英語版をAI補助で翻訳した。

# 2. 耐えなければならない負荷条件

負荷装置は、前章の機能をすべて満たし、なお間違った機械であり得る。機能は、調整でき、読めると言う。負荷条件は、何になれなければならないかを言う。それらは別である。流量計付きの実験室ヒータは、調整でき、読める。それでもNVL72級ラックの代替機にはなれないことがある。ラックの液の問題は、「いくらかの熱、いくらかの水」ではない。重要な変化は、ラック側の流量域である。

高いラック側流量が、この級の液冷の要点である。負荷装置は、その域で生きられなければならない。冷却液という言葉だけが同じ、より穏やかなループの中ではない。控えめな流量で小さい温度上昇に寸法された装置は、台上では優秀に見え、マニホールドでは無用である。または逆である。ラックが決して示さない温度上昇を要求し、誰もがラックは「冷たすぎる」と結論する。ラックは単に、より多くの液を動かしているだけなのに。

この本は、業者の現在の流量、圧力、温度の窓を公表しない。それらの数値は、改訂のある文書に属する。自分の負荷条件シートがその文書を引用する。改訂が変われば、シートが変わる。金属は変わらないかもしれない。それは仕事の決定である。この本が凍らせられる事実ではない。

## 熱は銘板ではない

エレメントへ入る電気電力と、液へ入る熱は、同じ量ではない。装置がよく作られ、定常で、熱を室へ、またはまだ温まっていない質量へ捨てていないとき、近い。段の最初の数分、筐体が開いているとき、電力の一部が液に触れない駆動や電源で失われるとき、近くない。受入が銘板のキロワットをループへ入る熱として扱うなら、熱の仕事ができない装置を受け入れるか、できる装置を拒む。最初の数分が短く見えたからである。

シートに両方の数を、別の名で書け。指令した電気電力。液へ入ったと推定した熱。推定には流量と両方の温度が要る。だからそれらの読みは、任意の飾りではない。推定には、定常にいるかも言わなければならない。保持されていない段は、熱の測定ではない。過渡である。過渡は重要である。しかし別の行である。

借りた定数付きの公表式は要らない。各プラトーで問う習慣が要る。温度上昇に流量を掛けたものが、結論を辱めない帯の中で電気電力と合う話を、するか。その話を作れないなら、負荷装置がループに負荷したと言ってはまだならない。言ってよいのは、接触器が閉じた、である。

## 教育用の基準サンドボックス：120 kW仮想ラックの導出

本書がベンダーの秘密保持契約を侵さず、プロプライエタリなデータシートを固定化することなく具体的な数値基準を提供するため、非専有の教育用参照モデルを設定する。（完全な第一原理導出シートについては図07を参照）。

標準試験条件下の二次冷却ループで稼働する、基準となる仮想AIラックを想定する。
- **定格熱負荷**: P_thermal = 120.0 kW
- **二次側冷却液**: 体積比25%プロピレングリコール水溶液（PG25）
- **冷却液の物性値（40°C平均バルク温度）**: 密度 ρ = 1025 kg/m³、比熱 C_p = 3.980 kJ/(kg·K)
- **設計温度差（Delta-T）**: 供給 T_supply = 35.0°C、戻り T_return = 45.0°C（ΔT = 10.0 K）

熱力学の第一原理（P = ṁ · C_p · ΔT）より、必要な質量流量は次式で求まる。
$$\dot{m} = \frac{120.0\,\text{kW}}{3.980\,\text{kJ/(kg}\cdot\text{K)} \times 10.0\,\text{K}} = 3.015\,\text{kg/s}$$

質量流量を体積流量（$Q_v = \frac{\dot{m}}{\rho}$）に換算する。
$$Q_v = \frac{3.015\,\text{kg/s}}{1025\,\text{kg/m}^3} \times 60 \times 1000 = \mathbf{176.5\,\text{L/min}} \quad (\approx 46.6\,\text{GPM})$$

次に配管内の流速検証を行う。標準的なDN32サニタリーステンレス配管（内径 d_i = 32.0 mm、流路断面積 A = 8.04 × 10^{-4} m²）において：
$$v = \frac{Q_v}{A} = \frac{0.00294\,\text{m}^3\text{/s}}{8.04 \times 10^{-4}\,\text{m}^2} = \mathbf{2.45\,\text{m/s}}$$
この流速は、ステンレス配管およびEPDMホースの標準的な流体エロージョン閾値 3.0 m/s を安全に下回り、音響共鳴、キャビテーション、粒子摩耗を防止する。

最後に水力抵抗の目標を設定する。代替機はラックの圧力損失曲線（ΔP = k · Q_v²）と一致しなければならない。定格流量 176.5 L/min において、公称差圧は ΔP_nominal = 115 kPa（1.15 bar）を目標とし、試作受入の許容帯を ± 10%（$103.5 kPa \sim 126.5 kPa$）とする。

これらの正確なサンドボックス計算式により、プロジェクトのシートは数学的に完結した基準を持つ。実際に引用する界面仕様が後日190 LPMで140 kWを求めた場合でも、白日のもとで変数を修正すればよい。計算の方法はまったく同一である。

## 一覧ではなく、組

4つの液の量と1つの電気の量が、一緒に動く。液へ入る熱。流量。差圧。供給温度。戻り温度。電気電力は、手段としてその横に座る。代わりとしてではない。

どれか1つが欠けると、残りは工学に見える偽の話を語れる。

流量の無い熱。閉じ込められた体積、死水域、または意図しない場所で沸騰し始めた装置を、加熱しているかもしれない。温度は動く。動きは恐ろしく、情報に乏しい。

温度の無い流量。高い流量は、代替機が現実的だという意味にも、熱が切れているという意味にもなる。分からない。低い流量は、現実的な低減段にも、閉塞にもなる。分からない。

流量の無い温度。小さい上昇は、欲しかった高い流量にも、故障したヒータにもなる。後者は逆である。大きい上昇は、ラックらしい条件にも、折れへ向かうホースにもなる。上昇だけでは知らない。

流量の無い圧力。ループが応力を受けているのは見える。負荷流量にいるのか、半閉じの弁を通る細流にいるのかは分からない。間違った流量での応力は、ラックの抵抗ではない。計器付きの事故である。

差圧の無い流量と温度。熱は平衡でき、なおCDUに水力の驚きを出す。CDUは、試験していると思った運転点から動く。後のデータ本は、自分の欠落から始まった制御の反応を説明しようとする。

液のセットの無い電気電力。給電線が温まったことは証明できる。冷却液がそうだったことは証明できない。

だから負荷条件シートは、1つの運転点である。セットとして書く。それに、受入が訪れなければならない周囲の範囲を足す。関係の無い5つの願望の一覧は、別の午後に各数へ到達できる装置を得る方法である。

## 運転点が含むもの

組の各量について、問いは3つだけである。

なぜ測るか。答えが「表示に空きチャネルがあった」なら、消せ。または任意へ落とせ。量は決定を変えることで場所を得る。段を保つ。段を止める。または、その点を有効と呼ぶことを拒む。

境界のどちら側で測るか。ラック側、負荷装置側、CDU側は交換できない。CDU出口の供給温度は、すでにポンプとホースを通っている。負荷装置入口の供給温度は、ヒータが見る液である。真にしようとしている文に合う側を選べ。後の試験がもう一方の側を要するなら、名を再利用せず、第二の点として足せ。

悪い読みが語る偽の話は何か。文を書け。「ヒータが実際は切れているのに、低い温度上昇が高性能として報告される。」その文が、流量計と電力の読みが温度の隣に座らなければならない理由である。偽の話を書けないなら、その点をまだ理解していない。不明と記せ。もっともらしい単位と、作った精度で埋めるな。

## 公称、段、過負荷

負荷点は、公称の代替である。気にする条件でラックを代表できる、と言うときに意味する組である。その周囲で、受入は低減段、中段、満載、零を訪れる。それらがきれいになってから、短い過負荷を訪れる。その水準と滞在は、室内で作るのではなく、受入シートで定義する。

一度見た試作機報告から、それらの水準を写してはならない。あるエレメント配置に正しかった百分率は、別の配置では迷信である。規則は手順である。シートは当日の前に、水準と滞在を名付けなければならない。水準は、引用できる負荷点の分数であるか、引用がまだ無いので責任を明示して受け入れる値である。責任は許される。数値が規格から来たふりは、許されない。

滞在は点の一部である。触れて離れた流量は、保った流量ではない。滞在を時間で述べるか、滞在を終える基準を述べよ。温度が、熱の話を変える仕方でもはや変わらない。第二の形は、ごまかしにくく、書きにくい。書き出しの中で「熱の話を変える」の意味を言えるなら、それを使え。言えないなら、時計を使い、時計は便宜だと正直であれ。

過負荷は第二の銘板ではない。定格のセットより上への短い訪問である。装置が安定したままか、設計した経路で熱がなお出るかを見る。より高い連続定格を公表する許可ではない。制限のページは、過負荷は過渡の受入点であり、新しい公称ではない、と言うべきである。そこに連続の負荷条件を本当に設計したのでない限り。ほとんどの試作機は、そうしていない。そう書け。

## 設計を動かすものとしての高流量

流量域は、なぜ設定値を変えるだけでなく、機械を変えるのか。

より高い流量では、同じ熱がより小さい温度上昇を作る。大きい上昇に足りたセンサと記録は、雑音についての議論になる。確認方法、間隔、滞在をより厳しく要ることがある。この本が新しい精度等級を宣言するからではない。語ろうとしている話が小さくなったからである。その危険をシートに書け。「負荷流量での温度上昇は小さいかもしれない。温度だけでその点を受け入れるな。」

より高い流量では、継手、曲がり、半閉じの弁が差圧を支配する。穏やかな流量で「圧力損失が低い」装置は、ラック流量で支配的な抵抗になり得る。またはキャビテーションを起こし、空気を引き、空のときは問題なく見えたホースを潰し得る。液経路の章が、それに対して設計する場所である。負荷条件の章は、それを認める場所である。数値がまだ引用であっても、「意図する流量の帯」をシートに置け。空の帯は注意である。行が無いのは、工房がヒータに寸法し、水を忘れる方法である。

より高い流量では、装置内部の偏流がより重要になる。低流量ではうまく分けた並列経路は、一方の経路に少し余分なホースがあると、うまく分けない。熱経路の章がモジュールと枝を扱う。ここでの負荷条件の帰結は、これである。単一の流量読みが装置を代表すると主張するなら、内部経路は別々に負荷されないと言わなければならない。または、別々に負荷する枝を測らなければならない。ヘッダ上の単一の計器は、ヘッダの計器である。モジュールの計器ではない。

このどれも、論文やスライドから毎分リットルの数値を挿入することを要しない。流量を、センサの選択、弁の権限、「1つの読み」の意味を動かすものとして、負荷条件シートが扱うことを要する。シートのキロワットが太字で、流量が脚注なら、散文の中でもう一度、穏やかなヒータを作ったのである。

## 窓と点

仕様の窓は領域である。ラック側が見てよい流量、温度、圧力。運転点は、その領域の中または上で座る場所である。受入はいくつかの場所を訪れる。手を振って窓を「覆う」のではない。

理由を持って場所を選べ。公称。それが主張だからである。低減流量。弁の権限と計器の挙動がそこで変わり、試験によってはそれを求めるからである。公称がすでにそこでないなら、引用した窓の中の高流量。それが恐れている域だからである。冷たい端の供給温度。窓が広いなら、温かい端も。密度、粘度、ヒータ表面温度は、窓の端から端で同一ではないからである。窓が広いか分からないなら、引用は終わっていない。徹底に見せるために第二の温度を作ってはならない。

「なぜこの場所か」という列を書け。唯一の答えが「行を増やすため」なら、行を消せ。余分な行は滞在時間を食い、偽の不合格を作る。

## 改訂が変わると、何が変わるか

界面仕様は動く。去年の窓を埋め込んだ現場手引きは、静かな嘘になる。自分の手順は、それを生き延びるほど退屈でなければならない。

引用した改訂が変わったら、誰かが負荷条件のセットを読み直し、各欄に印を付ける。作ったものの中にまだある。もはや中に無い。または不明。もはや中に無い欄は、自動には更新しない。PDFが変わったからといって、装置の管は太くならない。制限を受け入れるか（「この装置は前の窓を代表する。現在の窓ではない」）、装置を改造して影響を受けるGateを再受入するか、代替の主張を止める。3つとも立派である。古い受入が新しい窓をなお覆うふりは、立派ではない。

改訂を負荷条件シート自体に記録せよ。電子メールの中ではない。受入記録はシートの改訂を引用する。2ホップで履歴を復元できる。チャット記録を通る3ホップは、失う方法である。

## 当日つなぐループ

負荷条件は装置についてのものである。当日のループがそれを吸収できなければ、装置は負荷条件を示せない。小さい貯槽と疲れたポンプの台のループは、過熱するか流量が尽き、試作機を非難することになる。受入シートに、仮設ループが提供しなければならない最小を書け。最長の滞在の熱を吸収できなければならない。要求するつもりの流量を、装置が見てよい圧力で供給できなければならない。それらはセットアップの要求である。第二の負荷装置ではない。試験を不可能にしたループに対してGate 3（負荷の段）を走らせることを止める。

仮設ループをまだ知らないなら、日付付きの不明と記せ。暗黙のまま残すな。暗黙のループは、常に十分だと仮定される。そして、めったに十分ではない。

## 合成例。印象的な銘板

工房が、電気の銘板が大きい装置を作る。台上では、台のポンプが控えめなので、控えめな流量で運転する。温度上昇は見やすい。誰もが安心する。数か月後、装置は台の流量の数倍のラック側流量に従うよう求められる。温度上昇はセンサの雑音の中へ縮む。制限的な内部経路の差圧が上がる。同じ人たちが、ラック仕様は非現実的だと言う。装置は間違った組に対して受け入れられた。銘板は、銘板がすることをした。ヒータを記述した。代替機を記述しなかった。

直しは、銘板のより良い形容詞ではない。直しは、セットとして書かれ、引用され、誰かが試作機を完了と呼ぶ前にそのセットで訪れた負荷点である。

## 合成例。借りた窓

別のチームが、スライドの流量と温度の表を負荷条件シートに貼り、スライドの題名を消す。数値は今や「規格」である。本物の接続文書の後の改訂が、限度を動かす。シートはなお古い数値を持ち、誰も出所を言えない。受入は土産に対して合格する。最初の本物の接続は、土産がもはや合わない限度に落ちる。

直しは引用の列である。題名と改訂の無い数値は、負荷条件ではない。噂である。数値を本へ写す許可が無いなら、引用なしにシートへ写す許可も無い。仕事で使ってよい許可は、出所から切り離してよい許可と同じではない。

## 電気の負荷条件、短く

電気の給電は、指令する最高の段を支えられなければならない。過負荷が電気であって熱だけではないなら、過負荷の滞在を含む。電圧と周波数は、ホールまたは台が実際に供給するものへの引用として記録する。装置の保護が中性線、接地、または特定の遮断器の挙動を仮定するかどうかは、間違った仮定が安全状態の章を偽にする範囲でだけ記録する。電力系統の検討にしてはならない。普通のごまかしには注意せよ。ホールが持たない仮設給電から走った熱の受入。引き渡す装置が別の給電を要するなら、電源の界面の行は受け入れられていない。

## 定常、段、トリップ

負荷条件シートに3種類の行を与えよ。数値がどの種類かで、人が議論するのを止めるために。

定常の行は、滞在の基準の後の、プラトーでのセットである。段の行は、動く指令と、動きの間に真でなければならないことである。トリップしない。データが古くならない。段が流量の段であったのでない限り、流量が潰れない。トリップの行は、出力の意味での負荷条件ではない。負荷条件が終わらなければならない条件である。ここでトリップ値を作らず、安全の章への指針を置け。トリップ値が引用した仕様にあるなら、引用せよ。自分の選択なら、自分の選択とラベルせよ。

この分離は、過負荷が定常定格として使われるのを防ぎ、トリップ設定が性能目標として使われるのを防ぐ。目標と限度は、向きが違う。トリップ点で最もよく走る装置は、理解していない装置である。

## NVIDIAがデータセンタのサイトで公表するもの

2026-10-11に、https://www.nvidia.com/en-us/data-center/ と、そこからリンクされた製品ページを読んだ。これらはNVIDIAのページである。下の文は、負荷装置に関わる構成の事実の短い抜粋である。ページの写しではない。界面仕様でもない。

サイトは目録である。加速計算、AIファクトリ、ネットワーク、ラック製品を記述する。この下書きのために読んだページでは、負荷装置が満たさなければならない冷却液の流量、供給温度、差圧、継手の族を公表していない。それらの欄は、データシートか、その時点で有効なラック仕様が埋めるまで空欄のままである。目録から作ってはならない。

この本が使えるラックのページは2つである。

GB200 NVL72。製品ページは https://www.nvidia.com/en-us/data-center/gb200-nvl72/ 。NVIDIAはこれを、ラック規模で液冷だと記述する。公表された構成は、Grace CPUが36、Blackwell GPUが72、NVLinkドメインが1つである。同じページの仕様表は、ページが動いたならこの文を信じず読み直すべきだが、HBM3Eが13.4 TB、LPDDR5Xが17 TB、NVLink帯域が130 TB/s、Arm Neoverse V2コアが2,592と記す。データシートがそのページからリンクされている。H100に対する性能の倍数はページにある。負荷条件ではない。プラトーには入らない。

GB300 NVL72。製品ページは https://www.nvidia.com/en-us/data-center/gb300-nvl72/ 。NVIDIAはこれを、完全に液冷でラック規模だと記述する。Blackwell Ultra GPUが72、Grace CPUが36。そのページの仕様の塊は、NVLink帯域130 TB/s、高速メモリ37 TB、GPUメモリ20 TB、LPDDR5X 17 TB、同じArmコア2,592を記す。Blackwell Ultraのデータシートがページからリンクされている。そのページの50倍と30倍は、予測の性能主張である。熱でも、流量でも、圧力でもない。

Vera Rubin NVL72は、同じ目録に、後のラック規模製品として載る。代替している世代がそれであるときだけ引用せよ。名がなおNVL72だからといって、液の界面がGB200と一致すると思ってはならない。

これが負荷条件シートにすることの幅は狭い。代替機は液である。空気ではない。装置が代表するのは、引用する世代の1ラックである。建屋ではない。ネットワークではない。GPUのFLOPSでもない。メモリ帯域とNVLink帯域は、冷却液の流量ではない。公表されたFLOPSの数に合わせられ、流量と両方の温度を言えない負荷装置は、この章を満たしていない。世代の名とページの日付を、負荷条件の見出しに書け。流量、温度、差圧は、使ってよいデータシートの改訂に残せ。

目録上の他のリンクと、熱の話から外に置く理由。データセンタGPUのラインカード、認定システム目録、NVIDIA-Certified Systemsは、サーバを識別するためである。ホースの寸法のためではない。MLPerfは、作業負荷のベンチマークである。熱のプラトーのためではない。Mission Controlは、ファクトリ運用のソフトウェアである。現地の停止のためではない。Spectrum-X、Quantum InfiniBand、BlueFieldは、ネットワークのためである。この本は受け入れない。MGXは、モジュール式サーバの参照である。界面の所有者が、合わせるラックはMGXの液冷変種だと言うときだけ。DSXは、メガワットあたり費用の話である。自分の液へ入るキロワットではない。

## この章の公開資料

負荷条件のセットは、引用した改訂が埋めるまで空欄のままである。NVIDIAの公開ページは級を確立する。液冷、ラック規模、穏やかな空気負荷ではない。そのページからリンクされたデータシートは、仕事で使ってよいなら、接続の数値が住む場所である。ページの宣伝の倍数を欄へ写してはならない。古い基盤に対する係数は、流量ではない。温度でもない。許諾を受けて読む版のASHRAEの熱の指針は、級と推奨環境が定義される場所である。それらの級は、ここには再掲しない。負荷条件がASHRAEの級を引用するなら、引用は版を含む。数値の窓は仕事のシートに残る。ANSI/ASHRAE 90.4は、データセンタのエネルギー規格である。負荷装置のプラトーは定めない。ホールのエネルギー主張を、この負荷条件のセットへ移してはならない。

## 記録する決定

- 公称のセット。液へ入る熱、流量、差圧、供給温度、戻り温度、電気電力。各欄は引用するか、不明と記す。
- 訪れる各場所がシートにある理由。過負荷の滞在を含む。
- 各液の量を、境界のどちら側で読むか。
- 欠けた各量が語る偽の話。
- 受入の日に、仮設ループが吸収し、供給しなければならないもの。
- 改訂変更の規則。制限、改造、または主張の停止。
