英語版をAI補助で翻訳した。

# 3. 液の経路

液の経路は、自信のあるヒータが、つなげない、隔離できない、または信じられない試作機になる場所である。熱は複数の方法で足せる。液は、経路を残したところへしか行かない。継手、弁、ホースの経路を、終わりに考える配管としてではなく設計として扱ったときだけ、そこに留まる。

この章は選択の組である。部品一覧ではない。継手の族、寸法、材料の指定は、その時点で有効な仕様書と、実際に持っている冷却液から来る。この章が求めるのは、各選択がする仕事、防ぐつもりの失敗、飛ばさなかったと証明する受入の確認である。

## 先に境界を描け

管を描く前に、負荷装置が終わり、世界の残りが始まる線を描け。この本では、その線はラック側の界面である。マニホールド、またはマニホールドに合うホース。誰がホースを持つかによる。負荷装置はCDU（冷却液分配装置）を含まない。ホールの配管を含まない。試作機が最初の1か月、それにボルト止めされていても、仮設の台のループを含まない。

一文を書け。「引渡しの範囲はXで終わる。Xの合い側はYが持つ。」XとYを名付けられないなら、漏れについての後の議論はすべて、責任についての議論になる。境界を発見する場所として、図より悪い。

一文を一線図に置け。図には箱、矢、名がある。現場配置、室番号、業者のロゴは無い。引渡しファイルの散文から、見知らぬ人が描き直せなければならない。描き直せないなら、図ではない。絵である。

流れに名前を付けよ。負荷へ入る供給。負荷から出る戻り。CDU接続を飢えさせずに流量を絞れるように存在するバイパス。排水またはベント。流れに名が無いと、誰かが間違ったものを測り、正しい言葉でラベルする。

## 一次側と二次側

液冷の会話は、誰もが別の機械にうなずくまで、2つのループを混ぜる。図の注記の最初の段落で分けよ。

一方は熱を捨てる側である。最終的に熱を捨てる側。しばしばCDUの熱交換器を通して、別の液または空気へ。他方はラック側である。IT機器を通ったであろう液であり、負荷装置がなりすましている液である。「一次」と「二次」は、業者によって使い方が違う。自分の用語の行を書かずに、業者の習慣を継いではならない。継いだ言葉がすでに仕事の中で混乱しているなら、「CDU側」と「ラック側」を選べ。ファイルの中の一貫性は、スライドへの忠実さに勝る。

この本の負荷装置は、その境界のラック側に座る。ラック側の液を供給するものに対して、熱と抵抗を出す。CDUの熱交換器、ポンプ、制御の代わりではない。試作機が自分のポンプを持つなら、そう言え。そのポンプが台の受入だけのものか、引き渡す代替機の一部かを言え。静かに「その」流量源になるポンプは、供給されることを期待するラックを、工房の流量読みのすべてが代表しなくする。

仕事がCDU側のループにも負荷を要するなら、それは別の要求行であり、通常は別の機械である。発注が1行だったからといって、この装置を両側へ伸ばしてはならない。1つの筐体の上の、ラベルの無い2つの負荷条件は、隔離のための弁が間違ったループを飢えさせる弁になる方法である。

図の下に書け。この装置が占める側。何がそれを供給するか。置き換えてはならないもの。3文である。ページが要るなら、境界を描いていない。系統の記述を始めたのである。それは仕事の本に属する。

## 隔離

ループをこぼし得る各外部接続には、閉じる方法が要る。迅速継手は継手である。弁でもあることがある。それ自体では、保全の計画ではない。まだ満水のホースを外さなければならない最初のときに、隔離を設計したのか、望んだだけなのかを知る。

隔離には場所、向き、見える状態がある。場所。こぼれる点に十分近く、閉じ込められる体積が小さい。継手からは十分遠く、ホースが付いたときに実際に手を掛けられる。向き。閉じたとき、どちら側が生きたままかを知っている。見える状態。装置を作らなかった人が、マニュアルなしで開と閉を見分けられる。状態が見えないなら、受入はそれを不明として扱う。不明は開ではない。

供給と戻りの2接続は、2つの隔離の義務を意味する。供給側と戻り側の双方に独立した遮断弁を設ける必要がある。初期の概略図によく見られる「共有箇所の単一バルブ」ではホース取外し時にループを隔離できないため、独立遮断を持たない図面は却下せよ。予備ポートも同様に個別遮断弁を設けること。遮断できない予備ポートは予備ではなく、単なる未隔離の漏洩経路である。

ドレンとベントは、小さい隔離の問題である。弁も、外れない蓋も無い栓であるドレンは、装置を空にする唯一の方法だったから、最悪の瞬間に開けられる。閉じられないベントは、空気の漏れか、噴霧になる。ドレンとベントを、閉じた状態のある名付けた装置として書くか、継手を壊す以外に抜くつもりはないと書き、その制限をファイルで受け入れよ。制限は、密封モジュールでは正直なことがある。保全する試作機では、めったに正直ではない。

隔離の受入は、文書ではなく物理である。弁を閉じる。下流側を、連続したこぼれなしに開けられることを確認する。ラベルが図と一致することを確認する。ホールのループ全体を満たさずにこれができないなら、装置とホールが切り離せなくなる前に、台上で行え。Gate 1（静的と工作）は、このためにある。ループが化学処理され、政治的に敏感な日まで延ばしてはならない。

## 1つを使用中、1つを予備

単一の外部継手は、遅れの単一点であり、損傷の単一点である。本物の負荷装置仕様から盗む価値のある型は、寸法ではない。型である。1つの接続を使用中、1つを予備として持つ。同じ負荷条件。トラックの上でマニホールドを設計し直さずに、使用へ入れられる。

予備の意味を言え。言葉は安い。

装置マニホールド上の、蓋をした口。生きた口と同じ系統。隔離されている。ラベルがある。手が届く。これが、その言葉に値する最小である。

すでに取り付け、遠端に蓋をした第二のホース。より準備ができ、より折れやすく、生きたホースとより取り違えやすい。これを選ぶなら、ラベルと蓋は受入項目である。付属品ではない。

引き出しの袋の中の予備継手。それは予備部品である。予備接続ではない。配管されたかのように図に書くな。

予備を使用に入れるなら、同じ負荷条件を見なければならない。同じ隔離、同じ計器の話。または、予備経路は計器が無く、したがって試験経路ではなく復旧経路だけだ、という書いた制限。生きた口が損傷すると、人は予備で試験する。予備に流量計も温度も無いと、とにかくそうし、記録は嘘をつく。予備経路に計器を付けるか、大きい文字で書け。予備経路での試験は、有効な受入ではなく、有効な代替でもない。

誰が使用中から予備へ変えてよいか。当日の既定は、誰も、である。受入シートがその人と、続く再試験を名付けるときを除く。口を変えると、水力の経路が変わる。静かな交換は、別の装置である。

## ホースの工作

柔らかいホースは、経路を無視する許可ではない。継手の族を満たし、筐体の後ろで平らに折れるホースは、一度も漏れていなくても、失敗したホースである。折れは流量を制限し、ラックのせいにする圧力損失を作り、内面を疲労させる。こすれ点はすり減って貫通する。ホースが生きられるよりきつい曲げは、空では受け入れ可能に見え、加圧すると間違う。

経路を、禁止の組と1つの肯定の声明として指定せよ。禁止。折れなし。縁でのこすれなし。コネクタにホースの重量を担わせない。忘れた高点で空気を捕らえるループなし。出ると言ったモジュールを塞ぐ経路なし。肯定の声明。ホースの長さと経路は、2人が同じ方法で経路を取るほど固定されている。経路の無い「現場合わせ」は、すべての装置が独自の水力事故になる方法である。

ホース長さは設計の選択である。短すぎると、装置はラックと衝突する場所に座らなければならない。長すぎると、予備のループは熱交換器と、つまずきの危険になる。支持の無い最大長さと、合計の最大長さを、仕事の数値として書くか、マニホールドの位置が分かるまで不明と記せ。別のホールから長さを写してはならない。

エラストマ、または金属は、冷却液と、負荷条件シートが許す温度に適合しなければならない。装置のファイルに材料の級を名指し、冷却液を引用せよ。過去の案件のカタログホースを流用し、冷却液の化学的適合性が同じであると仮定してはならない。阻害剤入りプロピレングリコール（PG25）、純水（DI水）、誘電体冷却液ではそれぞれ侵食するエラストマーやシール材が異なるため、同じ液体だからといって互換性があるわけではない。冷却液を知らないなら、ホース材料の欄は不明のままである。Gate 1は閉じられない。それが正しい。適合不明のホースを出すのは、工程を守る方法ではない。

クランプとフェルールはホースの一部である。装飾の一部ではない。クランプに依存する継手は、クランプが見え、ホース製作者が要する種類でなければならない。受入は見ることを含む。継手を損傷する引きではない。引いてはならない種類の継手なら、確認を目視と圧力試験として書け。英雄的行為としてではない。

ホースの中の空気は、流量の問題であると同時に測定の問題である。ベントの無い高点は空気を集め、ポンプの音がおかしくなり、流量計は混合物を読む。経路を取ったホースを歩き、高点に印を付けよ。空気を抜くか、経路から外せ。これはGate 1とGate 3（負荷の段）の問題である。Gate 1の方が安い。

## 干渉

静的な受入が存在するのは、図面と筐体が実世界で食い違うからである。確認は実用である。ホース、弁、センサ、コネクタを付けた状態で、人が各隔離装置に手を伸ばし、閉じ、ループを分解せずにモジュールを外せるか。ホース長さが仮定するマニホールドからの距離に装置が座れ、外箱がラック、床、CDUの扉に当たらないか。表示があるなら、読まなければならない人の方を向くか。レンダリングが含まなかった壁の方を向くか。

干渉は金属と金属だけではない。手と弁である。図面を満たし、ホースが付いた状態で回せない弁は、落ちた。目とラベルである。存在し、ホースが付いた状態で読めないラベルは、落ちた。工具と締結具である。外せると言ったモジュールが、ホースと枠の間に入らないドライバを要するなら、落ちた。

これらの確認を空で行い、満たすとホースが膨らむか硬くなるなら、圧力でもう一度行え。ホースは形を変える。CADモデルだけで行った確認は、願望である。空だけで行った確認は、不完全である。満たした確認にホールは要らない。蓋、ポンプ、正直さが要る。

干渉を手の届きの一覧として記録せよ。「配置可」としてではない。手の届き。供給の隔離、戻りの隔離、予備の蓋、排水、モジュールの解放、電源の断路、現地なら警報の消音。それぞれ合格または不合格。物語の段落は、落ちた1つの手の届きを隠す。

## 継手は何のためか：Danfoss FD83対ブレード級継手

早く継手を選べと求められる。通常は、以前のサーバ製作で余ったクイックディスコネクトを見せられて。その遺産を拒め。水力の仕事を選び、界面の規模を理解し、それから仕様書に系統を名付けさせよ。

データセンター液冷の試運転において、人々はまったく異なる2つの接続階層を混同しがちである。
1. **ブレード級継手（OCP UQD02/04/08など）**: 低流量のサーバブレード、コンピュートトレイ、またはブラインドメイトのシャーシノード向けに設計されている。控えめな流量（通常トレイあたり2〜15 LPM）を扱う。小型だが、内部流路のオリフィス開口が小さく、ラック全体の流量を通そうとすると極めて高い流路抵抗を生じる。
2. **ラック級マニホールド試験用継手（Danfoss FD83シリーズなど）**: NVL72級ラックの一時試験や試作検証において—総流量が150〜200+ LPMに達する場所では—業界標準は**Danfoss FD83シリーズの二重インターロック・フルフロー迅速継手**（通常1インチまたは2インチのボディサイズ、例えばFD83-2051）である。

Danfoss FD83シリーズは、物理的機構によって2つの破滅的な現場故障モードを解決する。
- **機械式二重インターロック**: 内部流体が加圧されている間や通液中は切り離しができず、両方の半体が完全に嵌合して機械式ピンでロックされるまで内部ボールバルブを開くことができない。これにより、稼働中のデータホール内での冷却液の偶発的な高圧噴出を排除する。
- **フルフロー低圧力損失（C_v）**: 高流速で絞られるバネ式ポペット設計とは異なり、FD83は高い流量係数（C_v）を持つストレートスルーの流路プロファイルを提供する。

負荷装置マニホールド、内部配管、迅速継手にわたる流体圧力損失は、ダルシー・ワイスバッハ（Darcy-Weisbach）の式に支配される。

$$\Delta P = \left( \lambda \frac{L}{D} + \sum \zeta \right) \frac{\rho v^2}{2}$$

ここで：
- ΔP は負荷装置全体の総圧力損失（Pa）。
- λ はダルシー摩擦係数。
- L は内部配管長（m）、D は水力直径（m）。
- $\sum \zeta$ は局所損失係数の総和（迅速継手、90°エルボ、ティー、ヒータエレメント束）。
- ρ は冷却液密度（水／グリコール混合液で 1020–1050 kg/m³）。
- v は平均流速（m/s）。

一対のDanfoss FD83継手（C_v ≥ 12.5–15.0）に定格ラック流量（176.5 L/min）を通す場合、継手部の圧力損失はおよそ次式となる。

$$\Delta P_{\text{couplings}} = \frac{\rho}{2} \left( \frac{Q_v}{C_v \times 1.156 \times 10^{-4}} \right)^2 \approx 28\text{--}35\,\text{kPa}$$

これにより回路全体の低インピーダンスが保たれ、許容圧力損失の大半を変調調整弁と加熱チャンバーのために残すことができる。

120kWのラック全体用負荷装置を接続するためにブレード級UQD変換ホースを渡されたなら、Gate 1で拒否せよ。180 LPMの流れを小径継手に押し込むと、数百キロパスカルの人工的な圧力損失が生じ、ヒータコアを飢えさせ、CDUにポンプキャビテーションを誘発し、ラック抵抗曲線の全体を狂わせる。

クランプ式のサニタリー継手（DN32ヘルールクランプなど）は、毎日着脱する予定のない、清浄で検査可能な完全性の高い内部接続を解く。その失敗モードは、不適合なエラストマガスケット、均一に着座していないクランプ、締めすぎによるフェルール変形である。試験床で毎日の着脱が必要なら、紛失防止ワイヤ付きダストキャップを備えたDanfoss FD83を使え。内部のモジュール性が必要なら、サニタリークランプを使え。

隔離弁と変調調整弁は別の問題を解く。ラベルなしで混同してはならない。隔離弁（フルポートボール弁またはバタフライ弁）はゼロ漏洩と目に見える開閉ハンドル位置を提供しなければならない。変調調整弁（電動リニアTCV）は、キャビテーション領域に絞り込むことなく、全運転窓にわたって十分な弁権限を持たなければならない。（隔離弁、調整弁、計器の相対的配置を含む完全なP&ID構成については図02を参照）。

## 試運転前のフラッシングと50ミクロン・バイパスストレーナ

ストレーナとフィルタは汚れを解く。液冷の試運転においては、隣接する量産ラックの新品GPUコールドプレートがなぜ溶接カスで詰まるのか、という謎も解く。

負荷装置は放浪する試験器具である。汚れた建設現場、保管倉庫、清浄な試運転データホールの間を移動する。負荷装置が未洗浄の配管、内部の金属粉、微生物スライムを抱えたまま出荷された場合、それを二次側CDUループに直結すると、その汚染物質が二次側マニホールドへ直接注入される。

負荷装置には専用の試運転前フラッシング・バイパスループを組み込まなければならない（図02のP&IDにおけるV-105を参照）。
1. **工場出荷時のエンドキャップ密閉**: 接液配管は清浄な304または316ステンレス鋼とし、化学不動態化処理、乾燥を行い、工場を出る前に密閉キャップを取り付ける。
2. **加熱前の二段階フラッシング**: 施設ループでのGate 3加熱試験を行う前に、メインヒータコアを隔離した状態で、まず負荷装置内部の50ミクロン・インラインバイパスストレーナを通して通液循環させる。
3. **差圧確認**: バイパスストレーナには差圧計または目視フラグを設ける。初期の冷水通液中にストレーナバスケットに工事ゴミが捕集された場合、メインヒータを開く前に清掃する。

フラッシング・バイパスループを省くなら、ループの清浄度は未検証の仮定のままである。高流速のNVL72二次側ループにおいて、未検証の仮定は数百万ドルの施設を汚染する近道である。

## 注液、ベント、最初の液

最初の注液は、設計された手順である。口伝の技能ではない。受入シートが指せる列として書け。液はどこから入るか。どの弁が開か。どのベントが開か。装置が満水だとどう知るか。ヒータの枝に空気を閉じ込めなかったとどう知るか。こぼした液をどうするか。「容器がある」という意味で。現場の環境計画の意味ではない。ホールの規則は仕事の本が持てる。この本が求めるのは、接続を強制して望むことで、試作機を満たさないことだけである。

引渡しファイルに無い特別な工具なしには満たせない装置は、間違って満たされる装置である。工具をファイルに入れるか、ベントを変えよ。

熱い液と冷たい注液は、別の出来事である。冷たい液で満たしてから加熱するのは普通である。窓の上端にすでにある液を、その温度で漏液試験していない装置へ満たすのは、ガスケットが驚かす方法である。引用する圧力で漏液試験せよ。負荷の窓が熱いなら、周囲温度だけではない温度で。熱い漏液試験をまだできないなら、制限を書き、窓の全体を主張するな。

## 液の意味での圧力

負荷条件の章は、量として差圧を求めた。液の経路は、絶対圧力にも耐えられなければならない。弁が閉じ、他の場所のポンプが閉じていない場合を含む。流れ通しの装置としては満足で、締切の装置としては破裂する負荷装置は、終わっていない。ここにバール定格を公表する必要は無い。問わなければならない。引用したループが、この装置の閉じた弁に加え得る最高圧力は何か。閉じ込められた区画のすべての構成部品、ホース、計器、ヒータの殻を含めて、それに対して定格されているか。

締切は熱の出来事でもある。閉じた体積への熱は、過温度と過圧が一緒に来る方法である。安全状態の章は、熱が切れなければならないと言う。液の章は、閉じ込められた体積を通常の経路にしてはならない。弁の配置が、2つの閉じた弁の間にヒータを閉じ込め得るなら、インタロックするか、警報するか、その配置を除け。「運転者は知る」はインタロックではない。

## 液の中のセンサ

温度と圧力のセンサは、取出点が経路を変えるので、液経路の一部である。ボス、ティー、保護管、長い導圧管。それぞれが漏れ、空気を閉じ込め、またはたまりを読み得る。取出点を図に置け。導圧管は短く。空気がプロセスへ、または実際に使うベントへ戻るように勾配を付ける。空気で満たされた計器は、低い圧力ではない。失敗した計器である。受入は、経路を開き、液を確認することを含む。数が現れることの確認だけではない。

流量計は、上流と下流の静穏を要するか、要らない種類である。どちらを買ったかを知らなければならない。エルボに押し込まれた計器は、再現性があり、間違う。再現性のある間違いは危険な種類である。受入が比較を一度「合格」させ、後のすべての時間が偏りを共有するからである。筐体の中で計器が要する直管長を用意できないなら、Gate 3の前に計器を移すか、別の種類を選べ。偏りを校正して入れ、それをラックと呼んではならない。

計器を外すとループをこぼすなら、各取出点に隔離が要る。計器が溶接され、保全できないと制限が言うときを除く。ループをこぼす保全できる計器は、保全されない。失敗したまま残され、失敗した読みが使われる。

## 業者の液負荷仕様が実際に含むもの

作業ファイルには、液負荷装置の業者仕様がある。小さいものと、大きいもの。それらは製品文書である。規格ではない。ここには再掲しない。それらが含むもの、したがって自分のシートが言えるべきものは、これである。

接液管は名付けた金属である。「金属」ではない。それらの仕様では、述べたステンレスの級である。ほのめかしではない。装置が出る前に、管の内側は洗浄され、端部は封じられる。最初の注液が、機械の切りくずを他人のループへ流すことにならないように。装置が管が何かを言えず、封じてきれいに出荷したと言えないなら、Gate 1には見るものが無い。

外部継手は族である。既定があり、別の族も作れるという注がある。業者文書の既定は、自分の嵌合の族ではない。嵌合の族はなお、その時点で有効なラック仕様から来る。有用な型は、継手が名付けられ、継手の変更は改訂であって、ホース店の驚きではない、ということである。

隔離は口にある。流量は推定だけでなく、表示できる。そのファイルの大きい装置は、1つの接続を使用中、1つを準備済みとして持ち、継手を壊さずに閉じられる弁を持つ、と指定されている。それが、この章にすでにある予備と隔離の型である。助言としてだけでなく、本物の仕様の中に見られる。

各装置は、完成と呼ばれる前に、電力と水で運転される。冷たい漏れと熱い継手が現れる機会がある長さ。その文は、少なくとも30分の運転を使う。それを工場の行の形として使え。水を入れる。熱を入れる。滞在する。見る。記録する。彼らの電圧、クランプ寸法、流量の帯を、自分の負荷の欄へ写してはならない。それらの数値はその製品に属する。自分の欄は自分の界面を引用するか、空欄のままである。

発電機試験のための中圧負荷装置のマニュアルも、ファイルにある。それは別の機械である。発電機に負荷するために、空気、または抵抗器の積層を加熱する。ラックの液ループの代替機にはならない。液の装置を仕上げるために、その配線図を借りてはならない。

## 腐食、汚れ、覆うふりをしないもの

冷却液の化学は、水試験に合格した装置を破壊し得る。この本は化学のマニュアルにはならない。要求するのは、材料一覧、ホース、シール、接液経路の金属を、引用した仕様の冷却液と照合することである。確認は1行である。材料を列挙した。冷却液を引用した。界面を持つ人が不適合を見つけなかった。日付。その人が署名しないなら、適合は無い。持っているのは希望である。

汚れも同様である。試験できない清浄の要求は、標語である。Gate 3の前に実際に走らせる洗浄と試料の方法を指定するか、ストレーナと検査を指定するか、清浄は台のループから仮定され、引渡しの主張ではないと書け。仮定した清浄を、後でホールについての発見として売り直してはならない。

## 合成例。穴だった予備

試作機の図面は2つの口を示す。配管されているのは1つだけである。第二は、誰かが気に入った文に図面を合わせるために足した、栓付きのボスである。受入で、栓は予備と呼ばれる。弁も、ホースも、熱の区画を通る経路も無い。「1つを使用中、1つを予備」という文は、技術的には真で、実際には偽である。直しは、この章の前の定義である。同じ負荷条件へ配管されていないなら、予備接続ではない。栓と呼べ。点数を取るのを止めよ。

## 合成例。空で合格したホース

別の装置が、工房で受け入れられる。マニホールドが無かったので、ホースは空のまま上に巻かれている。巻きはきれいに見える。現場では、ホースはラックの側面へ押し下げられる。1本が平らになる。帯の高い端で流量が潰れる。温度が上がる。ヒータが責められる。平らなホースは、見る人には見え、電力表示を見つめる人には見えない。実際に使う経路でのGate 1を、圧力で繰り返せば、捕まっていた。台上の巻きは、経路ではない。

## 設計が決めてよいものと、決めてはならないもの

設計は、筐体、正確な曲げ、指定した仕事の中での弁の銘、ケーブルの始末の仕方を選んでよい。始末が折れを作るか、手の届きを塞がない限り。設計は、継手を節約するために隔離を消してはならない。主張を保ったまま、予備を栓に変えてはならない。流れが混んでいたからといって、センサを枝管へ移してはならない。嵌合の族を変えるアダプタを足し、注記に隠してはならない。それらは要求の変更である。改訂規則を通る。

製作者が、隔離弁は入らないと言うなら、それは有用な情報である。答えは、外形を変える、弁の形状を変える、または白日の下で要求を変え、もはや支えられない主張を失う。 「大丈夫だ」という第4の答えは無い。

## この章の公開資料

出版者は一次と二次の言葉に合意せず、言葉は版の間で動く。この本はラック側とCDU側を保つ。ラック側は、ITに供給したであろう閉じたループである。CDU側は、建屋の熱を捨てるループである。熱交換器が通常の境界である。建屋の水とラックの水は、化学、汚れ、温度で交換できるとは仮定しないからである。これは、この本の言葉で述べた工学の境界である。ASHRAE TC 9.9の液冷の題名、水冷サーバの資料、Datacom Encyclopediaは、現在公表されている名と、水質と材料についての現在の指針を確認する場所である。許諾を受けて読む版を読め。その表を図の注記へ貼ってはならない。一行の用語を書け。彼らの言葉、自分の言葉、版。用語を飛ばすと、一方のループ用に指定した継手が、他方のために買われる。

Open Compute Projectの液冷仕様は、界面の所有者が1つを採用しているなら、版で引用し、その許諾の下で使う。界面の所有者が、それがその仕様だと言うのでない限り、その時点で有効なラック仕様を覆さない。

## 記録する決定

- 境界の文と一線図。流れに名前を付ける。
- 装置がCDU境界のどちら側を占めるか。ポンプを含むか。
- 隔離装置。予備、排水、ベントを含む。見える状態付き。
- 「予備」の意味。予備経路での試験は有効か。
- ホース経路の禁止。引用した冷却液に対する材料の級。Gate 1が触れる手の届き。
- 継手の仕事。系統は引用のまま。アダプタは描く。ほのめかさない。
- 注液の列。設計で除いた、またはインタロックした、閉じ込め体積の場合。
- 材料対冷却液の行。署名するか、明示して開いたまま。
