英語版をAI補助で翻訳した。

# 4. 熱の経路とモジュール

熱が産物である。液の経路は、それを運ぶだけである。負荷点で一致しなければならない、別々の設計として扱え。オフかオンしかできないヒータ付きの美しいマニホールドは、弁の組立である。動く液への熱の正直な経路が無い大きいヒータは、継手がたまたま付いた室のヒータである。

この章が決めるのは、熱をどう分けるか、どう段にするか、急な増加がどう働くか、モジュールがどう出るか、故障がどう局所に留まるかである。見た試作機からモジュールのキロワット配置を決めるのではない。それらの配置は仕事の残りかすである。型は違う。

## 熱が行かなければならない場所

指令するすべてのワットには行き先がある。測っている液の流れの中。後で熱を返す金属の中。それは貯蔵であり、供給ではない。外箱を通して室の中。測定した流量の中に無い液のたまりの中。受入が気にするのは最初である。他は誤差、遅れ、または損失である。区別を尊重するのに、熱量計の実験室は要らない。負荷条件の章ですでに述べた習慣が要る。滞在の後、電気電力を液の中の熱の話と比べる。

設計はその習慣に従う。熱を出す面は、測る流れを見なければならない。側枝ではない。ゆっくり混ざる槽ではない。一方が空気を向き、他方が細流を向く板ではない。形状が面を流れの中に置けないなら、制御について議論する前に形状を変えよ。そこに無い液へ、制御は熱を押せない。

熱容量は、無料の現実味ではない。重い塊は、すべての段を遅く見せ、しばらく過負荷を安全に見せる。液が取っていないものを、金属が吸収しているからである。代替機が熱を速やかに出すべきなら、質量は歪みである。代替機がラックの熱慣性に似るべきなら、質量は主張であり、理由付きの主張として書かれなければならない。エレメント業者が厚い組立を売ったから質量が起きる、ということにしてはならない。速い応答か慣性が目標かを書け。冷却の鎖を動かすのが仕事の負荷装置では、速く測れることが、偶然の慣性に通常は勝つ。偶然の慣性は、失敗した流量を隠す。

## 熱収支と冷却液の比熱：PG25対純水（DI水）

負荷装置の根本的な熱力学的真実は、閉じた熱収支方程式である。

$$Q = \dot{m} \cdot C_p \cdot \Delta T = \rho \cdot Q_v \cdot C_p \cdot (T_{\text{return}} - T_{\text{supply}})$$

ここで：
- Q は液流に伝達された熱出力（kW）。
- ṁ は質量流量（kg/s）、Q_v は体積流量（m³/s または L/min）。
- ρ は冷却液密度（kg/m³）。
- C_p は比熱容量（kJ/(kg·K)）。
- ΔT = T_return - T_supply は負荷装置前後の温度上昇（K）。

冷却液の物性は、定格電力を吸収するために必要な流量領域を決定する。データセンター液冷において、二次側ループは主に体積比25%プロピレングリコール水溶液（PG25）または処理済み脱イオン水（DI水）を循環させる。
- **PG25冷却液（40°C平均バルク温度）**: 密度 ρ = 1025 kg/m³、比熱 C_p = 3.980 kJ/(kg·K)
- **DI純水（40°C平均バルク温度）**: 密度 ρ = 992 kg/m³、比熱 C_p = 4.179 kJ/(kg·K)

PG25は純水に比べて比熱容量が約5%低いため、10.0 Kの ΔT で120.0 kWの熱負荷を吸収するには、DI水の 2.871 kg/s（172.2 L/min）に対して、3.015 kg/s（176.5 L/min）の質量流量が必要となる。

試験の運転者がPG25を通液している最中に純水の定数（4.18 kJ/(kg·K)）を仮定して計算すると、算出される熱出力は実際より約5%過大評価され、電気対熱の収支に人工的な不一致を生じさせる。受入シートのすべての計算は、具体的な流体混合比とその温度依存物性を引用しなければならない。

## 段はプラトーである。つまみではない

段にした熱が要る。試運転と受入の両方が、負荷点の分数を機械が動き、信じられる長さだけそこに座るのを見る必要がある。接触器の寸法を決める前に、シートでプラトーに名前を付けよ。低段、中段、高段、満載、零。本物の試験が要するなら、もう1つ足してよい。制御器に百分率の欄があるからといって、10を足してはならない。

各プラトーには、表示の気分に依存しない定義が要る。好ましいのは、このプラトーは指令した電気電力であり、そのプラトーに引用した帯の中に液のセットがあるときだけ有効、である。帯がまだ無いなら、プラトーはなお、滞在の間保った指令電力であり、液のセットは判定せず記録する。判定しない記録は、早い段階では受け入れられる。記録しない判定は、受け入れられない。つまみの位置をプラトーと呼ぶのは、どちらでもない。

滞在はプラトーに属する。述べよ。誰かが飽きたときに終わる滞在は、トラックが待っている日には短く、実演がうまくいっているときには長い。どちらも測定ではない。

零への戻りは、それ自身のプラトーである。熱の指令は零。流量はなお読める。見える理由で温度が下がる。全体の電源を切らずには零に座れない装置も、受け入れられることがある。ただしそのとき「零」は「安全な切」を意味し、計画した零と非常停止は同じ状態だと、シートが言わなければならない。同じなら、特別な手配なしに零負荷の水力読みを取れない。その制限を書くか、ポンプと弁が試験条件のままの、真の零熱の状態を自分に与えよ。

## 急増

プラトーは、保てることを証明する。急増は、運転者が回避できない秘密のランプなしに動けることを証明する。本物の試験の冷却制御は、変化への反応で判定されることがある。這うだけの負荷装置は、その変化を決して出さない。名付けたプラトーから、より高い名付けたプラトーへの増加を1つ指定せよ。気にする熱の応答に対して速い指令で。ミリ秒を公表する必要は無い。「遅いランプではない」と言い、自分のシートで遅いの意味を言わなければならない。たとえば、液の温度が動き終える前に、指令が新しい値へ到達する。指令自体が熱の落ち着きと同じ長さを取るなら、急増を買っていない。第二のランプを買ったのである。

急増は、遊びで装置をトリップへ叩きつける招待ではない。行き先のプラトーは、保つことを許されたものでなければならない。定格より上のパルスが欲しいなら、それは過負荷の訪問である。滞在と出口がある。名無しの叩きではない。

偽の適合。アニメーション付きのソフトウェアのスライダ。その間、誰も文書化していない長い段差で接触器が時間差投入する。時間差投入は良い電気の慣行であり得る。隠れた時間差投入は、ランプである。段の時間を文書化せよ。段の時間の和が熱の時間尺度なら、ランプと呼べ。急だと言うのを止めよ。

証拠。書き出しが、1つの時刻線の上で、指令が跳び、それから電力、それから温度を示す。その3つが同期していない時計の別ファイルにあるなら、証拠は無い。3つの話がある。

## モジュール

モジュールは、段、冗長、オンかオフしかできない単一エレメントなしの保全を得る方法である。重要な規則は、保全と故障の封じ込めである。銘は重要ではない。前の装置のキロワットのラベルは重要ではない。

保全できると主張したなら、モジュールは隣を動かさず、マニホールド全体を抜かずに出るべきである。取り外しに抜きが要るなら、そう言え。ドレン手順をファイルに置け。隠れたドレンの要求は、モジュールが決して外されず、失敗したエレメントが数の中に残される方法である。受入は、モジュールを1つ外すことを含む。または、壊してよい継手の後ろにモジュールがあるなら、示した同等。一度行う。その後も、液の章の手の届きが真である。組み立て直し、手の届きが消えたなら、保全の実演は落ちた。

1つのモジュールの故障は、ループの故障になってはならない。エレメント断線は、そのモジュールの熱を除くべきである。隣への給電を短絡してはならない。モジュール継手の漏れは、隔離を主張したなら隔離できなければならない。主張しなかったなら、宣言した「装置を抜く」出来事であるべきである。持ってはならないのは、記述の無い第三のものである。誰も書いていない選択を漏れが強制し、その間ヒータは入り続ける。

設計の偏りは、安全状態へ向かう。制御の喪失は熱を除く。熱を入りのままロックしない。モジュールの通信の喪失は、そのモジュールの熱を除く。受入が試験した、故意で、現地で、見える状態であるラッチでない限り、最後の指令をラッチしたままにしない。死んだ制御器付きのラッチした熱は、試験を書かなければならない故障モードである。または設計で除く。設計で除く方を選べ。

モジュールは何台か。満載を単一エレメントに依存せず、名付けたプラトーを作るのに足りる台数。単一エレメントの故障が熱の全喪失であり、なお安全に止まれることを明示して受け入れるときを除く。単一エレメントの満載は単純で、脆い。複数のエレメントは配線が増え、段にしやすい。他人の内部の写真に対してではなく、プラトーと安全状態の規則に対して選べ。

液経路を共有するとき、モジュール間の平衡が重要である。1つのモジュールが流量のほとんどを取り、別のが少ししか取らないなら、等しい電気電力は等しくない表面温度である。飢えたモジュールはトリップするか劣化し、ヘッダ温度は問題なく見える。これは負荷条件の章の偏流の問題を、熱の側から見たものである。流量の帯にわたって枝が分け合うように設計するか、枝を測るか、ヘッダの読みがモジュールの健康を記述すると主張するな。測れない主張は、制限である。書け。焦げた匂いで発見するな。

## グループ分けと、後の試験が答えなければならないこと

ラック全体を代表する1つのループは単純である。実際には試験していないラックの内部の偏流には、盲目でもある。二次経路の群を代表する複数のループは、より多くを言い、より多くの弁、計器、ホースを要する。後の試験が答えなければならない問いに対して選べ。

仕事の本が要るのが「ラック側の需要がマニホールドにあった」だけなら、よく計器を付けた1つのループで足りることがある。真面目に感じるために6つのループを作るのは、予算が継手の中へ消える方法である。仕事が、マニホールドは複数の経路を供給し、それらの経路を別々に負荷できることを示さなければならないなら、負荷装置は複数の経路を出さなければならない。独立に指令する各経路に、熱と流量の権限を持って。ダミー栓のマニホールドは、多経路の負荷ではない。衣装である。

ファイルの熱経路の節の先頭に、問いを一文で書け。「この装置は、入口を共有する2つの枝に、2つの異なる熱を指令させなければならない。」または、「この装置は1つの枝であり、ラック内部の分配についての主張は範囲外である。」どちらも有効である。無効な状態は、レンダリングに3つの枝があり、筐体にヒータが1つ、である。

独立に指令する各枝には、6つの機能、または書いた部分集合が要る。熱があって流量の読みが無い枝は、話を誤って語る枝である。部分集合が機能を落とすなら、その落としは枝の制限であり、その枝からの試験結果はすべて制限を継ぐ。結果はシートに勝たない。

## バイパス、絞り、誰が流量を動かしてよいか

熱と流量は、権限で会う。唯一の経路を閉じることでしか流量を減らせない負荷装置は、CDUと戦うか、ポンプを締切するか、流量を絞った同じ弁が熱も閉じ込めたので温度でトリップする。何が動いてよいかを、散文で言え。

負荷装置上の絞り弁。熱の区画と直列。熱の区画の周りにバイパスがあり、熱の区画の流量を和らげる間、ラック界面の総流量は高く留まれる。これは本物の設計であり、2つの流量の話、または測るのは一方だけだという明確な声明を要する。総流量だけを測るなら、ヒータに触れる流量を知らない。ヒータ流量だけを測るなら、マニホールドが見るものを知らない。負荷条件のセットは、どの流量が代替の流量かを言わなければならない。両方が動き得るなら、両方を測る方がよい。

制御されない、固定のバイパスは、熱の漏れ経路である。温度上昇を小さく見せる。描かれ、故意に寸法され、熱の話に含まれるときだけ、受け入れられる。

流量を変えるための、CDUへの要求。仕事の方法としては許される。試作機の隠れた依存としては許されない。持たないCDU指令なしには流量の帯へ到達できないなら、装置は調整可能な流量を持たない。CDUが持つ。制限に入れるか、装置を変えよ。

絞りが全く無く、流量は外部ループが設定し、熱は自分が設定する。これも許される。しばしばより単純である。受入の日の外部ループが実際に流量を設定でき、装置が持たない流量調整を主張しない限り。第1章の要求一覧は、調整可能な流量を求めた。調整は装置の外に住むと今決めるなら、その行を改訂せよ。両方の主張を有効のまま残すな。

権限の文を書け。「界面の流量はAが設定する。熱の区画を通る流量はBが設定する。熱はCが設定する。」A、B、Cが同じ弁なら、そう言え。結合を制限として受け入れよ。結合した権限は、熱と流量を独立に歩けないことを意味する。試験によっては、独立に歩く必要がある。自分のがそうなら、1つの弁は間違った設計である。

## 書いておく価値のある失敗モード

満載の電気電力、小さい温度上昇。流量が思っている点をはるかに超えているか、熱が液の中に無いか、温度センサが流れの中に無い。応答は電力を足すことではない。応答は組を確認することである。流量、センサの場所、バイパスが上昇を盗んでいないか。熱の話が一致せず、誰もワットの行き先を説明できないなら、受入はそのプラトーを不合格にする。

潰れる流量での温度上昇。閉塞、折れ、思っている場所に無い弁、忘れたストレーナ、空気。安全な熱のための最小として名付けた点より下に流量が潰れるなら、熱は切れるべきである。その最小は保護である。性能目標ではない。名付けるか、引用せよ。潰れる流量へ満載の熱を入れ続ける装置は、過温度の停止へ登っており、競争に負けることがある。

1つのモジュールが熱く、隣は休み、総電力は「正しい」。装置内部の分配である。モジュールのセンサか枝の流量が無い限り、ヘッダの読みはそれを見ない。どちらも無いなら、モジュールの健康を主張できない。失敗モードは、この状態で何時間も走ることである。直しはセンサか、無人の満載を禁じる制限である。満載が産物なら、センサを選べ。

警報の無いトリップ。試験と理由を一緒に失う。要求ですでに禁じられている。ここに繰り返すのは、熱経路の設計がしばしばトリップを接触器に実装し、警報を接触器を見ないソフトウェアに実装するからである。実際に熱を除いたものへ警報を配線するか、警報は噂だと受け入れよ。

指令は切、熱は入。溶着した接触器、ラッチした継電器、逆給電する制御電源の配置。これが安全状態の試験である。零を指令し、制御電源を別に切れ。どちらも熱が切れて終わらなければならない。制御電源を切ると熱が入るなら、止めよ。その装置は、手順を書くことで仕上げてよい試作機ではない。回路を変えよ。

室への熱の遅い漏れ。液の話はほぼ一致し、室は熱くなり、誰かが係数で熱収支を「補正」する。測ったなら、係数は正直な損失項であり得る。表計算を閉じるために打った係数は、自分に対する欺瞞である。外箱損失を測るか、外箱が盗んだ精度を装わないほど帯を広く保て。偽の効率を公表するな。

不均一な段。モジュールが等しくないか、段が失敗し制御器がなお百分率を言うので、中間プラトーが低と高の間に無い。証拠は測定した電力である。百分率の欄ではない。測定した電力を書き出しに置け。ワットの無い百分率は、要求である。結果ではない。

## 制御は、熱が要する範囲だけ

この章の制御には1つの仕事がある。プラトーと急増を真にし、安全状態を真にする。次の章はデータを話す。熱を切るためにデータ章を要する制御系統を作ってはならない。停止の道では、現地で、退屈で、試験できるものが、ネットワークで賢いものに勝つ。ネットワークはプラトーを要求してよい。ネットワークは、接触器を開いたままにする唯一のものであってはならない。その文が、業者の好む製品と衝突するなら、製品は要求を満たさない。衝突を書け。ダッシュボードの実演に解決させるな。

手動モードは重要である。床の人は、何にもログインせずに零を指令できなければならない。表示だけを止める手元停止は、停止ではない。現地制御に、実際にあるプラトーのラベルを付けるか、切と、遠隔への要求のラベルを付けよ。ラベルの無いボタンは、口伝になる。

ここに属するインタロック。名付けた最小より下の流量では熱なし。隔離弁が閉じているなら熱なし。保護に要する液のセンサが失敗しているなら熱なし。各インタロックには、それを供給するセンサが失敗したときの挙動が要る。失敗した流量センサは熱を除くべきである。インタロックを回避してはならない。回避したインタロックは、ジャンパである。ジャンパはモードではない。保全にジャンパが要るなら、それは制御された解除である。記録する。熱は禁止するか、厳しく制限する。見える札なしに残置できない。受入は解除を入れたままにしようとし、装置が正常に見えることを拒むかを確認する。

## 描いてはならないもの

製作図を引渡しファイルに入れ、設計根拠と呼んではならない。図面は穴寸法を凍らせ、権限の文は凍らせない。権限の文の方が重要である。別の装置から写した電気キロワットのモジュール配置を公表してはならない。安全状態の試験の代わりに、制御の回路図を公表してはならない。回路図は、重要な仕方で間違いうる。配線が実際に走る仕方である。試験が権威である。試験と一致するなら、回路図は便宜である。

絵を系統に見せるために、熱経路の中にCDUを描くな。CDUが図の中に入った瞬間、人はその失敗を自分に割り当てる。境界を保て。

## 合成例。嘘をついた百分率

制御器は1から100を提供する。スクリプトが50と言うので、受入は半分に座る。測定した電気電力は満載の半分の近くに無い。ソフトウェアの半分は、モジュールの半分が有効であり、そのうち2つが断線で失敗し、ソフトウェアはワットを数えないからである。液の温度上昇は、百分率ではなく、より小さい電力と一致する。装置は必ずしも不安全ではない。プラトーの定義が間違っている。定義を測定電力へ直し、失敗したモジュールを直し、百分率に確認したワットの校正が付くまで、百分率でスクリプトを書くのを止めよ。

## 合成例。供給との戦い

装置は、ヒータを供給する同じ弁で流量を絞り、バイパスが無い。引用した窓の高流量端では、弁はほぼ開で、絞りとして無用である。低流量端ではほぼ閉で、ヒータがトリップする。チームは「安定させる」ためにソフトウェアのランプを足す。ランプは、熱と流量の独立な制御が決して可能でなかった事実を隠す。早く書かれた権限の文は、バイパスか、調整可能な流量の主張の改訂を強制していた。ソフトウェアは水力の経路を作らない。

## この章の公開資料

NVIDIAの公開の記述は、このラック級の熱を、室のヒータで模倣できる空冷筐体ではなく、液冷ラックに置く。それはグループ分けの文を支える。装置はラック側の熱の代替機である。モジュール配置、キロワットの分割、ヒータの配置が彼らのものと一致するという主張は支えない。データシートを開き、電力の数値をプラトー一覧へ写してはならない。プラトー一覧は、座る測定電力である。引用するか、選ぶ。IT機器の設計と冷却技術についてのASHRAEの資料は、自分の質量と応答が主張か事故かを知らせ得る。題名を引用せよ。章を再話するな。権限の文は自分のままである。どの白書も、代わりに書いてはくれない。

## 記録する決定

- 指令した熱が行かなければならない場所。熱容量は主張か、事故か。
- プラトー、滞在、有効なプラトーの定義。
- 急増の試験。ランプとも、過負荷とも別。
- モジュールの保全と、局所に留まらなければならない故障。
- グループ分けが答えなければならない一文の問い。
- 界面の流量、熱の区画の流量、熱についての権限の文。
- 安全状態の試験。零を指令する。制御電源を切る。
- インタロックと、そのセンサが失敗したときの挙動。
