英語版をAI補助で翻訳した。

# 5. 計器、制御、データの出口

読めない負荷装置は、ヒータである。自分の扉でしか読めない負荷装置は、実演である。向かって作っている試験は、床の人が室内で見るのと同じ事実を、ファイルの中に要する。この章は、何を、どこで測るか、読みがどう時計を共有するか、出口の経路に何が真でなければならないか、についての章である。レジスタ配置ではない。監視ソフトウェアの銘ではない。配置と銘は腐る。義務は腐らない。

## 2つのセット。さもなければ比べられない

装置の上の最小のセットは、供給温度、戻り温度、供給圧力、戻り圧力、流量である。その言葉は負荷条件のセットと一致する。図が別の名を使ったなら、ここで止めて一致させよ。同義語は、書き出しの中で列が入れ替わる方法である。

境界のラック側では、同じ量が比較のセットとして存在する必要がある。少なくとも受入の間と、代替機が界面のように振る舞ったと主張する試験の間。人は第二のセットを飛ばす。装置がすでにセンサを持っているからである。すると、不一致についての議論はすべて解けない。装置は自分については真実を語り、マニホールドについては嘘をつき得る。ホース、アダプタ、または混合点が、その間に座るからである。

第二のセットは仮設の計装でよい。仮設は許される。不可能は許されない。筐体、ホースの経路、断熱は、確認プローブと確認の圧力取出点の場所を残さなければならない。または、恒久のラック側の点を持たなければならない。どちらにするかを決めよ。「当日に取出点を考える」は、持たないことを意味する。Gate 3（負荷の段）は、読みすぎる現地の実演になる。

列を書け。装置の点、比較の点、どの差が予想されるか。差のいくらかは普通である。ホースには損失がある。センサには偏りがある。列は、数値が最後の桁まで一致するという要求ではない。話を変える差がどれかを知っている、という要求である。話を変える差は、説明されるまで停止である。説明された差は、制限になるか、公に適用する補正になる。

## 配置：主流浸漬計測対死水域のごまかし

センサは、ソフトウェアラベルの中の抽象的な流れではなく、検出素子が置かれたその場所の熱力学的微小環境を測る。滞留した枝管に置かれた供給温度は枝管を測る。バイパス混合の下流の戻り温度は混合物を測る。（適合する主流浸漬と死水域のごまかしの詳細な断面比較については図03を参照）。

数学的精査を生き延びる真の計測を行うため、4つの設置原則は交渉の余地がない。
1. **主流浸漬深さ（$1/3 \sim 1/2 D$）**: 保護管（サーモウェル）先端は境界層を突き抜け、流速の速い配管中央の主流部（配管内径の35%から50%の間）に位置しなければならない。管壁面と同一平面にある浅いプローブは、冷たい層流境界層と周囲金属の熱伝導を測る。
2. **迎え角（アタック角）**: 保護管は向かってくる流動方向に対して上流側へ45°傾けて設置する。これによりシース表面の対流熱伝達を最大化し、後流の渦の淀みを排除して迅速な熱応答を確保する。
3. **熱伝導コンパウンド**: RTD素子と保護管内壁の間の環状隙間には、高温用熱伝導コンパウンド（酸化亜鉛／シリコングリス）を充填しなければならない。乾燥した保護管は30秒の熱遅れを伴う空気断熱層を作り、急峻な過渡スパイクを覆い隠す。
4. **管内バリ取り仕上げの静圧取出点**: 差圧測定（DPT）用の圧力取出孔は、管軸に対して完全に垂直に穿孔し、内縁のバリを完全に除去して滑らかに仕上げなければならない。絞られたバタフライ弁やエルボの直下流に開けられた取出孔は激しい乱流渦に晒され、動圧を巨大で激しく変動する偽の静圧水頭に変換してしまう。

保護センサと記録センサは、同じ物理量を測る場合でも別物である。保護センサ（機械式バイメタルスナップスイッチなど）は、素早く、頑丈で、フェイルセーフであり、ヒータエレメントのシースに直接取り付ける。記録センサ（校正された4線式Pt100 RTDなど）は、真の熱力学的熱収支を語るために主流中に置く。

## 産業用テレメトリ：Modbus-TCP、ポーリング間隔、品質フラグ

最終的な受入パッケージには見知らぬ人による監査のためのフラットなCSV書き出しが要求されるが、現代のデータホール試運転は自動監視プラットフォーム（Zabbix、DCIM、PLCスケジューラなど）に依存している。

負荷装置の制御盤は、標準化され絶縁されたテレメトリ界面（Modbus-TCPまたはRS-485上のModbus-RTUなど）を公開しなければならない。
- **ディスクリートコイル**: 電磁弁位置、ヒータ接触器接点フィードバック、漏水検知ロープ動作、非常停止回路導通。
- **保持レジスタ**: 指令kW、実測kW、供給温度（分解能0.01°C）、戻り温度、流量（分解能0.1 LPM）、供給圧力、戻り圧力。
- **品質ビットマスク**: センサの健全性を示す専用ステータスレジスタ。断線や読みのフリーズが発生した場合、制御器は古い値を繰り返しエコーするのではなく、対応する故障ビットを立てなければならない。

## 校正許容等級と二重センサ相互照合

受入当日の計測は、未校正のプロセス計器に頼ることはできない。計器は定義された校正許容等級に従わなければならない。
1. **温度センサ**: IEC 60751 Class A（0°Cで ± 0.15°C、40°Cで ± 0.23°C）に準拠した4線式Pt100 RTD素子。差温測定（ΔT）の誤差を ≤ 0.10 K に抑えるため、対になる2本はペアで校正されなければならない。
2. **流量計**: 50–250 L/min の運転範囲全体で工場校正精度 ≤ ± 0.5% を持つ高精度電磁流量計またはコリオリ式質量流量計。± 2.0% 精度の渦流量計またはタービン流量計は、直管長要件（上流10D、下流5D）が厳密に満たされている場合のみ許容される。
3. **差圧伝送器（DPT）**: 校正スパンの ≤ ± 0.10%（例：0–250 kPa スパンで ± 0.25 kPa）を持つ高安定性ピエゾ抵抗式伝送器。

Gate 2およびGate 3において、装置内蔵センサと施設ラック側の比較プローブ間の相互照合は、厳格な差分限界を満たさなければならない。
- **温度相互照合**: |T_unit - T_rack| ≤ 0.20 K
- **温度差（Delta-T）照合**: |ΔT_unit - ΔT_rack| ≤ 0.15 K
- **差圧相互照合**: |ΔP_unit - ΔP_rack| ≤ 5.0 kPa（校正済みホースおよび継手損失を差し引いた後）
- **流量相互照合**: |Q_unit - Q_rack| ≤ 1.0 L/min（または ≤ 1.0%）

これらの限界を超える差異は、解決するまでGateを停止させる。勝手な一致を強要するために、ソフトウェア上でセンサのオフセットを調整してはならない。

## 時計と間隔

2つのセットと電気電力は、時刻線を共有しなければならない。1分の温度と4分の流量は、対ではない。これを満たすのに、実験室の時刻サービスは要らない。書き出しが使う1つの時計、宣言した採取間隔、サンプルが静かに繰り返されるのではなく欠けていると見える方法、が要る。

欠けと繰り返しが、勝負の全体である。多くの系統は、読みが失敗すると最後の値を保持し、新しい時刻を押し続ける。ファイルは密に見える。プロセスは去った。そのファイルから計算する熱収支は、すべてフィクションである。要求は、失敗した読みは失敗した読みであり、印が付き、塗りつぶされない、である。基盤が品質を印せないなら、受入記録として使うな。印せるものを使え。つつましくても。きれいな基盤は表示へ落とせ。

間隔をファイルで宣言せよ。速いことが常に良いわけではない。揃えられるより速いのは、ディスクを満たし、なお事象を組み違える方法である。急増より遅いのは、唯一の興味深い瞬間を逃す方法である。間隔は、指令の跳びと、プラトーの滞在を示さなければならない。滞在の上に複数のサンプルを持って。滞在の上にサンプルが1つなら、記録の中で滞在していない。ちらついただけである。

測定だけでなく、指令にも時刻を付けよ。何が要求されたかの記録の無い温度の記録は、天気の記録である。要求を覚えていない。翌月にファイルを見る人は、室内にいなかった。要求はデータである。

## 出口の4つの義務

収集。試験の基盤は、人がパネルから打ち込まずに点を読める。打ち込みは、1つのGateの、一度の予備として許される。書き出しの経路が壊れ、止めるかを決めているとき。設計ではない。収集が、1人の技術者が起動を覚えなければならないラップトップに依存するなら、その技術者が遅れたとき、収集は存在しない。運転と一緒に収集を開始するか、運転が開始を拒むようにせよ。拒む方を選べ。

保存。運転は、運転の終わりを生き延びる。表示への電力喪失が、今払った1時間を消してはならない。保存が装置の上にあるなら、装置の保存が満杯になったときに何が起きるかを言え。試験を止める。最も古いものを上書きする。または警報して続ける。1つ選べ。警報の無い上書きは、証拠が前から消える方法である。満杯のディスクで記録なしに続けるのは、より遅い同じ失敗である。

表示。床の人は、書き出しなしに、生きた点と警報を見られる。床はうるさく、明るい。故障符号の小さい画面は、符号がファイルにあり、警報が灯か平易な言葉の行でもあるときだけ、表示である。平易な言葉が符号に勝つ。符号を使うなら、符号一覧は引渡しファイルの一部であり、未知の符号はそれ自体が警報条件である。空欄ではない。

書き出し。次の本が要るのはファイルである。画面の写真ではない。ファイルは時刻ごとに1行、または私有の道具なしに平らにできる同等である。列には名、単位、品質旗がある。1つのアプリケーションしか開けない専有の容器は、人質である。書き出しではない。専有の生きたプロトコルは保ってよい。唯一の出口にしてはならない。書き出しを、見知らぬ人が普通の表の道具で開けるものとして定義せよ。その文が痛むなら、構成が見栄を張っている。

各点の識別は値と一緒に動く。測定の単位は値と一緒に動く。時刻印は値と一緒に動く。品質は値と一緒に動く。文書化した失敗は、古い点と一緒に動く。その4つの伴いは、設計の原則である。他のすべては実装である。実装は変わってよい。プロトコルが厄介だからといって、伴いを落とす権利は無い。

## 話を変える他の事実。弁位置、漏液

弁が水力の話を変え得るなら、その位置は点である。装飾ではない。最小でも、隔離弁と、存在するなら絞りまたはバイパスの弁は、動力で動くとき記録の中に状態を要する。手動の弁は、運転の開始時に記録した確認を要する。自分で更新しないからである。その確認なしに始まる運転は、弁が別の場所で始まる運転と比べられない。確認を受入シートと、後の運転シートに置け。この本が強制するのは受入の版だけである。仕事の本は、それを盗むべきである。

漏液または冷却液の検出は、経路を出る液がこの装置のもっともな失敗なら、警報として属する。科学の仕事としては属さない。隔離と、Gate 1（静的と工作）の間に人が見ることの代わりとしても属さない。試験されていない漏液センサは、噂である。安全の章が言う方法で試験せよ。模擬入力、または電気区画を浸さない制御された濡れ試験。方法を書け。書けない方法は、持たないセンサである。

貯槽があるなら、貯槽の液位は同じ種類の事実である。安定した流量読みでの下がる液位は、計器の下流の漏れ、または脱気の出来事を意味し得る。液位が無いと、両方を読み間違える。装置に貯槽が無いなら、そう言え。ループの膨張体積が実際にどこにあるかを言え。どこでもない、ではない。

電気電力、電圧、電流または電力の読みは、点である。銘板の事実だけではない。熱の話は電力を要する。接触器の補助接点は、電力の有用な伴いである。指令が入で電力が零なら、エレメント断線か、逃がした段である。指令が切で電力が零より上なら、溶着した接触器の場合である。電力品質の検討は要らない。ヒータが熱の指令の言ったことをしたかを知るのに足りる電気の真実が要る。

## 警報は文である

警報は、何であるかを言わなければならない。過温度、低流量、センサ故障、弁が位置に無い、漏液、保存満杯、書き出し失敗、制御電源喪失。これらは別の出来事である。単一の赤灯は、どの故障が意図されたかについての議論に受入を変える方法である。灯は存在してよい。唯一の文であってはならない。

各警報には、源、閾値または離散の原因、現地の表示、記録の行、動作がある。動作は次のどれかである。熱を除く。流量の権限を止める。警報のみ。または起動を禁止する。警報のみは、保存の警告には受け入れられ、過温度には受け入れられない。動作を名の隣に書け。動作の列が空なら、警報は指定されていない。

ラッチか自己復帰かは、選択である。保護の警報は、人が復帰するまでラッチする。条件が去ることでトリップが消えないように。情報の警報は復帰してよい。自己復帰し、それから人なしに熱が戻ることを許す保護は、故障を通して狩るヒータである。書いた理由と、再試行の限度が無い限り、それを作ってはならない。ラッチと、ネットワークを要しない現地復帰を選べ。

警報試験は受入の一部である。最初の本物の非常の一部ではない。各保護警報について、シートは装置を破壊せずにそれを起こす方法を名付ける。模擬センサ。熱を禁止した制御された低流量。それが安全なら、小さい熱付きで。扉を開ける方法やジャンパの方法は、試験している停止そのものを回避しないときだけ。過温度を試験する唯一の方法が、限度を超えて液を過熱することなら、試験を設計していない。そして飛ばす。試験入力を足すか、保護は未証明だと受け入れよ。未証明の保護は、熱が使える状態で残して安全だという主張の停止である。

## 制御の義務。第5の義務は無い

制御には4つの義務がある。プラトーに対応する設定値を保つ。求められたときに段を踏む。急増を含む。停止または保護で熱を除く。制御電源の喪失を含む。指令したことと、したことの記録を残す。それより少なくしかできない制御系統は、終わっていない。プラントを最適化し、価格を予測し、訪問者のためのダッシュボードをホストすることもできる制御系統は、範囲外である。4つの義務を脅かす余分な範囲は、おまけではない。危険である。余分な範囲が停止の道と処理装置を共有するなら、玩具を保護に結合したのである。分けるか、玩具を消せ。

遠隔指令は許される。遠隔指令は停止の道ではない。遠隔の経路が沈黙し、間違うか、敵対するとき、熱を除く現地の手段が働かなければならない。敵対は、満載への固着した指令を含む。手元停止は、固着した遠隔指令を覆す。それを試験せよ。遠隔の制御器に停止を丁寧に頼む停止は、停止ではない。要求である。

設定値の限度は、制御器の中とシートの中に住む。制御器は、受け入れた負荷条件の外の設定値、またはそれ自体が警報モードである一時的な上書きの外の設定値を、拒むべきである。試験したプラトーを超えて指令できる開いた百分率の欄は、急いで、試験したプラトーを超えて使われる。拒むか、警報して記録せよ。静かであるな。

モードの名はシートと一致すべきである。シートがプラトーと言うなら、ファイルがシナリオBをワットのプラトーとして定義するのでない限り、画面は「シナリオB」と言うべきではない。定義の無いモードは、インタロックを回避するデモモード付きで装置が出る方法である。デモモードが存在するなら、熱は禁止されるか、引き渡すソフトウェアに存在することを許されない。受入は、インタロックを解除した状態で指令できる熱を探すことを含む。製作者に、どのモードが存在するかを問え。それから、言わなかったものを1つ見つけようとせよ。これは敵意ではない。ソフトウェアが出る方法である。

## ここで指定しないもの

既定のネットワークアドレスは指定しない。アドレスは試運転の事実である。受入記録に「試運転した識別」として載る。間違う本の中へは載らない。より悪く、写される本の中へは載らない。

レジスタ配置は指定しない。配置は仕事のファイルである。バスを使うなら自分の仕事のために存在しなければならず、この章の点と一致しなければならず、改訂管理されなければならない。設計の原則ではない。原則は伴いである。識別、単位、時刻、品質。それらのどれも無い数を届ける配置は、今日の数が正しくても、失敗した配置である。

監視製品は名指ししない。ホールがすでに1つ持つなら、品質と書き出しの義務も満たされる限り、収集の義務はそれで満たせる。グラフでき、古い点を印せない製品は、どれほど普通でも、出口に落ちる。慣れを、古いデータの試験の代わりにしてはならない。

現場の点一覧は公表しない。自分の点一覧は、この章の機能、グループ分けの文が要した枝の点、弁の状態、である。それで足りる。建屋設計から写した100の余分な点は、悪い熱の話を止められる点を埋める。余分な点は、最小のセットが書き出しにあり、本物のプラトーで使われてから許される。その前ではない。

## すでに存在する指令の経路

作業ファイルには、制御論理のページが1つあり、1ページだけである。なお、持っている最も具体的な論理である。使え。ファイルに無いラダー図を待ってはならない。

センサ群は2つあり、任意の複製ではない。1つの群は単一の負荷である。供給温度、戻り温度、供給圧力、戻り圧力、流量。他の群は同じ境界のラック側である。同じ5つの量。最初の群だけを作るなら、ヒータを記述できる。代替機は記述できない。そのページは両方を描く。この章も描く。

センサの上には、5つの仕事をこの順で持つ試験の基盤がある。収集、保存、計画を走らせる、表示、書き出し。収集は読みである。保存は、画面を生き延びるファイルである。計画はスクリプトである。人がクリックすることではない。表示は生きた見えである。書き出しは、室を出るものである。表示でき、書き出せない基盤は、実演が忙しく見えても、ページに落ちた。

温度の横に2つの事実が座る。話を変えるからである。弁位置。弁は隠れた絞りであり得るからである。漏液または冷却液の検出。健全な流量をなお報告する濡れた装置は、健全ではないからである。それらは警報と記録である。研究の題目ではない。

そのページのバスはModbusであり、監視の経路はModbusまたはSNMPであってよい。それはプロトコルの族である。レジスタ配置ではない。アドレスでもない。既定のアドレスを公表するな。現場の点一覧を本へ貼るな。上の点を、人が打ち込まずに基盤が読め、失敗した読みに印が付くことを要求せよ。

指令の向きは、人が飛ばす部分である。試験の作業はスクリプトになる。スクリプトはラック級の指令になる。ラック級の指令は、負荷装置の入、切、段になる。誰かが無視してよい現地画面の提案にはならない。熱を変える唯一の方法が、スクリプトの届かないボタンなら、そのページの論理は無い。近くにラップトップのあるヒータがある。

これを点一覧の6行として書け。装置のセンサ。ラック側のセンサ。弁の状態。漏液の状態。指令のエコー。スクリプトが求めたものと、装置がしたもの。書き出し。どれかの行が欠けるなら、外箱がどれほど完成に見えても、制御論理は実装されていない。

## ファイルのための見知らぬ人の試験

台の運転から書き出しを取れ。そこにいなかった人に渡せ。自分なしで答えるよう求めよ。何が指令されたか。液はどの熱を受けたように見えたか。どのサンプルも古くなったか。どの警報も発火したか。弁は記録された状態にあったか。答えられないなら、記憶から自分が答えられても、出口は落ちた。記憶は書き出しではない。

この試験が、データ経路の受入試験である。Gate 2（電源と通信）で行い、Gate 3のプラトーでもう一度行え。Gate 2は点が存在することを証明する。Gate 3は、熱と流量が動いている間に存在することを証明する。無負荷でしか働かないデータ経路は、唯一重要な1時間の間、落ちるデータ経路である。

## 合成例。最後の良い値

基盤が20分、流量計を失い、新しい時刻印付きで最後の流量を繰り返す。温度が上がる。計算した熱収支は奇妙な効率を示す。技術者が温度を「補正」する。補正は1週間有名である。保持された流量は後で発見される。または全く発見されない。直しは品質旗と、古い流量はプラトーを不合格にする規則である。直しはより良い補正ではない。塗ったデータの上の補正は、偽の精度が広がる方法である。

## 合成例。扉の表示

別の装置は、良い現地表示と、別の名の組の書き出しを持つ。更新間隔が違い、電力が欠ける。チームは受入の会話に表示を使い、画面の写しをファイルする。画面の写しが記録になる。2か月後、画面の写しは熱の話を支えられず、書き出しも支えられず、装置は「合格」した。見知らぬ人の試験は、10分で落ちていた。画面の写しは挿絵として許される。書き出しではない。

## この章の公開資料

公開文書は、液冷のITが流量、温度、圧力の言葉で議論されると言う。レジスタ配置は与えない。図を書き写して作ってもならない。この章の最小のセットは、本自身のものである。両方の温度、両方の圧力、流量。装置の上と、境界での比較として。それに電気電力。代替している界面について、引用したASHRAEまたはNVIDIAの文書が追加の量を要するなら、行を足し、版を引用せよ。建屋の手引きに100の点があったからといって、100の点を足すな。エネルギー実測とDCIM統合についてのASHRAEの題の付いた仕事は、ホールのデータ問題についてのものである。次の本の近所である。ここでは、書き出しの義務だけを支える。時刻、単位、品質、見知らぬ人が開けられるファイル。見本の章から点一覧を貼ってはならない。

## 記録する決定

- 装置の点と比較の点。予想する差の注記付き。
- 図の上のセンサの場所。どのセンサが熱を除いてよいかを含む。
- 間隔、時計、失敗した読みは印し、繰り返さないという規則。
- 収集、保存、表示、書き出し。それぞれに出荷不可の条件。
- 動作、ラッチの挙動、各保護の非破壊の試験方法付きの警報一覧。
- 固着した遠隔指令を覆す手元停止。
- 見知らぬ人の試験の名指しした人と、渡すファイル。
