英語版をAI補助で翻訳した。

# 7. 試作機を受け入れる

これが、本の残りがそのためにある章である。受け入れられていない試作機は、銘板付きの負債である。スライドに対して受け入れた試作機は、同じ負債である。照明が良いだけである。

受入はGateの列である。列が方法である。チームが失敗するのは、弁にまだ手が届かないのに、トラックが待っているから熱運転を始めるとき、または現地表示が問題なく見えたからデータの出口を免除にするときである。トラックは待てる。継手で漏れる負荷装置は、工程が熱運転が起きたと言えように、熱運転を得ない。漏れる装置の熱運転は、負荷条件の証拠ではない。急いでいた証拠である。

4つのGate、順に。静的と工作。電源と通信。負荷の段。過負荷。落ちた前のGateを救うために、次のGateを始めるな。午後を節約するために、同じ装置で並行して走らせるな。並行のGateは、最も要する失敗モードを隠す。電気的には生きて見え、水力的には終わっていない装置である。

持って入るシートは、前の章のシートである。改訂の印がある。不明は埋まるか、明示した制限に変わっている。出荷不可の欄に実質の不明が残るなら、受入にいない。設計の検討にいる。検討を開け。日付を守るために、受入と名前を変えるな。

## 役割

4つの役割を名付けよ。2人がすべてを持っても。シートの所有者。当日に停止条件を静かに編集してはならない人。運転者。プラトーを指令し、手配できるなら接触器論理を作った人と同じではない人。記録者。起きたことを書く人。退屈な合格を含む。見知らぬ人。製作にいなかった人であり、書き出しを渡される人。チームが1人なら、見知らぬ人はなお誰か別でなければならない。1時間だけでも。自己受入は、古いデータが生き延びる方法である。

誰がGateを免除にしてよいかを名付けよ。既定は、当日は誰も、である。免除はシートの改訂である。シートの所有者と、範囲に署名した人が署名する。制限を足す。主張をそれに合わせて減らす。主張を保ち、証拠を落とす免除は、免除ではない。噂を出す決定である。その文をシートの先頭に書け。室内にあるように。

## セットアップはGateではない。それでも止め得る

Gate 1（静的と工作）の前に、セットアップを記録せよ。どのループがつながっているか。何を吸収できるか。何を供給できるか。どの給電がつながっているか。使っているシートのどの改訂か。引用が使われているなら、引用した界面仕様のどの改訂か。装置の識別。1年後も何かを意味する製造番号または工房の印。装置に識別が無いなら、始める前に1つ与えよ。名無しの筐体の受入は、後継機へ誤ってファイルされる。

仮設ループが最長の滞在を吸収できないか、要求するつもりの流量を供給できないなら、Gate 3（負荷の段）に入るな。Gate 1とGate 2（電源と通信）はなお行ってよい。「Gate 3は未実施。ループが不十分」と書き、止めよ。その文は、方法の成功した使用である。落ちた試作機ではない。落ちた試作機とは、不十分なループに対して合格と宣言したものである。

写真は許される。記録ではない。記録は、すべての行に合格、不合格、または未実施があり、署名され、データを出すGateには書き出しが付いたシートである。緑の灯の写真は、土産である。

## Gate 1. 静的と工作

物体を、図面の記憶に対してではなく、レンダリングに対してではなく、要求シートとP&ID系統図（図02）と比べよ。（順次Gateステートマシンとフェイルクローズ障壁規則については図06を参照）。

手の届きと継手を歩け。
- **Danfoss FD83迅速継手の検証**: 供給と戻りの両方のFD83継手を検査する。機械式二重インターロックが円滑に動作することを検証する。無圧状態で、継手が完全に嵌合して安全ロックピンがカチッと戻り止め（ディテント）に落ちること。切り離し状態では内部ボールバルブのハンドルを「開」に回せないこと、およびバルブが開いている間はスリーブを引いて「切り離し」位置にできないことを検証する。ロックピンの曲がり、スリーブの固着、シール面の傷がある継手は、即座にGate 1不合格とする。
- **ホースの取り回しと曲げ半径**: 実際の運転形状において、EPDM／補強ホースが最小曲げ半径 R ≥ 6D を維持していることを検証する。折れ曲がり（キンク）なし、板金エッジとの擦れなし、継手の首にホース自重がぶら下がらないこと、およびホースの垂れ下がりが電気盤へのアクセスやモジュール取り外しを妨げないこと。
- **試運転前フラッシング・バイパス**: 50ミクロン・インラインバイパスストレーナ（V-105ループ）が設置され配管されていることを検証する。バイパスを通して初期の冷水洗浄を実施し、メインヒータコアに液を通す前に、ストレーナバスケットに機械加工の削り屑や配管スケールがないか検査する。
- **耐圧保持と継手漏れ検査**: 装置に定格常用圧力の1.5倍（例：冷水9.0 bar）を加圧し、30分間保持する。すべてのNPT/BSPねじ部、サニタリーフェルールクランプ部、弁ステム部において、目視できる滲みがゼロであること。
- **滴下経路試験**: 電気区画の電源を落として盤扉を開けた状態で、液区画の外側に意図的にコップ1杯の水を注ぐ。滴下した水が高圧電気区画へ1滴も侵入することなく、最下部の防液パンへ完全に排出されることを検証する。生きた盤内に液が侵入した場合は停止せよ。その日は機械再設計の日として終わる。

Gate 1はフェイルクローズである。ループが満水でトラックが外で待っているときに発見するであろうものは、すべて自動停止である。

## Gate 2. 電源、メガー試験、テレメトリ

給電は電源の界面の行と一致する。電気試験は口頭の曖昧な保証に頼ってはならない。
- **メガー絶縁抵抗**: 主母線バーとシャーシの保護接地（PE）間にDC 1000Vを60秒間印加する。測定された抵抗値は ≥ 10 MΩ でなければならない。受入シートに正確な数値を記録せよ。
- **耐電圧試験（ハイポット）**: 主回路に商用周波数のAC 1.5 kVを1分間印加し、フラッシュオーバーや絶縁破壊がゼロであること。
- **ハードワイヤード非常停止回路トリップ**: 手動非常停止押しボタンを押し、主電源接触器がバネ復帰により20ミリ秒以内に遮断されることを検証する。警報ログを維持するため、制御電源（DC 24V）が生きたままであることを検証する。
- **現地断路器インターロック**: 施錠可能な主断路器スイッチを開く。Modbus経由で遠隔ソフトウェア起動指令を試みる。いかなるソフトウェアのオーバーライド下でもヒータに通電できないことを検証する。

装置は、今日試運転した識別の下で、試験の基盤から見つけられる。その識別はシートに書く。この本の中には無い。脚注で業者に約束した既定でもない。計器の章の点は読める。両方の温度、両方の圧力、流量、電気電力、弁が動力で動くなら弁の状態、警報。それぞれに単位、時刻印、品質がある。食い違った点、または欠けた点は、再試行するか警報する。最後の良い値を凍らせ、新しい時刻を押してはならない。

古いデータの規則を証明せよ。1つのセンサを外すか、1つの読みを止めよ。故意に。怠惰な系統が値を繰り返したであろう長さ。書き出しは、その区間に隙間か、悪い品質旗を示さなければならない。滑らかな継続を示すなら、出口は落ちる。この試験は、ダッシュボードの検討より値がある。誰もが不快でも、行え。

現地の表示と遠隔の表示は同じ話を語るか、進む前に差が既知の制限として文書化されている。 「表示と書き出しは食い違い、理由は分からない」と言う制限は、受け入れられない。「表示は書き出しより粗い段に丸められる」と言う制限は、見知らぬ人がなお問いに答えられるなら、受け入れられる。ここで、無負荷の書き出しについて見知らぬ人の試験を走らせよ。何も指令しない。何も指令されなかったこと、品質が良いこと、点が図の点であることを、見知らぬ人が見られることを確認せよ。見知らぬ人が列を図の名へ写像できないなら、名を直せ。見知らぬ人に私有の方言を教え、それを合格と呼んではならない。

無負荷での警報。安全にできるなら情報の警報を1つ起こし、模擬で保護の警報を1つ起こせ。現地の表示、記録の行、動作を確認せよ。保護警報について、書いた規則がそれなら、ラッチしている間は熱を指令できないことを確認せよ。指定した場所からのみ復帰する。現地の確認なしに誰でも遠隔でできる復帰は、後の運転の間にトリップを消すために使われる。それが欲しかったものでなければ、今それを知る。

停止が主張されている間のネットワーク喪失。停止は残る。熱は切れたままである。装置は既定の満載へ再起動しない。既定の満載はこの世界に存在する。誰かが、実演は生きて見えるべきだと思ったからである。その既定を探せ。遠隔の経路が沈黙した状態で、電源を入れ直せ。結果の状態は、熱が切、または現地の人がプラトーを指令するまで熱が切、である。他のすべては落ちる。

Gate 2の合格。識別が記録された。点が生きている。古いデータに印がある。見知らぬ人が無負荷のファイルを読める。保護警報が破壊なしに試験された。現地の断路器とネットワーク喪失の挙動がシートと一致する。Gate 2の不合格。それらのどれかが欠ける。点がすでに無負荷で嘘をついているなら、「負荷の下で点を見る」ために熱へ進むな。負荷は嘘つきを正直にしない。嘘を高くする。

## Gate 3. 負荷の段

合格したGate 2と、十分なループからのみ入れ。記録した弁の並びから始めよ。先に書き出しを開始せよ。書き出しが走っていないなら、段は数に入らない。室内で起き、ファイルで起きなかった段は、起きなかった。

列は形であり、作業ファイルの試作機計画はすでに1つを使う。電源投入。自己点検。記録する。信じる起動画面ではない。初期化。熱はなお切。流量は読める。ラッチした保護は無い。それから負荷条件の四分の一に座る。四分の一、半分、四分の三、満載。それから零。それから停止。記録は経路の全体を覆う。説明されない警報は、経路を不合格にする。この四分の一の列は、シートに他の引用が無いときの使える既定である。法律ではない。負荷条件の引用が別の段を求めるなら、それを使え。四分の一が足りなかった理由を言え。

同じ計画はそれから、満載より上への別の訪問を行い、零へ戻る。その書類は、定格点より上の短い段を使う。彼らの百分率を、業界の過負荷として自分のシートへ写してはならない。形は写せ。水準を名付ける。滞在を名付ける。記録する。離れる。穏やかに見えるから延ばす訪問は、もはやシートの訪問ではない。

同じファイルの液系統の試験手順は、負荷装置の制御器を使ってそれらの段を歩き、その間に他の人が熱交換器の両側で冷却液分配装置を記録し、熱カメラで電気端子を見る。その手順は後の本である。それがこの装置に置く要求は、後の本ではない。制御器は、それらの他の読みが取れる長さ、各段を保てなければならない。書き出しは、段が彼らが記録したと思う段だったことを示さなければならない。制御器を手でしか押せないなら、彼らの手順と自分のGateは、両方フィクションである。

列は続く。急増は、シートが言う場所、2つのプラトーの間に挿入し、その後の行き先プラトーに座ることの代わりではない。なお座る。跳びは滞在ではない。

2N単一給電喪失脱落試験は100%プラトーに挿入する。ミッションクリティカルな2Nデータセンターでは、電源系統の障害が発生する。装置が100%負荷で安定運転している状態で、運転員はFeeder Aの主回路遮断器（CB-101A）を手動でトリップさせる。負荷装置は割り当てられたヒータバンクを遅延なく即座に脱落させなければならない。Feeder Bは突入過渡電流で上流遮断器をトリップさせることなく、半負荷を担い続けなければならない。極めて重要な点として、内部のDC 24V制御電源は無瞬断で切り替わり、PLCの再起動ゼロ、Modbusフレームの欠損ゼロ、時計のリセットゼロ、非常停止の誤ラッチなしを維持しなければならない。片方の給電遮断によってデータ書き出しが途絶したり制御器がリセットされた場合、Gate 3は電源冗長性の行で不合格となる。

各プラトーで、記録者は開始時刻、指令電力、液のセットを判定しているか記録のみかを記す。判定するなら、帯はシートのものである。最初のプラトーが外れたから作る新しい帯ではない。帯を外すのは不合格か制限である。帯を編集するきっかけではない。運転者は、権限の文が固定だと言った弁を「微調整」しない。シートが微調整を許し、微調整が記録されるときを除く。記録されない微調整は、2つのプラトーが比べられなくなる方法である。

現れる警報は、記録の中で説明されるか、Gateが落ちる。説明とは、原因、動作がシートと一致したか、その結果プラトーが無効だったか、である。自分で消え、書き出しに無い警報は、遅く発見された、落ちた警報設計である。止めて出口を直せ。灯がちらついただけだと議論するな。

判定する各プラトーでの熱の話。電気電力と、液の温度と流量は、事後に、自分なしで、見知らぬ人が1段落で語れなければならない。流量が高いので上昇が小さいなら、段落はそう言い、温度だけでは点を合格させなかったと言うべきである。上昇と電力が、結論を変えるほど食い違うなら、ワットの行き先が見つかるまでプラトーは落ちる。バイパス、室への損失、枝管の中のセンサ、古い流量。どれかを見つけよ。係数を適用するな。

比較の点が仮設なら、最初のプラトーの前に取り付け、放っておけ。プラトーの間にプローブを動かすと、組が壊れる。プローブを動かさなければならないなら、そのプラトーは別のセットアップであり、そのようにラベルする。他へ平均するな。

急増。指令は、シートが急と呼んだ時間尺度で新しい値へ到達する。電力が続く。書き出しが順を示す。行き先が違法であったのでない限り、保護はトリップしない。隠れた段差がそれをランプに変えるなら、「ランプ。急ではない」と書き、段差が文書化され、ランプとして受け入れられるか除かれるまで、急増の行を不合格にせよ。最終プラトーが問題なかったから合格させるな。最終プラトーは別の行である。

零へ戻り、設計がそれなら、流量が読めるまま熱が切であることを確認する。零が切を意味するなら、安全な切の状態を確認する。停止する。書き出しを正しく閉じ、ファイルを保存し、試験を走らせなかった機械でファイルを開く。見知らぬ人の試験を、プラトーを含むファイルでもう一度。これが本物の見知らぬ人の試験である。無負荷のものは予行であった。

Gate 3は、プラトーを保てない、記録が不完全、滞在の中に古いデータが現れる、警報が発火し説明されない、急増が急と呼ぶことを許されていないランプだった、または見知らぬ人が指令と熱の話を復元できないなら、落ちる。ループの漂いをセットアップの限度として書き、装置自身の点が正直だったなら、仮設ループが漂ったからGate 3は落ちない。装置の漂いとループの漂いを見分けられないなら、比較の点が不十分である。それはセットアップの不合格であり、判定したプラトーを無効にする。記録のみのプラトーは立ってよい。判定したプラトーは立ってはならない。

切か満載しかできない装置は、銘板が何と言っても、このGateに合格していない。段は後でソフトウェアで足すという約束を受け入れるな。後のソフトウェアは別の装置である。室内の装置を受け入れよ。

## Gate 4. 過負荷

Gate 3がきれいになってからのみ入れ。定格のプラトーを保てない装置の過負荷は、勇敢さ以外の何も証明しない。水準と滞在を当日の前にシートで定義せよ。引用として、または自分の選択として。ラベルする。出口を定義せよ。名付けたプラトーか零へ戻り、それから停止。データはなお記録する。過負荷は訪問である。新しい定格ではない。

探しているのは、安定と、設計した経路で熱が出ることである。安定とは、トリップなし、シートが受け入れられないと呼んだ振動なし、弁が動力で動くなら弁のハンチングなし、古いデータなし、熱くなるコネクタなし、折れへ形を変えるホースなし。設計した経路で熱が出るとは、液の話がなお電力を説明する、ということである。この短い訪問のために書いておくべきだった、より広い帯の中で。帯を書いていないなら、記録し、定量した合格を主張しない。トリップ、漏れ、古い記録、または安全状態の外れでは、なお訪問を不合格にしてよい。

画面だけでなく、人を見よ。過負荷は、センサが遅れて気づく設計の誤りを、ホース、逃がし、または匂いが告げるときである。誰かの仕事は、図ではなく装置を見ることである。会合なしに手元停止を叩く権限を与えよ。過負荷を止めるのに許可を要する文化は、いつか遅れる文化である。

それから離れよ。零へ戻れ。ラッチした警報があれば、理解されていることを確認せよ。誰かが過負荷の数を気に入ったから、装置が今やより高い連続指令に座っていないことを確認せよ。一時的な上書きを復帰せよ。入れたままの上書きは、訪問がきれいに見えても、落ちたGateである。

試作機報告から百分率を写し、業界の過負荷と呼んではならない。この本の規則はより小さく、より厳しい。シートは過負荷と滞在を名付けなければならず、名付けた点を行えない機械は、行える機械として出ない。とにかく出さなければならないなら、過負荷の主張を除いて出す。主張と話を付けてではない。

Gate 4の合格。名付けた訪問が完了した。出口が完了した。記録が完全。説明されない警報は無い。新しい漏れは無い。使ったなら手元停止が証明された。要らなかったなら、別に証明された。Gate 4の不合格。説明できないトリップ、指令零の後も入ったままの熱、唯一重要な瞬間に古くなったデータ、またはうまくいっていたから延ばした訪問。シートを超えて滞在を延ばすのは、別の試験である。元の合格へ名前を変えるな。

## 練習する過負荷の停止

Gate 4が手元停止を決して要しないなら、なお一度、低いプラトーで、訪問の前か後に練習せよ。プラトーを指令し、それから手元停止を叩け。遠隔指令がプラトーを主張している間を含む。熱は切。指定どおりの警報または表示。書き出しが停止を示す。人が再び指令するのでない限り、復帰は熱を再開しない。この練習は任意ではない。決して止められない装置は、停止の道が図面である装置である。

低いプラトーで、制御電源の喪失も一度練習せよ。結果は安全状態の章と一致する。これを行うのが怖いなら、設計が怖いのである。Gate 4の高い訪問の前に設計を直せ。恐れは情報である。

## 当日に書くもの

すべての行。合格、不合格、または未実施。時刻。頭文字。不合格には、望んだことではなく、観察したことの一文。書き出しのファイル名と、それを保存した機械の識別を付けよ。シートの改訂を記せ。免除は、口頭の脇ではなく、それ自身の改訂で記せ。見知らぬ人が誰だったかを記せ。ループと給電を記せ。数が捕まえなくても、匂った、にじんだ、形を変えたものは何でも記せ。

行の唯一の内容として「想定どおり」と書くな。想定はシートである。行は、後の読者が比べられる仕方で、観察したことを言うべきである。「中間プラトーを滞在の間保った。書き出しファイルX。見知らぬ人が指令と上昇を復元した」は行である。「可」は行ではない。

## 不合格の後

直し、それから落ちた行と、直しが乱し得たすべての行を繰り返せ。ソフトウェアの直しは、見ていた画面だけでなく、Gate 2の古いデータの試験を繰り返す。ホースの直しは、手の届きとにじみの見方を繰り返す。センサの直しは、見知らぬ人の試験を繰り返す。最後の直しが小さく感じたから装置を受け入れたと宣言するな。小さい直しには大きい親戚がいる。

直せないなら、主張を減らすか、装置を拒め。減らした主張は、追ってのメールではなく、同じ日に制限のページへ行く。受入記録は減らした主張を引用する。減らした主張の装置は、なお有用であり得る。満載の主張と、減らした秘密のある装置は、有用ではない。

## 合格の見え方と、見えないもの

合格は退屈である。点が存在する。段に座った。記録は完全である。発火した警報は説明されている。ネットワークが死んでいても停止は働く。見知らぬ人は日を復元できる。制限のページは、実際に見たものと一致する。「過負荷は新しい定格ではない」と、なお持つセンサの盲点を含む。

合格は熱意に見えない。見学に見えない。単一の満載の写真に見えない。類似によって第二の装置へ移らない。第二の装置は自分の記録を得る。Gateがそう言うまで、双子は同じ装置ではない。

この試作機の合格は、ホール、CDU、ITラックを受け入れない。受け入れるのは、書いた制限の中で、引用した負荷条件での代替機である。記録を使ってそれ以上を主張する人は、仕事をせずに仕事の本を書いている。その誤用は、Gateを弱める理由ではない。記録の先頭に、短い言葉で主張の文を保つ理由である。

## 合成例。トラック

トラックは荷下ろし場にいる。Gate 1は、栓でしかない予備の口と、本物のマニホールド位置へ経路を取ると折れるホースを見つけた。誰かが、両方を試運転項目として記し、受入の会合が起きるように台上の巻きでGate 3を走らせることを提案する。会合はそれから、本物の経路で見られていない装置を、偽の予備の主張に対して受け入れる。方法の答えは退屈である。予備の主張か口を直せ。使うとおりにホースの経路を取れ。乱された行を繰り返せ。トラックは待つ。代わりは、後で、マニホールドが「流量を受けられない」と議論するために使われる記録である。折れていたのはマニホールドではなかったのに。

## 合成例。編集された帯

中間プラトーが、温度の帯を小さい量だけ外す。今日は運転者でもあるシートの所有者が、帯を編集して続ける。書き出しは問題ない。話は問題ない。改訂規則は死んでいる。翌月、別の外れも編集され、負荷条件のセットは装置ができるものへ移り、引用は装置がもはや代表しない窓をなお名指しする。方法の答え。外れは不合格か、減らした主張付きの免除である。編集し、運転し、署名する人が、役割を分けた理由である。分けられないなら、記録者は少なくとも「運転の間に帯を編集した」と、見知らぬ人が見る文に書く。恥は弱い制御である。沈黙よりは良い。

## この章の公開資料

Gateは文書を引用する。文書を添付しない。受入の見出しで、接続の引用はNVIDIAのデータシートか、その時点で有効なラック仕様である。題名と改訂で。または不明であり、Gate 3の判定する負荷条件の行は未実施のままである。構内の法規の版と、機器規格の版は、Gate 2の見出しに座る。材料または級の欄がそれに依存するなら、ASHRAEの題名は文献表に座る。欄はなお、貼った表ではなく、自分の仕事の値を持つ。誰かが印刷した白書を持って来て、段落を指して行に頭文字を入れたいなら、拒め。行が合格するのは、物体がシートを満たすときである。紙は物体ではない。議論が続くなら、第19章が規則である。

## 記録する決定

- 4つの役割と、免除の規則。当日の前に。
- ループと給電のセットアップの十分さ。またはGate 3は未実施。
- Gate 1のすべての手の届きと、注液、漏液、滴下の結果。
- 古いデータの証明と、見知らぬ人の名。
- 記憶ではなく、書き出しのファイル名に結んだプラトーの結果。
- 過負荷の水準、滞在、出口、練習した手元停止。
- 減らした主張と同じ日に改訂した制限。
