英語版をAI補助で翻訳した。

# 8. 引き渡さなければならないファイル

ファイルの無い引き渡された負荷装置は、中古の器具である。受け取る人は受け入れられず、運転できず、悪い1時間を説明できず、ラック仕様の後の改訂に対して装置がなお当てはまるかを言えない。電源は入れられる。それは引渡しではない。

ファイルは故意に短い。短いとは、見知らぬ人が1座りで、主張、停止、制限を見つけられることである。短いとは、欠けることではない。付録に権限の文を隠す厚いファイルは、薄いファイルに負担を足したものである。悪い主張を止められる文を前に置け。試験記録はその後ろに置け。表紙がファイル名を指せるようにラベルして。

この章は、ファイルにあるものと、無いものを列挙する。知識の梱包一覧である。機械の梱包一覧は仕事の文書である。混ぜるな。箱の一覧と負荷条件のセットは、読者が違う。箱が空になると、一方は捨てられる。

## 識別と改訂

最初のページは装置を名付ける。工房の印または製造番号。図面を開かずに人が筐体と合わせられる記述。おおよそ何であるか。標語ではない。ファイルの改訂と日付を名付ける。受入が使ったシートの改訂を名付ける。受入の後に装置が変わるなら、同じ日にファイルの改訂が変わる。変わらないファイルの、変わった装置は、履歴がたまたまある、受け入れられていない装置である。

2ホップで履歴を復元する。受入記録はシートの改訂を引用する。シートは、題名と改訂で界面仕様を引用する。郵便箱を通る第3のホップは要らない。事実が郵便箱にしか無いなら、ファイルに無い。写し入れるか、それに頼るのを止めよ。

主張の文は識別の下に座る。この装置が代表してよいもの。代表してはならないもの。主張は、最初の1座りに書いた同じ文である。Gateが減らすことを強制したもので更新する。仕事の間に主張が育ったなら、成長を正当化するGateを引用する。主張は形容詞では育たない。

## 要求シート

最初の技術の章の要求一覧を含めよ。改訂の印がある。6つの機能と3つの界面の行がある。証拠の欄と出荷不可の欄は埋まっている。残る不明は日付と担当があり、制限のページにも繰り返される。制限だけを読む読者が、なおそれを見るように。「開いている」要求と、それに言及しない制限は、見逃される。その2か所で二度言え。矛盾する形で、他のどこにも言うな。

改訂規則と免除の規則を含めよ。後の読者は、欄がどう変わることを許されたかを知る必要がある。受入の間に欄が変わったなら、免除は添付する。記憶から要約しない。添付には名がある。「メールを見よ」は名ではない。

## 負荷条件のセット

運転点を組として含めよ。各欄は引用するか、仕事自身の選択とラベルする。受入が訪れた場所と、その理由を含めよ。過負荷を訪問として含めよ。Gateが実際にそれを確立したのでない限り、新しい連続定格ではないという明示の声明付き。ほぼ確実に、確立していない。

偽の話の文を含めよ。それらは次の運転者に、1つのきれいな数から何を結論しないかを教える。数値しか無いファイルは、得点として読まれる。偽の話が、それを測定へ戻す。

受入で仮定した仮設ループの最小を含めよ。台のループの容量を装置のものと混同する人がいないように。台より弱い後のホールのループは、仕事の問題である。ファイルは、自分を呼ばずにその比較を可能にすべきである。

## 一線図

見知らぬ人が描き直せる図を含めよ。境界、流れ、隔離、予備、存在するなら絞りまたはバイパス、センサの場所、逃がしがあるなら逃がしの行き先、権限の文。誰が界面の流量を設定するか。誰が熱の区画の流量を設定するか。誰が熱を設定するか。図と権限の文が食い違うなら、ファイルは準備できていない。食い違いを出して、詳細と呼んではならない。

図は現場配置、顧客のロゴ、室番号、場所を識別する本物のマニホールドの写真を含まない。それらは、どこかにあるなら仕事に属する。装置の図は、装置が動いてもなお意味をなすべきである。

## 点一覧

レジスタではなく、機能。各点。書き出しにある名。図の場所。測定の単位。熱を除けるか。古い値がプラトーを不合格にするか。弁の状態を含む。動作付きの警報の名を含む。書き出しの列見出しは、この一覧と正確に一致する。一致しないなら、Gate 2（電源と通信）は本当には合格していない。ファイルを引き渡したと呼ぶ前に、見出しを直すか、一覧を直せ。

仕事がバスを使うなら、レジスタ配置は、バスを維持しなければならない人のための付録であり得る。点一覧ではない。点一覧はバスなしに読める。配置と一覧が食い違うなら、一覧と書き出しが勝ち、配置が間違っている。後の技術者が、古い配置に合わせて書き出しを「訂正」しないように、付録にそう言え。

## 受入記録

Gateの記録を含めよ。すべての行の合格、不合格、または未実施。時刻。識別。書き出しのファイル名。見知らぬ人の結論。免除の識別子。同じ日の制限。直した失敗の試みと、繰り返しの結果を含めよ。最終の合格から始まり、不合格を省く記録は、宣伝である。不合格は、次の装置がより速く作られる方法である。どの直しが荷重を担っていたかを覚える方法でもある。

きれいなプラトーだけでなく、練習した手元停止と制御電源の切断を含めよ。プラトーしか見ない読者は、停止の道は決して証明されなかったと仮定する。仮定させるな。

書き出しファイルを記録と一緒に保存するか、1人のラップトップに依存しない耐久のある指針を保存せよ。指針が死ぬと、受入はそれと一緒に死ぬ。開けないファイルを引用する記録は、話である。ファイルの保存を引渡しの一部として扱え。情報部門の好意としてではない。

## 既知の制限

このページは謝罪ではない。使用の境界である。制限をこの形で書け。この装置はしない。したがって、してはならない。形の例。一般的である。この装置は枝の流量を測らない。したがって、ヘッダからモジュールの平衡を主張してはならない。この装置の過負荷の訪問は連続定格ではない。したがって、長い運転でその水準を指令してはならない。この装置は記録の温度でしか漏液試験していない。したがって、試験していない窓の熱い端を主張してはならない。この装置には漏液検出が無い。したがって、熱を無人で残してはならない。

すべての制限には担当と見直しの日付がある。「台を超える使用の前」であっても。見直しの日付の無い制限は、怠慢によって恒久になる。1か月だけ試作機に真だったものも含めて。改造で制限を消すなら、改造が触れるGateを再実行し、文を除く。文を残し、次の読者が信じない手書きの「直した」を足すな。

改訂が動いたので現在の界面の改訂の代表を禁じる制限は、装置が改造されるか、主張が落とされるまで残る。会合で不便だから消すな。

## 使用者メモ

見知らぬ人が、見学なしにファイルに対して各機能を確認できる注記を含めよ。注記は、単一のプラトー、停止、書き出しのための手順である。装置を作らなかった人がその3つを行い、悪い結果を認識できるように書く。図と点一覧を参照する。負荷条件シートに無い新しい設定値を導入しない。第二の、非公式の負荷条件を含む使用者メモは、公式の負荷条件が腐る方法である。

注記は、どう停止するか、制御電源をどう切るか、その後「安全」がどう見えるかを含む。注液とドレンの話、または使用者は抜かないという声明を含む。弁の並びを含む。口伝は含まない。弁を座らせる蹴り、誰も文書化しなかったメニュー、存在しなければならないラップトップ。蹴りが要るなら、装置は受入に落ちた。注記の中に蹴りを祀ってはならない。

機械を知る唯一の方法が、作られたときに室内にいたことなら、引き渡していない。機械を引き渡し、知識を保持したのである。その取り決めは、ホースが折れる日に知識を保持する人が他の場所にいるまで、効率的に感じる。ファイルは、装置がその日を生き延びる方法である。

## 外に置くもの

見積、契約、賃貸料、出席表、出荷の請求書は外に置け。それらは仕事が起きるかを決める。「合格」の意味は決めない。しばしば、転送される技術ファイルへ写す仕事の無い名前と商取引の条件を含む。

現場図面、建屋の点一覧、顧客またはホールを識別する写真は外に置け。装置はそれらなしに記述できるべきである。機密の図面なしには合いの詳細を記述できないなら、図面の題名と改訂を引用し、それを持ってよい仕事の系統の中に図面を保て。役に立つために、ここに貼るな。

権限の文と矛盾する第二の設計の物語は外に置け。話は1つ。別の話が好きなら、改訂規則を通して最初の話を置き換えるまで、このファイルには無い。

点一覧へ写像した人がいない制御器の生の吐き出しは外に置け。写像の無い吐き出しは徹底に見え、見知らぬ人の問いに答えられない。証拠であるかのように転送される。必要ならデバッグ資料として保存せよ。デバッグとラベルして。受入とラベルするな。

## 引渡し

引渡しは、受け取る人がファイルを使う会合である。自分が話し、相手がうなずく会合ではない。彼らは主張を見つける。制限を見つけ、言い直す。装置の上と図の上で手元停止を指す。保管した書き出しを開き、見知らぬ人の問いに答える。接続の引用を見つける。そのどれかができないなら、ファイルは引き渡されていない。ファイルを直すか、欠けた写像を教え、それから彼らに行わせよ。演習の無い署名は、儀式である。

引渡しを記録せよ。誰が受け取ったか。どのファイル改訂か。どの装置の識別か。助けなしに何ができたか。その記録が最後のページである。誰か他の人の責任の最初のページでもある。一致させよ。

自分が製作者であり受け取る人でもあるなら、演習はなお、見知らぬ人の部分に第二の人を要する。1人の仕事は、私的にファイルに落ち、公に失敗を発見する。1時間、第二の人を借りよ。間違った主張より安い。

## 合成例。厚いバインダ

チームがバインダを引き渡す。レンダリング、見積、ケーブル表、部品業者の宣伝の記述の章がある。権限の文は無い。受入記録は、見積の最後のページの署名である。数か月後、誰も予備の口が本物だったかを言えない。バインダは重かった。ファイルは空だった。重さは完全さではない。この章の梱包一覧が試験である。要する項目が欠けるなら、バインダは補わない。

## 合成例。非公式の設定値

使用者メモは、装置は「通常」、負荷条件シートに無い都合の良い指令で走ると言う。台上でその指令がきれいな温度上昇を作ったからである。運転者は注記に従う。負荷条件シートは装飾になる。直しは、注記から非公式の設定値を消すか、改訂規則を通して負荷条件シートに足し、受け入れることである。秘密の運転点は、受け入れられていない運転点である。使われるのはそれになる。

## この章の公開資料

引渡しファイルは文献表を運ぶ。図書館ではない。各項目は、題名、組織、版または改訂、読んだ日付、知らせた欄である。使ったなら、NVIDIAの製品ページとデータシート。使ったなら、ASHRAEの題名。使ったなら、法規の版。許諾のある手引きのPDFは無い。データシートの表の画面の写しは無い。「便宜のため」打ち直した水質の表は無い。表が要る読者は、文献表が名付ける版を、自分が持つ許諾の下で使う。ASHRAE自身の声明は、出版物の内容はAI道具への入力ではなく、AI派生作品には書面の許可が要る、というものである。ASHRAEの章の、モデルによる言い換えを含むファイルは、間違ったファイルである。言い換えを引用に置き換えよ。

## 記録する決定

- 引渡しの日に、ファイルの改訂が装置の識別と一致する。
- 主張の文と制限が、減らした主張を含めてGateと一致する。
- 書き出しファイルが、製作者のラップトップなしに開く。
- 受け取る人が、見学なしに引渡しの演習を終えた。
- ファイルを完成に見せるために、範囲外の商取引と現場の資料を貼らなかった。
