英語版をAI補助で翻訳した。

# 9. この本がならないもの

現場手引きは2つの向きに失敗する。誰もそこからシートを書けないほど曖昧であり得る。名をこすり落とした、漏れた仕事のファイルになるほど具体的であり得る。この本は中間に留まろうとしており、この章がガードレールである。自分の手にある前の章を含め、下書きの章がガードレールを破るなら、その章は間違っている。実用的に聞こえるから弁護するな。

## 書き直した業者仕様にはならない

ラックの文書、CDU（冷却液分配装置）のマニュアル、部品のデータシートには、所有者と改訂がある。写してよいものの限度もある。写してよいときでも、彼らの数値を本へ引きずる言い換えは、支配していない改訂を凍らせる。次の改訂が本を偽にし、読者はなおそれを引用する。本はPDFより安定して感じるからである。

文がマニュアルの言い換えとしてしか意味をなさないなら、消せ。自分のシートに、題名と改訂で文書を引用せよ。本の中には、その引用が要る理由を保て。流量域、合いの系統、冷却液の適合、ループが加え得る圧力。理由は改訂を生き延びる。盗んだ設定値は生き延びない。

この規則は、他人の試験限度を、自分が導いたかのように公表しない方法でもある。導いていない。読んだのである。読むことは著述ではない。ここでの著述は方法である。組、Gate、停止、ファイル。

## 1つの現場を格上げしたものにはならない

継手の族、台数、ネットワークアドレス、モジュール配置、ホース長さ、仕事からの警報閾値は、仕事の中に留まる。そこで得たものか、そこで借りたものである。普遍ではない負荷条件、冷却液、マニホールドの下で。本へ格上げすると、偽の規格になる。本がそう言ったから、人はそれに合わせて作る。本が土産の出所を消し、規格に見せたことになる。

本が保つのは型である。見える状態のある隔離。実際に配管された予備。または予備と呼ばない。使う位置で、圧力で証明したホース経路。百分率の口伝ではなく、滞在と測定したワットのある段の熱。装置の上と、比較の境界での対の読み。古い値に印を付けるデータの出口。順の4つのGate。ネットワークに頼まない手元停止。見知らぬ人が使えるファイル。それらの型が、移せる部分である。文が真であるために仕事の事実を要するなら、移せない。切るか、確認として書き直せ。

この本の合成場面は教示例である。確認表を再利用するとき、場所、顧客、型番を書き戻してはならない。場面を認識するなら、失敗が普通だという意味である。本が自分の現場を文書化したという意味ではない。余白に自分の現場を文書化し、余白を転送する許可も与えない。

## 数値を作らない

数値があればページが完成に見え、出典と公表の許可の両方を持たないなら、確認を書け。流量、温度、差圧、合いの系統を、その時点で有効なラック仕様と照合し、受入の前に負荷条件シートへ書け。その文は、借りた設定値より良く年を取る。業者が食い違う室で、正直な技術者が弁護できる文である。

「典型」の数値を作るのは、なお作ることである。典型は、口伝が表に入る方法である。訓練のために桁のある作業例が要るなら、すべての桁を架空とラベルし、誰かが写す確認表の欄に架空の桁を座らせるな。この本は架空の桁も、ほとんど拒む。読者は写すからである。拒否は故意である。引用の列のある空欄は、もっともらしい偽物より誤用しにくい。

後ろに立てない定数が要る計算なら、設計データであるかのように計算を印刷するな。議論の構造を印刷せよ。熱、流量、温度上昇は一緒に動く。1つが欠けると、別のものの健全な値を模倣し得る。構造が教訓である。定数は、仕事が出典を持ったとき、仕事のシートに住める。

## 製作図一式にはならない

穴寸法、溶接手順、トルク表、外箱の切り出しファイルは無い。それらは本物の仕事であり、自分のシートに対して行う製作者の仕事である。この本がそれらを含んだなら、悪いことが2つ起きる。読者はそれらを普遍として扱う。そして読者は、本が自分の装置を設計したと思う。本は、装置が証明できなければならないことを言っただけなのに。Gateを満たせない製作は、この本が含まない図面と一致しても、落ちた製作である。別の内部配置でGateを満たす製作は、この本が禁じる理由の無い成功である。

製作者なら、本を店の図面としてではなく、試験者の問いとして使え。図面から問いに答えられないなら、図面は重要な仕方で不完全である。受入が気づく仕方である。

## データ本にも、仕事の本にもならない

記録をどう洗うか、1か月のプラトーをどう比べるか、CDUの振動を負荷装置の弁のハンチングとどう見分けるか。それは次の本である。この本は、「書き出しはそれらの問いを可能にしなければならない」で止まる。試作機を受け入れるために答えが要るなら、巻を混ぜたのである。受入は、当日の見知らぬ人の試験と熱の話を使う。書いていない統計の方法は使わない。この巻が段落の中で統計の方法を教えたふりをするな。

ホールをどう回すか、窓にどう人を配置するか、生きたCDUと顧客のある1つのNVL72試験をどう協調するか。それはその次の本である。この巻が言うのは、後の試験が玩具に制限されないために、代替機が何でなければならないかである。後の試験を予定しない。「ホール試験の日に、呼べ」で始まる文は、迷ったのである。戻すか、切れ。

## 機密を洗浄しない

方法を知らせた仕事のファイルは、機密、商取引、または単に公表する自分のものではないことがある。方法は抽出を生き延びた。識別子は付いて来なかった。付録へ戻して「完全にするため」としてはならない。完全さは、この章の敵である。仕事の完全な吐き出しは、目次付きの漏洩である。読者が基礎の現場データを求めるなら、答えは否である。答えは、自分の界面のために書かなければならないシートである。自分の改訂を引用して。

同じ拒否は、公開でない部品マニュアルと、顧客を名指しする試験報告にも当たる。引用してよいものを引用せよ。残りは省け。話の隙間は、許可されなかった名より良い。

## 合意が規格であるふりをしない

2つの仕事は、両方とも有能であり、なお異なる継手の族、異なるプラトーの分数、異なる過負荷の滞在を指定し得る。この本は投票でその差を解消しない。出典を引用し、自分のシートに対して受け入れよ、と言う。自分の会社の2つの群が食い違うなら、その食い違いは、自信ありげに聞こえることで私が閉じるものではない。Gate 3（負荷の段）の前に、自分が閉じるものである。改訂の無い自信は、調子である。負荷点ではない。

誰かが「標準の負荷装置」と言い、改訂を名付けられないなら、シートを飛ばすよう求めている。飛ばすな。この本に隠れている標準の装置は無い。あるのは仕事の標準の形である。仕事を書く。窓を引用する。仕事が要するものだけを作る。4つのGateで受け入れる。ファイルを引き渡す。その仕事から出る装置は異なる。それは成功である。不整合ではない。

## 中止

いくつかの発見は主張を終わらせるか、仕事を終わらせ、散文の中で交渉して除いてはならない。

界面仕様を名付けられず、なお普遍の継手と普遍の流量が欲しい。普遍性を止めよ。方法は保て。章を滑らかに保つために、欠けた仕様を作ってはならない。

流量または温度が無いので熱の話を作れず、なお装置がループに負荷したと言いたい。その文を止めよ。言ってよいのは、接触器が閉じた、である。それ以上は言ってはならない。

古いデータが生きているように塗られ、業者が直しの代わりに画面の写しを出す。データの出口の主張を止めよ。後の本がデータを要するなら、「データを除いて」装置を受け入れるな。話付きのヒータは、産物ではない。

唯一の停止の道が、ネットワークに許可を求める。無人の主張を止めよ。接触器であるかのように手順を出すな。回路を直すか、使用を禁じよ。

予備、ホース経路、またはモジュールの保全の主張が物体の中で偽であり、工程は直しの代わりに注記を欲する。偽の主張を止めるか、物体を直せ。主張を保つ注記は、より柔らかい動詞の嘘である。

章、見積、またはGateを完成に見せるために、盗んだ設定値が要る。間ではなく、ページを止めよ。説明できる空欄は、専門の物体である。出典できない埋まった空欄は、欠陥である。

中止に当たったら、ファイルに平易な言葉でそう言い、影響を受ける主張を止めよ。止まることは方法の一部である。止まれと言えない現場手引きは、販売の紙である。

## 本を閉じるときに持つべきもの

持つべきは、要求一覧と受入シートである。引用がなお期限であるところは空欄。権限があるところは埋まる。正直な文書が醜い仕方で醜い。一線図と権限の文を持つべきである。ハードウェアの隙間だけでなく、拒否をすでに含む制限のページを持つべきである。持たない数値なしに説明できるべきである。なぜ高いラック側流量が機械を変えるか。なぜ単一の温度は気分か。なぜ停止として書かれていないGateはGateではないか。

レンダリングとキロワットの数値と、ソフトウェアは柔軟だという感覚があるなら、終わっていない。6つの機能へ戻れ。なお開始である。柔軟とは、プラトーが名無しのときに人が書くものである。名付けるか、装置は切と満載だと認め、ファイルの中で帰結を受け入れよ。

この本の後の仕事は、より多くの導入ではない。本物の試作機の上で、本物の改訂に対して、Gateを順に使ったシートである。本は、その訪問を代わりにできない。訪問をより偽装しにくくできるだけである。提供は、それだけである。

## この章の公開資料

中止の一覧は1つ増える。文がASHRAEの出版物、NVIDIAのデータシート、または法規の条文の言い換えとしてしか働かないなら、その文は止められる。引用は残る。ASHRAEは、その知的財産をAI道具に入れてはならず、書面の許可なしにAI派生作品にしてはならない、という立場を公表した。NVIDIAのページとデータシートはNVIDIAのものである。法規は規格団体のものである。それらを洗浄する現場手引きは、より有用ではない。改訂を凍らせる。第19章が作業の規則である。この章は停止である。
