英語版をAI補助で翻訳した。

# 10. 2枚のシートを、行ごとに

前の章は、要求一覧と受入シートを作れと言った。この章は、作るあいだ横にいる。数値は埋めない。促しを埋める。弱い答えがどう見えるかを言う。業者が直す前に、自分の初稿を却下できるようにする。

見出しは自分のファイルへ写す。題名と改訂が有るまで、引用の欄は空にする。この章を注文書へ貼ってはならない。手引きである。仕様書ではない。手引きを引用した注文書は、本が誤って契約になる道である。

## ヘッダ

装置の識別。金属がまだ無いなら「未割当」。ファイルの改訂。日付。シートの所有者。範囲の署名者。接続面の所有者。部屋にいる人ではなく、役割でもよい。主張の文。2つの節。何の代わりをするか。何の代わりをしないか。接続仕様の題名と改訂。不明なら「不明。期限は」と日付。冷却液の引用。同じ形。電気供給の引用。同じ形。

不明に期限の無いヘッダは、無知のままいる計画である。日付を書く。日付がずれたら、ヘッダを改訂する。古い日付を飾りとして残してはならない。

弱いヘッダ。「NVL72の負荷装置。複数の現場。標準の冷却液。」この本に標準の冷却液は無い。まだ取っていない引用がある。

## 行。調整できる流量

声明。受入シートに名のある運転者が、負荷条件シートの帯の中で流量を動かせる。宣言した各流量点を、滞在のあいだ保てる。ホースを組み直さない。私的な技も要らない。どこで観察するか。支配の文が代替の流量として名付けた経路。証拠。指示流量と確認の方法。両方を記録する。宣言した点は2つ以上。出荷不可。指令またはハンドルが動き、指示流量が動かない。指示流量は動くが、保持できない。点を戻せるのが、装置を作った人だけ。担当。シートの所有者。状態。書いた、不明、延期、または引用した。

支配の文が短ければ、行の下に書く。流量の調整が装置の外なら、この行がそう言う。限界は、装置上の調整という主張を禁じる。支配の文がCDUの仕事だと言うのに、行を調整可のまま残してはならない。その矛盾は、不合格のシートである。ニュアンスではない。

弱い行。「流量制御を含む。」どこに含むか。どう示すか。どう不合格か。答えられないなら、その行は宣伝の行である。形容詞を消し、やり直す。

## 行。温度

声明。図が名付けた供給温度と戻り温度が、部屋の人にも書き出しにも読める。どこで観察するか。図の取出し口。「系統の中」ではない。証拠。宣言した間隔で、両方の値が書き出しにある。単位と品質付き。確認の比較は、熱の話を変えない。変えるなら、説明がある。出荷不可。温度が1つしか無い。書き出しが、古い温度を新しい時刻で繰り返せる。取出し口が、流れから外れた枝管にある。担当。状態。

副行を足す。どちらのセンサが、熱を切ってよいか。どちらも不可なら、どの別のセンサが切るかを言う。停止への道の無い温度の行は、表示の行である。表示の行は、保護の機能を満たさない。表示の行はあってよい。温度の話がそれだけであってはならない。

弱い行。「高精度の温度。」精度は無名。場所は無名。古いデータの振る舞いは無名。高いは仕様ではない。気分である。

## 行。流量が読める

声明。代替の経路の流量が、温度と同じ時刻に書き出しにある。どこで観察するか。図の計器の場所。据付の仮定を書く。直管長さが満たされるかも書く。証拠。読みがある。品質に旗がある。確認の方法が、負荷点と、下げた1点で名がある。出荷不可。計器がバイパスにあり、ヒータ流量とラベルされている。唯一の「流量」が、限界として宣言していないポンプ曲線の推定である。担当。状態。

枝が複数あり、独立に指令するなら、行を枝ごとに繰り返す。複数枝の主張を1行にすると、1つの計器が3つの道を正当に通す。

弱い行。「流量計。良い銘柄。」銘柄は証拠ではない。悪い曲がりにある良い銘柄は、悪い読みである。

## 行。圧力

声明。負荷の組で差圧を作るのに足りる圧力が、図の場所で読める。どこで観察するか。高圧側と低圧側を名付ける。証拠。両方とも流量と一緒に書き出しにある。または、ポートを描いた差圧の器具。出荷不可。向きの無い圧力計1つだけが圧力である。取出し口が弁で閉じられ、なお報告している。担当。状態。

副行として、絶対圧力に耐える問いを足す。性能の目標ではない。最も弱い接液部品を、接続する最も高い源と比べる。台を含む。この副行が、この行を過圧停止へつなぐ。空なら、Gate 1は準備できていない。

弱い行。「圧力監視。」側の無い監視は、言葉である。

## 行。段の熱

声明。装置は、名付けたプラトーに座れる。プラトーは、別の定義を明示しない限り、測定した電力である。名付けた滞在のあいだ。名付けた2つのプラトーのあいだで、急増を行える。どこで観察するか。書き出しの電力。書き出しの熱の指令。書き出しの液の組。証拠。Gate 3の記録。出荷不可。装置は切るか全かだけである。百分率が測定した電力に対応しないのに、手順が百分率のままである。急増が、文書の無い時間差投入である。担当。状態。

プラトーをここに列挙する。名前と、数の種類。引用した負荷条件の分数か、仕事の選択か。十数個を列挙してはならない。どの門も座らない項目は、今消す。使わないプラトーは、後で非公式の設定点になる。無いより悪い。

弱い行。「0–100%で調整可。」その行は、装置を不合格にしたことが無い。今後も無い。装置を不合格にできない。置き換える。

## 行。過温度の保護と警報

声明。過温度は熱を切り、過温度と言う警報をラッチする。現地で。ネットワークは死んでいる。どこで観察するか。自分が名付けたセンサ。自分が描いた場所。証拠。非破壊の試験方法が名がある。Gate 2で走らせ、低いプラトーで趣旨を確認する。出荷不可。唯一のトリップが無言である。唯一の警報が、言葉の無い符号である。故障したセンサが、最後の設定点を続ける。担当。状態。

故障したセンサの振る舞いを、行に書く。思想の節に書かない。思想の節は、当日飛ばされる。行は飛ばされない。

弱い行。「保護あり。」不安全な装置はすべて、そう書いたスライドを持つ。

## 接続の行。液

声明。引用した仕様書どおりの嵌合の系統。ホースの所有者が名がある。予備は、配管済みか、主張しないか。隔離は供給、戻り、予備にある。どこで観察するか。図の境界。証拠。Gate 1の到達。系統に応じた、嵌合と離脱、または継手の検査。出荷不可。系統が引用と一致しない。予備が栓であり、接続として主張されている。マニホールドの位置に届くために、ホースの折れが要る。担当。系統は接続面の所有者。経路はシートの所有者。状態。

前の仕事から推測して系統を埋めてはならない。空欄は問いである。推測は偽の部品である。

弱い行。「NVL72と適合。」適合は、系統が未解決のとき業者が使う言葉である。引用に対して系統を名付けさせる。または自分で名付け、限界の中でリスクを持つ。

## 接続の行。電力

声明。納入する装置は、引用した供給を要する。受入の給電は、その供給か、書いた差である。どこで観察するか。銘板と、プラグまたは固定配線の点。証拠。引用した規則による接地と絶縁の結果。現地の断路器の試験。遮断器開放の試験。出荷不可。アダプタが接地を無効にする。出荷しない給電で受入を行い、差が書かれていない。担当。状態。

弱い行。「標準の電源。」引用を名付ける。ホールと台が違うなら、行は2行である。平均してはならない。

## 接続の行。空冷の併設機

声明。「範囲外」か、別の小さなシート。段、警報、電力。液のGateの一部ではない、と明示する。証拠。範囲外なら、無し。出荷不可。同伴の故障で液のGateを特例する。空気側が良く見えたので液の故障を特例する。担当。状態。

弱い行。空欄。範囲外かもしれない。忘れかもしれない。「範囲外」が決定なら、そう書く。範囲の空欄は、受入中に範囲が驚きの木箱として戻る道である。

## 負荷の組

公称の組は1つ。列。量。境界のどちら側。値、または「引用した。ここには写さない」。出所の題名と改訂。欠けると偽になる話。受入の場所が存在する理由。行。液へ入る熱。流量。差圧。供給温度。戻り温度。電力。それから短い一覧。他の場所。下げた点。中間。全が公称でないなら全。零。過負荷の訪問。各場所に滞在と理由。

熱を許す最小流量の行を足す。その行は保護の入力である。性能の自慢ではない。欠けると、低流量インタロックに比べるものが無い。

弱い負荷の組。太字のキロワットが1つ。液の欄が5つ、6か月「未定」。キロワットは記憶される。未定は忘れられる。液の欄が不明なら、キロワットは負荷条件ではない。1つの欄が完成に見えるままにせず、組全体を不明と記す。

## 限界のブロック。早く開く

不合格の後ではなく、シートを開いた日にこのブロックを開く。すでに知っている拒否を種にする。この仕事が発明した万能継手は無い。過負荷を定格としない。CDUの振る舞いを主張しない。ITの性能を主張しない。漏液検出が無いなら無人の熱は無い。限界は、得たときに足す。トラックの前夜に現れる限界のブロックは、交渉である。記録ではない。

各限界。しない。したがってしてはならない。所有者。見直し日。「したがってしてはならない」が書けないなら、その文は心配である。限界ではない。心配は手帳へ。限界はファイルへ。

## 受入シートのヘッダ

要求ヘッダと一致する装置の識別。使う要求の改訂。ループの記述と、最小を満たすか。給電の記述。役割。シートの所有者。運転者。記録者。見知らぬ人。特例の権限。名前か、「当日は無し」。書き出しの置き場。日付。

このヘッダの要求改訂が、使っていると思うファイルと一致しないなら、止める。違う文書を受け入れようとしている。2人が2つの写しを編集すると起きる。弁に触れる前に、改訂の規則で1つの写しが勝つ。

## Gate 1の行

段落として眺める文ではなく、頭文字を入れられる行として書く。

図が、名付けた流れで物体と一致する。供給の隔離は到達できる。ラベルがある。状態が見える。戻りの隔離。同じ。予備が定義と一致する。排水と空気抜き。または、すでに署名した限界。使用位置でのホース経路。加圧した見た目。折れ無し。擦れ無し。継手の系統が引用と一致する。アダプタは描いてある。材料対冷却液の行に署名がある。モジュールの取外しと再取付。または、密封区間の限界に署名がある。再取付の後、到達を繰り返す。ホースを付けたままラベルが読める。逃しの向き。付いているなら。滴の経路が電気の区画へ入らない。注液手順をファイルから実行する。著者は黙る。引用した条件での漏液試験。条件が窓より穏やかなら、主張を削る。弁の並びを記録する。

各行。合格、不合格、未着手。箱の無い行は、疲れたときに飛ばされる。箱が方法である。

行を足す。このGateのあいだ、出荷不可の欄は編集されなかった。その行は、みなが立っているときに改訂の規則を守る。

## Gate 2の行

給電が一致する。または差が書いてある。接地と絶縁を、基準に対して記録する。現地の断路器が遠隔の熱を防ぐ。遮断器開放の振る舞いが図と一致する。識別を設定した。ここに書く。最小の点が、装置、時刻、品質とともに有る。古いデータの証明を行った。結果を添付する。見知らぬ人が、無負荷で列を図へ対応づけた。保護の警報を1つ、模擬で。動作とラッチを確認する。ネットワーク喪失の試験。結果の状態は熱が切れている。遠隔を黙らせた電源の入れ直し。結果の状態は、既定の全負荷ではない。現地と書き出しは、署名した限界無しに食い違わない。

装置にネットワークが無く、行を実行できないなら、有るものへ行を書き換える。主張は現地使用までに限る。失敗するものが無かったからといって、ネットワークの行を合格にしてはならない。限界付きの未着手が、正直な印である。合格は、試験が起きたという主張である。

## Gate 3の行

最初の指令の前に、書き出しが始まっている。自己点検を記録した。または「自己点検なし」がすでにシートにある。準備状態。熱は切。各プラトー。指令。測定した電力。滞在。熱の話を語った。または明示して記録のみ。警報は説明した。急増をランプと区別した。判定するプラトーのあいだ、比較のプローブは動かしていない。零へ戻る。見知らぬ人が、指導なしにファイルからプラトーを再構成した。運転中に帯を編集していない。または特例の識別が書いてある。

支配の文の行を入れる。固定のはずの経路を、誰も調整していない。または、許された調整だけであり、記録した。記録の無い調整は、数値が滑らかでもGateを不合格にする。弁に手があり、記録者が静かなら、滑らかさは買いやすい。

## Gate 4の行

過負荷の水準と滞在は、シートにあるもの。延長ではない。名付けた状態への退出が完了した。訪問中、新しい漏液は無い。新しい折れは無い。古いデータは無い。低いプラトーで現地停止を練習した。遠隔指令は主張している。低いプラトーで制御電源の切断を練習した。その後、上書きを解除した。主張の文は、なお、訪問は連続定格ではないと言う。

装置を見る仕事の人の行。図ではなく。名前を書く。名付けられないなら、役割は埋まっていない。「みなが見ていた」を暗黙にしてはならない。みなが見ていたのは画面である。ホースが画面の外で形を変える道である。

## 締めの行

限界のページがGateと一致する。同じ日。試験を走らせなかった機械で、書き出しが開く。装置または主張が変わったなら、ファイルの改訂を上げる。引渡しの演習を行った。または、まだ引き渡していないと明示する。2台目が有るなら、似ているから受け入れたと宣言しない。

締めは、面白い部分が終わったので人が飛ばす場所である。締めが引渡しである。完全なGate 4でも、翌月に書き出しが欠けるなら、語り直せない話になる。過負荷と同じ真面目さで、締めに頭文字を入れる。

## 落ちた行の使い方

観察を1文で書く。繰り返さなければならない乱された行を書く。是正を合格として書いてはならない。是正は新しい試行である。試行に番号を付ける。同じ行で、試行1不合格、試行2合格は、履歴である。不合格を消した1つの合格は、宣伝である。両方を残す。

同じ行が、違う理由で2回落ちるなら、設計が話している。ホースの不合格が2つは、運が悪いのではない。経路が固定されていない。3回目の前に止める。経路の要求を変える。または金物を変える。設計を変えずに同じ行を3回試すのは、受入が記録者をすり減らす運動になる道である。

## 偽とラベルした数字の、架空の歩行

すべての数値欄が「引用は出さない。値はこの本に無い」と言うシートを想像する。チームは、なお動作を練習しなければならない。公称流量を引用したと記す。下げた流量を、仕事の選択と記す。「シートが名付ける分数」である。こちらがその分数を教えることは無い。そこに座る。書き出しは保持を示す。見知らぬ人が言う。指令は下げたプラトーだった。流量は保持した。温度は、熱が引き起こす方向へ動いた。品質は良いまま。その文は合格の行である。盗んだ数は含まない。自分の実行が、所有しない数なしには書けないなら、文を書き、数は公開の例ではなく、仕事のファイルへ添付する。

当日の前に、その文を自分の言葉で一度練習する。合格の行を声に出したことの無いチームは、その時が来ると「可」と書く。文は技能である。Gateは機会を作るだけである。

## 表1：液冷負荷装置 工学要求仕様シート

| 項目／機能 | 工学パラメータと目標値 | 界面／配置場所 | 検証・受入方法 | 出荷不可（Do-Not-Ship）条件 |
|---|---|---|---|---|
| 液配管接続継手 | Danfoss FD83-2051（2インチ二重インターロック・フルフロー迅速継手、C_v ≥ 12.5）、供給側メス、戻り側オス | ラックマニホールド供給／戻りポート | 物理的嵌合試験およびボール弁ロックアウト機構検査 | 機械式二重インターロックの欠如、ブレード級UQD変換ホースの使用、着脱時の漏洩 |
| 定格熱負荷 | 液流中への放熱 P_thermal = 120.0 kW（ΔT = 10.0 K、$35.0°C \to 45.0°C$） | 流路内の電気ヒータエレメント束 | 校正済み流量＋RTD熱収支演算：Q = ṁ C_p ΔT | 定常滞在時において、推計熱出力と電気入力kWの乖離が ± 3.0% を超える |
| 流量範囲と弁権限 | Q_v = 80.0–220.0 L/min（PG25公称 176.5 L/min）、電動リニア変調弁（TCV） | 内部トリム調整弁およびバイパス流路 | 電磁流量計またはコリオリ式質量流量計 | 指示流量が目標値を ± 2.0% 以内で保持できない、または弁のキャビテーションチョーク発生 |
| 水力流動抵抗 | 定格流量 176.5 L/min 時の公称差圧 ΔP_nominal = 115 kPa ± 10%（103.5–126.5 kPa） | FD83継手間の入口から出口差圧 | 校正済み差圧伝送器（DPT） | 差圧特性が引用されたラックマニホールド抵抗曲線から 10% を超えて逸脱する |
| 試運転前フラッシング | 50ミクロン・インラインバイパスストレーナ（V-105ループ）、差圧表示器付き | メインヒータ容器を完全隔離するバイパスループ | 15分間の冷水循環通液およびストレーナバスケット異物目視検査 | フラッシングバイパスの省略、ストレーナ網目 > 50 μm、または差圧未監視 |
| 同伴空冷負荷 | データホール空気への顕熱放散 15.0 kW（液：空気 = 80:20熱配分） | シャーシ上部／背面の排熱ファンコイルエレメント | 熱線風速計および空気温度センサ | 書面による施設側の適用除外承認なしの空冷負荷省略（CRAH未検証） |
| 露点安全裕度 | 供給液温度 T_supply ≥ T_dp + 2.0 K（自動安全インターロック） | ホール湿度／露点と連動した供給RTD計測 | 露点接近時の変調調整弁自動閉止試験 | 冷却液温度が露点を下回り、ホースや継手外面に結露が発生して滴下する |
| 電源アーキテクチャ | 2N二重給電系統（Feeder AおよびFeeder B、400V/480V 3相、個別CB-101A/B） | デュアル受電端子台および配線用遮断器 | 100%全負荷運転中の単一給電喪失脱落試験 | Feeder Aの遮断によりFeeder Bが過電流トリップする、または24VDC制御PLCの再起動／通信喪失 |
| 絶縁抵抗（メガー） | DC 1000Vを60秒間印加、測定絶縁抵抗 R_iso ≥ 10 MΩ | 主3相母線バーとシャーシ保護接地（PE）フレーム間 | 校正済みDC高圧絶縁抵抗計 | 測定絶縁抵抗 < 10 MΩ（内部冷却液漏れ、湿気侵入、または絶縁破壊の疑い） |
| 耐電圧（ハイポット） | 商用周波数 AC 1.5 kVを60秒間印加 | 主電源回路と接地フレーム間 | 工場／ベンチ校正済み耐電圧試験器 | 60秒の印加時間中にフラッシュオーバー、火花放電、または電流トリップが発生する |
| 非常停止（E-Stop） | 主接触器のハードワイヤード遮断時間 ≤ 20 ms、DC 24V制御ログ電源は継続 | 現地2チャンネルキノコ型押しボタンおよび遠隔ループ | 接触器開極オシロスコープ／タイマー計測 | 主接触器遮断時間が 20 ms を超過する、または非常停止で24VDC計測電源が脱落する |
| 産業テレメトリ書き出し | Modbus-TCP / RTU保持レジスタおよびコイル、品質ビットマスク付きフラットCSV | RJ45 Ethernet / RS-485ポートおよび内蔵不揮発メモリ | センサ断線模擬を含むフラットCSVの見知らぬ人監査 | タイムスタンプのみ更新される古い値の反復、品質フラグの欠落、専有バイナリ形式 |

## 表2：液冷負荷装置 Gate受入検査チェックリスト

| Gate／項目 | 検査および試験手順 | 合格判定工学基準 | 現場実測記録 | 判定結果 | 立会署名 |
|---|---|---|---|---|---|
| Gate 1.1 | Danfoss FD83継手二重インターロック検証 | ロックピンがディテントに確実に落ちる。切り離し時にボール弁が全閉ロックされる | [ ディテント係合／弁ロックアウト確認済 ] | 合格 / 不合格 | [ ] |
| Gate 1.2 | ホース取り回しおよび最小曲げ半径検査 | 運転時最小曲げ半径 R ≥ 6D。折れ曲がり、擦れ、継手への荷重集中ゼロ | [ 実測曲げ半径: ___ mm（D = 32 mm） ] | 合格 / 不合格 | [ ] |
| Gate 1.3 | 試運転前フラッシングと50ミクロンストレーナ | V-105バイパスによる15分間冷水洗浄。バスケット異物なし、ΔP ≤ 10 kPa | [ バスケット清浄／差圧 $ΔP = \_\_\_ kPa$ ] | 合格 / 不合格 | [ ] |
| Gate 1.4 | 静水圧保持および継手健全性検査 | 定格常用圧力の1.5倍（9.0 bar）冷水による30分間圧力保持 | [ 30分保持: 9.0 bar $\to$ ___ bar（漏洩0） ] | 合格 / 不合格 | [ ] |
| Gate 1.5 | 滴下経路液電気絶縁試験 | 盤扉開放状態で液区画外面に250 mL注水。100%防液パンへ排出、電気室浸入0滴 | [ トレイ排出: 100% / 電気盤浸入: 0滴 ] | 合格 / 不合格 | [ ] |
| Gate 2.1 | メガー絶縁抵抗試験 | 各相とシャーシPE間にDC 1000Vを60秒間印加、R_iso ≥ 10 MΩ | [ 測定値 $R_iso = \_\_\_ MΩ$ ] | 合格 / 不合格 | [ ] |
| Gate 2.2 | 耐電圧（ハイポット）試験 | 主電源回路と接地間にAC 1.5 kVを60秒間印加 | [ 漏れ電流: ___ mA（破壊なし） ] | 合格 / 不合格 | [ ] |
| Gate 2.3 | ハードワイヤード非常停止遮断応答 | 無負荷運転中に非常停止ボタン押下。接触器 ≤ 20 ms 遮断、24VDC維持 | [ 遮断時間: ___ ms / PLC維持: 良 ] | 合格 / 不合格 | [ ] |
| Gate 2.4 | 現地断路器ロックアウトインターロック | CB-101を開放・施錠しModbus遠隔起動送信。ヒータへの通電が完全に阻止される | [ ソフトウェアオーバーライド阻止: 確認済 ] | 合格 / 不合格 | [ ] |
| Gate 2.5 | Modbusテレメトリおよびデータ凍結証明 | 流量センサを60秒間抜線。制御器が品質不良ビットを立て、古い値の反復がゼロ | [ 品質不良フラグ確認済 / 反復なし ] | 合格 / 不合格 | [ ] |
| Gate 2.6 | 無負荷時の見知らぬ人データ監査 | 見知らぬ人に無負荷CSVを手渡し、列名、工学単位、時計、ゼロ指令を確認 | [ 見知らぬ人が指示なしに点一覧を確認 ] | 合格 / 不合格 | [ ] |
| Gate 3.1 | 順次負荷ステッププラトー（25%, 50%, 75%, 100%） | 30, 60, 90, 120 kWで各15分間保持。熱収支 Q = ṁ C_p ΔT が電気kWと ± 3.0% 以内 | [ 120 kW定常熱出力 $Q = \_\_\_ kW$ ] | 合格 / 不合格 | [ ] |
| Gate 3.2 | 2N単一給電喪失脱落試験 | 120 kW運転中にFeeder Aを遮断。バンク1-2即時脱落、Feeder B継続、PLC瞬停ゼロ | [ Feeder B安定運転 / PLC再起動なし ] | 合格 / 不合格 | [ ] |
| Gate 3.3 | 急増ステップ応答対隠れたランプ | 60 kWから120 kWへ瞬時指令。指令即座に跳び、熱時定数 τ ≈ 45 s、接触器スタガなし | [ 瞬時ステップ確認 / 不明な遅延なし ] | 合格 / 不合格 | [ ] |
| Gate 4.1 | 過負荷耐力ストレステスト | 135 kW（定格の112.5%）を正確に5分間保持。過温度トリップなし、ホース膨張なし | [ 5分間保持完了 / 安全に0 kW復帰 ] | 合格 / 不合格 | [ ] |
| Gate 4.2 | 最終締めおよび見知らぬ人完全データ監査 | 完全なCSV書き出しを見知らぬ人に手渡し、著者の助言なしに熱収支ストーリーを再構築 | [ 熱ストーリー再現完了 / 全項目署名済 ] | 合格 / 不合格 | [ ] |

## シートが何でないか

赤と緑の图标を持つリスク行列ではない。色は、ほぼ緑の行の中に不合格を隠すために使われる。ガント図ではない。工程はGateを合格にしない。重み付きの業者得点表ではない。重みは、古いデータの不合格の試験を得点の10パーセントにし、塗装に否決される道である。出荷不可の欄は、否決されない。属する主張を止める。

組織が得点表を要するなら、シートの後ろに添付する。シートを編集させてはならない。得点表とシートが食い違うなら、シートが勝つ。必要な手続きが静かに本当の手続きにならないよう、得点表にそう書く。

## この章の公開資料

シートの引用欄は、第19章の形を使う。題名、版、読んだ日付、知らせた欄。「NVIDIAを見よ」と言う空欄は、形に不合格である。「ASHRAEを見よ」と言う空欄は、形に不合格である。構内配線の法規と機器の規格は、2行である。電気という1語ではない。級の表を負荷の組へ貼り、完成に見せてはならない。

## 記録する決定

- この章の行を持つ要求ファイル。空欄には日付。
- 各行に箱のある受入ファイル。箱の代わりの物語ではない。
- 色、工程、重み付き得点は、落ちた行を合格にしない、という規則。
- 引用できない数を含まない、練習した合格の文が1つ。
