英語版をAI補助で翻訳した。

# 11. 提案の読み方と、受け入れる台

悪い負荷装置の多くは、もっともらしい提案と、都合のよい台から始まる。提案は、問わなかった問いに、定義しなかった単位で答える。台は、その装置を追い詰められないことで、成功に見せる。この章は、両方が金属と習慣へ固まる前に、両方を読む方法である。

## 提案がなってよいもの

提案は、設計が自分のシートを真にするという主張と、例外の一覧である。代わりのシートではない。業者にシートではなくレンダリングの依頼を送ったなら、レンダリングの提案が返る。それは自分の落ち度である。シートを送る。例外は、限界のブロックがすでに使う形で求める。我々はしない。したがってあなたはしてはならない。「標準的な性能は変わり得る」と書いた例外は、例外ではない。霧である。突き返す。

支配の文を、業者の言葉で求める。誰が流量を決め、誰が熱を決めるかを言えないなら、まだ設計は無い。目録の品と、ループが協力するという希望がある。目録の品が正しい答えであることはある。なお文は要る。無名の外部弁が完全に設定されたときだけ働く目録の品は、部品である。調整できる流量の行を満たす負荷装置ではない。

各センサがどこに座るか、自分の流れの名を使った略図で求める。略図が私的な語彙を使うなら、対訳表を作り、添付する。訳していない語彙は、彼らの「出口」が書き出しの中で自分の「供給」になる道である。ケーブルの中で直る前に、紙の上で直す。

古いデータの振る舞いを、1文で求める。聞いているのは「最後の値を繰り返す」である。その文は、出口の不合格を早く言ったものである。贈り物である。認めることから説き伏せてはならない。例外として書き、仕事が是正に金を出せるかを決める。出せないなら、買っているのがヒータかを決める。後で、Gate 2で決めてはならない。その時には金属は自分のものであり、てこは消えている。

停止の経路を、電力の略図として求める。ソフトの構成図としてではない。接触器のコイルは、どこから許可を得るか。その許可の線を切ると何が起きるか。制御器が再起動すると何が起きるか。本当の停止の経路を持つ業者は、作業会なしにこれに答える。画面を持つ業者は、作業会と約束で答える。退屈な答えを選ぶ。

モジュールの取外しを、段落で求める。何が出るか。何が液で満杯のままか。どの工具か。隣は何をするか。「モジュール設計」は段落ではない。形容詞である。形容詞はGate 1を合格にしない。

自分のプラトーのうち、金物が測定した電力で実際に座れるものはどれか。ソフトの作り話はどれか。急増が、接触器の段階投入に対して、時間で何をするか。落とさせたいプラトーがあれば、印を付けさせる。行を落とさせたい業者は、範囲を交渉している。それは許される。すべての行は容易だと言い、Gate 3で段階投入を発見する業者は、自分の受入を彼らの開発台として使っている。なお選んでもよい。問うたなら、目を開けて選ぶことになる。

## 予期すべき例外

予備を、栓をしたボスとして扱う依頼を予期する。決める。同意するなら、主張は変わる。口頭で同意し、シートを予備接続のまま残してはならない。

センサが「十分に正確」だから、ラック側の比較点を飛ばす依頼を予期する。精度は問題ではない。場所が問題である。断る。または、装置と別のマニホールドについての主張を禁じる限界を受け入れる。

段を工場の動画で示す依頼を予期する。動画はGate 3ではない。訪問する理由にはなる。記録にはならない。距離が本物なら、シートを送り、工場運転の書き出しを要する。それから自分のループで、なおGateを繰り返す。工場のループも台である。穏やかでありたい同じ誘因を持つ。

測定した電力の代わりに、百分率の画面を使う依頼を予期する。断る。百分率は要求である。買っているのは結果である。

まだ引用していない冷却液、継手、流量を仮定した価格を予期する。仮定をほどく。間違った系統の上に組んだ価格は、価格ではない。見積の衣を着た、後の変更注文である。

敵対する必要は無い。発注の前に、例外を書面で要する。「提案どおり」と言う発注は、例外の一覧を添付しないと、霧を受け入れたことになる。一覧を添付する。各例外を、受入、拒否、または主張を削って受入、と記す。その記した一覧は、発注の日の要求改訂の一部である。誰も見つけない別紙ではない。

## 業者に発明させないもの

接続面の所有者が引用すべきなら、ラックの現在の流量の窓を業者に尋ねてはならない。彼らは推測する。推測は、自分の要求であるかのように提案へ入る。自分は彼らの推測に対して受け入れる。引用を渡す。または、欄は不明であり、Gate 3の前にどう確認するかを設計が示さなければならない、と伝える。引用を待てない設計は、すでに土産を凍らせた設計である。

一度触れた建屋から点一覧を写させてはならない。百の点を相続し、必要な5つを欠く。この本の最小セットを、自分の名で渡す。

改訂を名付けられない規格に対する適合行列を求めてはならない。無名の規格に対する行列は、既定で緑である。どの試験を、どの書いた基準に対して走らせるか。結果が自分のGateの一覧のどこに座るか。Gateに対応しない試験は、任意の芝居である。許してよい。Gateの代わりにしてはならない。

## 台は試験装置である

仮のループは、中立な背景ではない。偏りを持つ計器である。最長の滞在の熱を吸収できないなら、温度はすべて上がる。装置を失格にする。または、より悪く、「早く終える」と呼び、上昇を合格と呼ぶ。流量の帯を出せないなら、穏やかな流量で受け入れ、マニホールドで装置を発見する。閉じた弁へ、装置が耐えられるより高い圧力を出せるなら、最も弱い圧力計を発見する。

台の最小を、台を作る前に受入シートへ書く。台がたまたま存在した後ではない。最長の滞在にわたる最小の熱吸収。能力として書く。冷凍機の銘柄としてではない。訪れるつもりの帯の上端での最小流量。台が加えられる最大圧力。装置の最も弱い接液部品と比べる。装置自身の空気抜きが完全であることに依存しない、注液と空気抜きの経路。比較プローブの場所。電力の接続面と一致する給電。または、書いた差。

台が最小を満たせないなら、正直な選択は3つ。台を変える。主張を削り、台が届く帯だけを受け入れる。限界は叫ぶ。Gate 3を延ばす。「短い試験なら大丈夫なはず」という第4の選択は無い。短い試験は、不十分な熱の受けの上で過負荷の訪問が行われる道である。訪問は短いから安定に見える。ファイルは、熱の受けが自分の熱容量から借りた安定を、ほのめかす。熱の受けの質量を限界として名付ける。または話から外す。

## 台の流量と支配の文

装置が流量を決めるはずでないなら、台が流量を決める。繰り返せるように。何を決めたかを記録する。1人の技術者だけが位置を決められる台の弁は、目盛の無い装置の弁と同じ罪である。場所が移っただけ。台の弁の状態を記録する。より良くは、流量を測り、ハンドルに依存するのをやめる。

装置が流量を決めるはずなら、台が密かに決めてもならない。半閉じのまま忘れた台の弁は、「装置が流量に届かない」になる。各Gateを、記録した台の並びから始める。並びは準備の一部である。並びの図の無い台は、自分の下で変わる台である。

ポンプは熱を足す。高流量で、指令した熱が低いとき、ポンプ熱は液の話の大きな割合になり得る。ポンプが源なのに、ヒータが液へワットを漏らしていると思う。ポンプ電力を測り、認める。または、ポンプ熱が支配するプラトーで熱の話を判定しない。これは、装置の衣を着た台の問題である。低いプラトーを選ぶときに書く。低いプラトーの熱が、予想するポンプ熱と同程度なら、その低いプラトーは判定に悪い場所であり、記録には良い場所である。誰かが数に困る後ではなく、前に記録のみと記す。

## 台の電気の習慣

仮のケーブル、仮のアダプタ、仮の遮断器は、接地が無効になり、故障電流が作り話になる道である。使わなければならないなら、準備の記述の一部である。電気の主張は「この仮の給電で振る舞った」までに限る。その限界は、納入する装置にはしばしば受け入れられない。そのとき仮の給電は、受入の給電ではない。煙試験である。煙試験と呼ぶ。Gate 2としてファイルしてはならない。

現地の断路器の試験と、制御電源の切断の試験を走らせられない台は、台ではない。それらの試験に高流量は要らない。「ここではできない」と言うなら、停止を証明することを禁じる形で、装置がすでに据え付けられていると言っている。その据付は早い。障害を外す。停止を証明する。それから据え付ける。

他の工場負荷と共用の給電は、段を入れると電圧が下がる。装置をトリップさせる低下は、必ずしも装置の欠陥ではない。装置が無視する低下は、必ずしも美徳ではない。給電が共用だったと記録する。または、判定するプラトーのあいだ共用しない。共用の給電は、溶接には向く。受入には向かない。

## 工場受入と自分のGate

購入の中で対応を強く求めるなら、業者の工場試験を自分のGateへ対応づけられる。対応の無い工場試験は、儀式である。対応した工場試験も、自分のループが工場であり、工場のループを負荷条件とすでに決めていない限り、自分のループのGateに代われない。ラック側の代替機では、工場が自分のマニホールド位置、ホース経路、比較点を持つことは稀である。工場は、得意なことに使う。出荷前に落ちてほしい工作。古いデータの振る舞い。停止の経路。モジュールの取外し。自分のGateは、位置での経路、最小を満たすループ上の負荷の組、実際に残すファイルでの見知らぬ人の試験に使う。

立ち会わず、データとして受け取らない工場の儀式に、金を払ってはならない。立ち会えないなら、書き出しと、行ごとのシートを要する。署名付き。不合格を含む。「FAT合格」と書く証明書は、土産である。行のあるシートは、記録である。記録を求めてよい。業者が出せないなら、彼らを信じる。出せないのである。

## 出荷と、合格にすること

ある向きでGate 1を合格した装置が、木箱に合わせる必要のあった人によって、ホースを経路変更されて届くことがある。納入後の最初の行為は、Gate 3ではない。到達、弁の並び、漏液の見て、の繰り返しである。出荷は乱れである。乱された行の規則が適用される。「工場ですでに受け入れた」チームは、これを飛ばし、熱を始める。それから折れを、現場の問題と読む。

工場記録を使う条件として、「出荷後の、Gate 1の到達の繰り返し」を計画へ書く。その繰り返しが落ちるなら、工場記録は歴史である。今部屋にある物体の記述ではない。工場への侮辱ではない。木箱は説得力がある。ホースを悪い形へ説得する。

## 2台目

1台より多く作るなら、最初に受け入れた装置は型式証明ではない。1つのファイルを持つ1つの識別である。2台目は同じGateを得る。行を短くしてよいのは、装置のあいだでその行が違い得ないという理由が書いてあるときだけである。それでも、飛ばすより見本の確認の方が賢い。ホースは違う。センサの位置は違う。ソフトイメージは違う。2台目は写しだという仮定は、出荷部門がする仮定である。たまに真である。受入は、たまに、に乗らない。

再利用してよいのは、シート、図、1台目の不合格からの教訓である。1台目が、ある行は試験できないと教えたなら、2台目のGate 1の前にシートを更新する。同じ試験できない行を製作者に渡し、望んではならない。既知の不合格が伝統になる道である。

ソフトイメージが有るなら、識別の一部である。製造番号の隣のヘッダに、イメージの改訂を記録する。2つの筐体と2つのイメージは、同じ設計ではない。現場でのイメージ更新は、イメージが影響し得るGate 2の試験を繰り返す。古いデータ。電源の入れ直しの既定状態。警報の文。イメージがその道にあるなら、停止の経路。イメージが停止の経路にあるなら、巧いソフトに依存しない停止という選好を、すでに破っている。Gate 2の繰り返しは、最小の謝罪である。停止の経路からイメージを外すのが、修理である。

## 合成例。穏やかな台

台のポンプが、引用した高流量の端に届かない。チームは、ポンプができる流量で受け入れ、合格をファイルし、負荷の組の欄はなお引用から書く。ファイルは今、台が一度も加えたことの無い窓を、装置が満たしたと言う。数か月後、マニホールドの試験は「不思議に」抵抗が高い。装置は不思議ではなかった。台が、主張より小さい機械だった。是正は、当日書くべきだった限界である。台が出せた流量までだけ受け入れた。引用した窓の上端は訪れていない。主張は削った。その文は煩わしい。次の試験を正直に保つ、唯一の文でもある。

## 合成例。工場の動画

業者が、全負荷の装置の動画を送る。計器は画面内。書き出しは無い。識別は無い。ホースは開いた床を横切る。購入は自分のGateを要する。誰かが、動画は「基本的に同じ」だからGate 3を飛ばしたがる。ファイルが使える意味で、同じ装置ではなかった。物理的な意味でも、同じ装置でなかったかもしれない。動画に品質旗は無い。動画を宣伝として扱う。宣伝は存在してよい。行に頭文字を入れることは許されない。

## この章の公開資料

白書を添付した提案は、シートに答えていない。その紙が知らせてよい欄はどれか、版はどれか、を問う。法規の条へ対応づけた工場試験は、自分も走らせるか立ち会う試験へのポインタとして、受け入れられる。貼った条からなる工場試験は、自分の記録ではない。台の給電は、なお構内配線の法規の版を名付ける。または、電気の主張は仮の給電までに限ったままである。

## 記録する決定

- 提案からの例外の一覧。各々に印。発注した改訂へ添付。
- Gate 3の前に書いた台の最小。熱吸収と最大圧力の行が埋まっている。またはGate 3を延ばす。
- 工場試験をGateへ対応づける。または儀式へ落とす。
- 乱されたGate 1の行の、出荷後の繰り返し。
- 2台目の規則。自分の記録。識別ヘッダの中のソフトイメージ。
