英語版をAI補助で翻訳した。

# 12. することになる議論と、閉じ方

受入と設計の見直しは、技術的に落ちる前に、社会的に落ちる。誰かが日付を要する。誰かが表示を信じる。誰かが違う仕事を覚えている。この章は、繰り返す議論と、数を発明せず、工程に屈せず、各々を閉じる方法である。台本として使うのは、閉じの文を声に出せる、という意味だけである。シートが偽のまま、部屋に勝つ方法として使ってはならない。閉じはシートである。文は、シートを編集する権利か、止まる権利を買うだけである。

## 「この継手をいつも使ってきた。」

記憶の中の継手は正しいかもしれない。もう存在しないマニホールドからの土産かもしれない。閉じ。接続面の所有者が、その時点で有効な仕様書を、題名と改訂で引用する。シートの系統は、その引用と一致する。記憶は候補を指名できる。Gate 1は合格にできない。引用した系統と記憶の系統が違うなら、差は日付のある境界の問題である。両方を平均する妥協の継手ではない。アダプタは描き、圧力損失の話を持つか、使わない。みなが言及しないことに同意する、社会的なアダプタは無い。

仕様書がまだ無いなら、正直な閉じは、空欄と期限である。液の接続の行を合格したふりをしない試作機。熱と停止は、なお作ってよい。代替機を主張してはならない。

## 「ラックと適合。」

適合は結論である。系統、ホース、経路、圧力の話が有った後だけである。開きの主張としては、何も意味しない。閉じ。その語を、埋めた接続の行か、明示した不明に置き換える。業者が語を置き換えないなら、例外の一覧は無い。標語がある。標語に対して発注してはならない。より悪い時に、接続面を買い直す。装置の残りは、すでに自分を誇っている。

## 「銘板が負荷条件である。」

銘板は、製作者が進んで印刷する電気の約束である。負荷条件は組である。閉じ。負荷の組が立つ。銘板は1つの欄、電力であり、液へ入る熱となお同一ではない。製作者が銘板だけを保証するなら、熱の主張への限界として書く。銘板を流量の欄へ移してはならない。この議論は、キロワットが難しい部分だという善意の信念から来ることが多い。この級のラックでは、そうではない。流量の体制が難しい部分である。そう言い、空の流量の欄を指す。空の欄は、講義より早く議論を終える。

## 「温度上昇が小さいから、大丈夫。」

小さい上昇は、与えた熱に高流量がすることである。与えた流量に、失敗した熱がすることでもある。閉じ。プラトーはセットで判定する。上昇だけでは判定しない。上昇がセンサの雑音の中なら、測定が見えるまでプラトーは記録のみである。またはセンサを変える。または主張を削る。小さい上昇を褒めてはならない。褒めは、失敗したヒータが合格する道である。電力、流量、品質旗を求める。その3つを一息で言えないなら、結果を見ていない。温度を見ている。

## 「表示が一致するから、書き出しは待てる。」

後で分析する代替機が製品なら、待てない。閉じ。Gate 2の古いデータの行と、見知らぬ人の試験は、データの主張について出荷不可である。データ源としての使用を禁じる限界付きで、ヒータを出荷してよい。主張と、後で記録するという約束を出荷してはならない。後の記録は、最初の論争の後に着く。その時が、ファイルを要した時刻である。この議論は、論争に居ない人から出ることが多い。理解できる。Gateを弱める理由ではない。点を強いるなら、特例に彼らの名を書く。同じ編集で主張を削る。削減を、後の試験を回す人に見えるようにする。払うのはその人である。

## 「段はソフトで足す。」

ソフトは指令を並べ替えられる。配線していない測定電力は作れない。接触器が隠れたタイマで段階投入されるなら、急増は作れない。閉じ。Gate 3は、部屋の物体についてである。後のイメージは、イメージが触れる行の、後の受入である。段が金物の第2の納入を要するなら、今そう言い、購入を分ける。第1の納入を、第2であるかのように受け入れてはならない。「ソフト完了」に結んだ支払の区切りは、商売上の事実である。熱の事実ではない。Gateのシートから外す。

## 「赤ランプ1つが、運転者には簡単。」

簡単である。そして理由を消す。閉じ。ランプは要約してよい。記録の中の言葉に代わってはならない。簡単さを要する運転者も、記録が故障ではなく過温度と言うことを要する。翌月、その時刻を説明する人は、運転者ではない。表示が本当に小さいなら、言葉は書き出しと、符号を文へ対応づける現地の凡例板に置ける。対応の無い符号は不合格である。文へ広げられない簡単さは、簡単さではない。喪失である。

## 「CDUが保護する。」

CDUがすることもある。台はしない。将来のループはしない。閉じ。CDUの中だけに生きる保護は、限界である。他の源への無人の接続を禁じる。装置上の過圧停止も低流量停止も、合格にしない。仕事がその限界を受け入れるなら、「しない。したがってしてはならない」の形で書く。台を従わせる。仕事が受け入れられないなら、停止は装置の上へ移らなければならない。CDUが「たいてい」いる、という中間は無い。たいていはセンサではない。

## 「工場がすでに合格させた。」

対応づけ、立ち会いまたは書き出し、行ごとに、なら、工場はいくつかの行を合格させたかもしれない。閉じ。乱された行の出荷後の繰り返し。工場のループが届かなかった負荷条件の行は、自分のループ。証明書は行ではない。工場記録が不合格を省くなら、記録ではない。誰かが嘘をついたと責める必要は無い。要するのは行である。行が無いだけで、Gateをやり直すのに足りる。やり直しは、ホールの中の間違った主張より安い。

## 「2台目は同一である。」

設計意図の同一は、物体の同一ではない。閉じ。2台目は記録を得る。シートは写してよい。頭文字は写してはならない。ソフトイメージの改訂はヘッダの一部である。飛ばしたがる人は、似ているとしてではなく、2台目の主張への限界として、飛ばすことを提案できる。「見ていない」に署名する人は少ない。その気後れが、方法の働きである。働かせる。行の無い「抜き取り」を差し出し、助けてはならない。抜き取りは短いGateである。なお箱がある。

## 「見知らぬ人は系統を理解していない。」

見知らぬ人が指令と熱の話を再構成できないなら、失敗はファイルか書き出しである。見知らぬ人ではない。表を読めない人を選んだ場合を除く。表を読め、製作に居なかった人を選ぶ。案内を要する人を選んではならない。遠すぎて作業を拒む人を選んでもならない。閉じ。有能な見知らぬ人が答えられるまで、名、単位、品質を直す。試験中の指導は、試験を無効にする。列を説明している自分に気づいたら、その列は落ちた。説明をやめる。名前を変える。名前を変えたファイルで、試験をやり直す。数えるのは2回目である。

## 「近かったから、帯を編集した。」

近い、は外れである。閉じ。外れは不合格か、主張を削った特例である。同じ日。新しい改訂。運転中の編集は、それ自体が落ちた行である。廊下で改訂が変わらなかった、と言う行。次の試行の前に、昼の光の下で、理由付きで新しい帯を書いてよい。新しい帯に対して受け入れる。古い帯が満たされたふりをしてはならない。「近い」は、引用が飾りになるまで窓が移る道である。帯が任意だったなら、任意だったと認め、記録のみのプラトーに置き換える。編集する気のある帯より、記録のみの方がきれいである。

## 「過負荷はうまくいった。あれを定格と呼ぼう。」

訪問は定格ではない。閉じ。連続の負荷条件を設計し、その水準でプラトー、滞在、熱の話とともに受け入れない限り、主張の文は書いたままである。吸収できるループで。長い滞在。短い訪問ではない。それを望むなら、新しい公称である。Gate 3がそこに座らなければならない。Gate 4の終わりに、何も燃えなかったから与える昇格ではない。何も燃えなかったのは、去ったからである。滞在の限度の要点である。走っている分のあいだだけでなく、事後も尊重する。

## 「スライドに数が要る。」

スライドは、発明した数が逃げる道である。閉じ。スライドは仕様書を引用する。または、値はまだ引用されていないと言う。または、欄を空にした組の形を示す。もっともらしい数があり、改訂の無いスライドは、偽の負荷の組の欄と同じ種類の欠陥である。広報が数を要するなら、代わりに主張の文を渡す。文を使えないなら、スライドはこの仕事の間違った媒体である。スライドを醜くしておく。醜いスライドは、偽の引用が少ない。

## 「本が、してよいと言った。」

この本が言ったのは、確認を書いてよい、ということである。飛ばしてよい、ではない。閉じ。気分ではなく、決定の行を指す。章とシートが食い違うなら、シートは自分のものであり、章が間違っているかもしれない。昼の光の下でシートを直す。または読みを直す。継手、流量、特例の権限として、本を引用してはならない。本は接続面の所有者ではない。特例の権限ではない。出荷不可の欄に本を振る人は、本を誤解している。打ち切りの一覧を読んで聞かせる。それからシートの言うことをする。

## 「機密が、負荷条件を書くことを妨げる。」

機密が妨げるのは、本の中で負荷条件を公表することと、持ってはならない人へ転送されるファイルへ貼ることである。接続面の所有者が、持ってよい仕事のシートへ負荷条件を書くことは妨げない。閉じ。仕事のシートが、引用と値を得る。持ってよい仕事の系統の中で。この本の公開ページは空のままである。受入は、なお値を使う。仕事のシートさえ持てないなら、受け入れられない。判定の対象が噂以外に無いからである。そう言う。自分の負荷条件を書き下ろせない仕事は、代替機を受け入れられない。それは仕事の問題である。公開の数を発明して解いてはならない。

## 「最初の熱での小さい漏液は普通。」

継手のにじみは情報である。伝統ではない。閉じ。Gate 1の漏液の行は不合格。継手を直す。乱された行を繰り返す。熱いときだけ現れる小さい漏液は、冷たい試験がちょうど欠く漏液である。だから熱い主張は、熱い見てを要する。普通と呼ぶと、次の装置がにじむよう訓練する。過負荷のあいだ、にじみの隣に立つよう運転者を訓練もする。電気の区画の隣に座る、間違った教訓である。継手を直す。引用した系統の中で継手を直せないなら、系統か据付が落ちた。昼の光の下で変える。

## 「管内の空気は、自分で抜ける。」

空気が去ることもある。高点に座り、Gateのあいだじゅう流量計を嘘つかせることもある。閉じ。注液手順の言うとおり空気を抜く。または注液の行を不合格にする。希望のげっぷの上で、判定するプラトーを始めてはならない。プラトー中のげっぷは、プラトーを無効にする。色としてではなく、乱れとして記録する。装置から空気を抜けないなら、液の経路の章からの設計の外れである。戻る。より長い滞在で補ってはならない。より長い滞在は、閉じ込められた袋を除かない。袋を伝統にするだけである。

## 「運転者が弁を少し動かした。しかし平均は正しく見える。」

記録の無い支配の変更は、比較可能性を壊す。閉じ。プラトーは支配の行で不合格。記録した並びから繰り返す。少しの動きが必要だったなら、支配の文が間違っていた。文を改訂する。それから設計し直すか、受け入れ直す。文と、少しの動きを両方残してはならない。平均は動きを隠し、次の読者に道が安定していたと信じさせる。次の読者が、ファイルの相手である。平均で彼らに嘘をついてはならない。

## シートを食べている会議の止め方

会議が溶かそうとしている出荷不可の欄を読む。話者がそれを特例するか問う。するなら、署名する。同じ改訂で主張が削られる。しないなら、欄は立つ。会議は他の行を続けてよい。署名も立たせもしないなら、その会議は見直しではない。終える。終わりの無い議論は、余分な手順があり、署名の無い特例である。劇的である必要は無い。行を不合格と記したまま去る気は要る。見える不合格は、現実と接触している仕事である。口頭の合格は、すでに自分の伝説を書いている仕事である。

人が立つ前に、結果を書く。行が変わるのは改訂によるだけである。処置には所有者と日付。編集した改訂も不合格の印も無い会議は、技術的には起きていない。どれだけ長く感じても。同じ日に、改訂か不合格の一覧を送る。翌日の記憶は、すべての停止を注へ軟らかくする。同じ日の文は、方法の一部である。事務のうるささではない。

## 早く閉じてはならない議論

本物の不一致もあり、偽の合格へ押し込まず、日付付きで開いたままにすべきである。引用した窓の高流量の端を、この筐体が達成できるかは、台が加えられるまで本物の不一致である。Gate 3の上端は未着手のままにする。接続面の所有者が名付けていない冷却液と、材料が適合するかは、開いたままにする。材料の行を止める。停止の経路が制御器から独立しているかは、切断試験まで開いたままにする。無人の主張を止める。それらの場合の速さは、1週を買い、1月を売る道である。日付のある開いた行は、専門的な物体である。そのように扱う。

## この章の公開資料

「白書がそう言う」は閉じではない。閉じは、版、欄、文を写してよいかである。写してはならない。「ASHRAEがこの数を要する」は、話者が版を名付け、仕事のシートにその数を持ってよいときまで、閉じではない。それでもその数はこの本へ入らない。「NVIDIAが30倍と言う」は標語である。負荷の組の欄は埋まらない。話者を第19章へ向ける。溶かそうとしていた欄へ戻る。

## 記録する決定

- これらの議論のうち、自分の仕事ですでに動いているもの。溶かそうとしている欄。
- 使う閉じ。標語ではなく、シートの編集か不合格として書く。
- 同じ日の習慣。部屋を去る前に、改訂か不合格の一覧。
- 明示して開いたままにする行。日付付き。開きが合格と混ざらないように。
