英語版をAI補助で翻訳した。

# 13. Gateの後の装置の所有

受入は1日である。所有は、装置がファイルの言うものであり続ける期間である。代替機の多くは漂う。ホースは経路を変えられる。イメージは更新される。限界は忘れられる。都合のよいプラトーが本当の負荷条件になる。この章は、受け入れた物体とファイルを同じ物体に保つ方法である。なお仕事の本ではない。ホールの試験は回さない。その本が要するまで、道具を正直に保つ。

## 装置は、ファイルに金属を足したものである

金属が変わり、ファイルが変わらないなら、受け入れた装置は無い。子孫がある。子孫は、変更が乱した行のGateを要する。最初は官僚的に聞こえ、ホース交換が悪い週を説明する最初に、明らかになる。規則を、運転者が見える場所に書く。印の無い変更は無い。乱された行の決定の無い印は無い。印は記録の1行でよい。記録はファイルの一部である。会話の中に生きる記録は、記録ではない。写す。または会話を履歴と呼ぶのをやめる。

常に乱れとして数える変更。ホースの交換または経路変更。継手の交換。センサの交換または移設。弁の交換。ソフトイメージの変更。接触器または保護器具の交換。逃しの交換。冷却液の変更。出荷不可の欄への編集。通されがちで、通してはならない変更。「同じ」だが別ロットのセンサ。違う種類のクランプ。なお「届く」より長いホース。見た目は同じで、記録の仕方が違う表示。同じは主張である。試験する。または主張しない。

Gate 3の全部なしに記録できる変更。ラベルの交換。設定点を変えない文書の誤字。接液または保護の道に入らない車輪またはハンドル。それらにも印を付ける。習慣が要るからである。何にも印を付けないチームは、変更が実際に乱れだった日にも、何にも印を付けない。

## 保管と、次の最初の注液

空で置く装置は、継手に塵を集め、人の記憶の中の弁の並びを失う。保管の前に、並びとイメージの改訂を記録する。設計が栓をせよと言うものに栓をする。保管の化学を発明してはならない。装置を湿ったままにするなら、冷却液の引用の規則に従う。規則を知らないなら、湿ったまま保管し、中立と呼んではならない。不明な冷却液の湿った保管は、材料の実験である。口を開けた乾いた保管は、汚れの実験である。栓と、記録した状態が最小である。

次の使用は、プラトーではなく、Gate 1の到達から始まる。保管は、見ていない乱れである。出荷と同じに扱う。「1か月保管しただけ」だから見てを飛ばす運転者は、詰まった計器をCDUの故障として説明する運転者である。1か月で足りる。部屋が汚かったなら、1週で足りる。見ては安い。誤診は安くない。

## 非公式のプラトー

運転者が、シートより「うまく働く」指令を発見したなら、その指令は新しいプラトーか、悪い習慣である。新しいプラトーには、理由、滞在、熱の話の規則、改訂が要る。悪い習慣は、誰かが使用者の注記に書いたならそこから除く。書いていないなら言い伝えから除く。言い伝えの見つけ方は、製作者が居ないところで、新しい運転者に、普段何を走らせるか問うことである。答えがシートに無いなら、ファイルはすでに負けている。シートを更新する。または運転者を直す。肩をすくめてはならない。肩をすくめるのは、台の都合のよい上昇が仕事の非公式の負荷条件になり、引用した窓がポスターになる道である。

限界の見直し日に、これを見直す。本物の運転が有ったなら、最後の本物の運転で何を指令したか問う。シートと比べる。不一致は所見である。運転が「うまくいった」としても。「うまくいった」は改訂ではない。

## ファームウェアと停止の経路

ソフトイメージが熱を指令できるなら、その識別を記録する。熱を入れたままにする唯一の許可も持てるなら、安全の章が出荷するなと言った設計である。限界の下で、とにかく出荷したなら、限界はこう言わなければならない。イメージの変更は、熱を許す前に切断試験を繰り返す。停止の経路に座る制御器を「ただ更新」してはならない。その更新は、問題になる唯一の意味で、新しい装置である。

なお、停止の経路からイメージを外すことを選ぶ。健全な基本ソフトを要する接触器は、実演では健全で、電圧低下では不在になる接触器である。所有には、受入の後でもその改造を求める権利が含まれる。切断試験が本当には独立していなかったと、後で知ったなら。停止の経路が起動の順に依存すると遅く発見したなら、同じ日に無人の使用を止める。限界を書く。回路の変更を予定する。次の計画した窓を待ってはならない。要する窓は、次の熱の前の窓である。

受け入れたイメージの写しを、書き出しの保管と同じ場所に置く。より新しいイメージを3つ含む携帯機から更新できる装置は、間違ったものから更新される。識別には、ヘッダに書いたチェックサムか、業者の版の文字列が含まれる。業者の文字列が曖昧なら、受け入れる前に構築の識別を求める。曖昧な文字列は、2つのイメージが1つの名を共有する道である。1つの名の2つのイメージは、両方は稼いでいない合格を共有する。

## 校正と確認の方法

センサは漂う。確認の方法も漂う。受入の比較は一瞬である。所有は、その一瞬がなお意味を持つかを決める。科学の衣を着た計測の計画は要らない。要する規則。負荷条件を主張するために使う運転の前に、シートが名付けた確認の方法を再び比べた。または、その運転は記録のみであり、判定しない。記録のみの運転は許され、有用である。窓の確認としてファイルしてはならない。

センサを交換したなら、比較は任意ではない。新しいセンサは乱れである。新しい方向に間違いうる。偏りを特徴づけていたなら、古い偏りは移らない。センサが変わったら、相続した補正を消す。相続した補正は、精度を静かに製造する道である。補正は、書いてあり、日付があり、名付けた比較に結ばれているなら許される。誰も所有しない表計算の中に生きる補正は、第2の非公式の校正である。消す。またはファイルの中で採用する。

汚れた液で1年満杯だった流量計は、昨年の受入を所有しない。検査するか、比べる。できないなら、その運転の主張を削る。結論の中ではなく、運転の開始時にそう言う。結論は、判定したプラトーを記録のみへラベルし直すには遅すぎる。ラベルは準備の決定である。

## 冷却液の変更

違う冷却液は、新しい材料の行である。古い引用に対して署名したシール、ホース、金属は、新しい引用に対して未署名である。行を再び閉じる。または注液しない。手元にあった樽だから冷却液を混ぜるのは、ヒータの中で行う材料の実験である。性質が変わったなら、漏液検出と温度センサを嘘つかせる道でもある。負荷の組の温度の意味は生き残り得る。適合の署名は生き残れない。冷却液の変更を、継手の系統の変更と同じに扱う。主張を止める。再署名する。または判定する熱を走らせない。

引用した仕様書が冷却液を変えるなら、装置が機嫌よくても、同じ規則である。機嫌は署名ではない。接続面の所有者が再び署名する。または限界が1文を得る。装置は新しい冷却液に対して見直されておらず、それで注液してはならない。

## 熱を指令してよい人

受入は運転者を名付けた。所有は、なお1人を名付け続ける。または、資格のある役割を名付ける。「一度部屋に居た」より多い資格。資格は実務である。現地停止を見つけられる。弁の並びを読める。熱の前に書き出しを始められる。バインダを開かずに、主張の文と限界を1つ言える。それらができない人は、補助してよい。指令してはならない。これはギルドではない。非公式のプラトーと、飛ばした書き出しが、夜勤の私的な文化になるのを防ぐ方法である。

名または役割を使用者の注記に書く。人が去ったら更新する。去った人をなお名付けるメモは、腐り始めたファイルである。使用者の注記の腐りは、先行指標である。次はたいてい負荷の組である。

## 接続面の改訂が動くとき

負荷条件の章はすでに言った。各欄を、なお内側、もはや内側ではない、または不明、と記す。所有は、その規則が起きる瞬間か、忘れられる瞬間である。見直しを、限界の見直し日と、新しい改訂を告げる便りに結ぶ。告知は見直しではない。見直しは、記した欄である。告知を所有する人が居ないなら、失敗した接続から新しい改訂を聞く。受け入れた相手がまだ古い改訂である今、ヘッダに所有者を割り当てる。

新しい改訂が、作ったものの外へ欄を引くなら、選ぶ。限界、改造、または落とした主張。「注意する」を選んではならない。注意は欄ではない。改造は、金属の変更が触れるGateを開き直す。新しいホース寸法は、液の経路の変更である。新しい流量の帯は、台の変更とGate 3の変更かもしれない。新しい温度の窓は、材料と逃しの変更かもしれない。改訂を、何を乱すかについて読む。スライドの上で動いた数だけについて読んではならない。スライドは、著者が興奮したものを強調する。装置は、スライドが省いた文に敏感かもしれない。所有者は文書を読む。スライドではない。

## 事象

この本での事象は、切れるべきときに熱が入り続けた時。漏液。逃しの作動。判定したプラトーで使われた古いデータのエピソード。理解されていない衝撃またはトリップした遮断器。圧力の下で形を変えたホース。事象は、乱れに教訓を足したものである。ファイルは段落を得る。何が起きたか。どの停止が作動したか、しなかったか。是正までどの主張を削るか。どの行を繰り返すか。記憶だけに生きる事象は、停止を編集した話として繰り返される。同じ日に、落ちたGateと同じ調子で書く。静かな散文。非難の段落は無い。非難の段落は、事実が交渉で消える道である。

事象が、停止はネットワークに依存すると示したなら、回路が変わるまで無人の熱は終わる。「より注意して監視する」を修理にしてはならない。監視は、停止になり損ねたばかりのものである。修理は、装置上の停止である。

## 退役

主張を満たせなくなった装置は、主張を外すべきである。新しい文なしに、より小さい仕事へ静かに使ってはならない。より小さい仕事は許される。新しい主張である。短いもの。この装置は、熱を禁止した配管の代用品として使ってよい。または低流量の記録のみの源として。またはまったく使わない。古い受入は、履歴としてファイルに残す。なお適用するかのようにヘッダに残してはならない。人はヘッダを見つけ、履歴を無視する。現在の主張を最初の行に置く。古い主張は、廃止済みの印の下に置く。

廃棄または転売は、誰か他の現場のデータのファイルを渡すことを含まない。ファイルを、装置自身の方法と自身の限界までに剥ぐ。または、装置は未受入だという警告以外は何も渡さない。顧客の名と図面とともに旅するファイルは、次の所有者への親切ではない。終わりに選んだ漏れである。次の所有者は、何かを渡すなら、停止と限界を要する。自分の仕事の番地は要らない。

## 所有が何でないか

毎週設計を開き直す理由ではない。ホールの試験の本の代わりではない。一度も走らない校正の教団ではない。Gateが沈黙の中で期限切れにならないための、小さな習慣のセットである。変更に印を付ける。乱された行を繰り返す。非公式のプラトーを負荷条件にしない。停止の経路が変わったかもしれないとき、切断試験を繰り返す。新しい接続面の改訂を欄に対して読む。事象を起きた日に書く。

そのうち1つだけするなら、事象を書き、ホースの変更に印を付ける。その2つが、最悪の嘘を防ぐ。他は遅い嘘を防ぐ。装置は、劇で落ちるか、漂いで落ちる。Gateは、劇が来るのがまだ見えた日のためだった。所有は、漂いのためである。

## 合成例。親切なホース交換

ホースが摩耗する。親切な人が、間違った箱から長いものに交換し、できる範囲で経路を取り、記録に印を付けない。装置は「同じで、ホースが新しいだけ」だから。次の判定したプラトーは、シートが説明できない流量を示す。CDUが責められる。ホースは、規則が書かれた相手の乱れである。事後の是正は、なお是正である。主張を止める。経路を見る。材料を冷却液の引用と比べる。到達と、影響したプラトーを繰り返す。事前の是正は、ホースを受け入れた物体の一部として扱う文化である。その文化を、演説ではなく記録で作る。人は、誰かが実際に読む記録に従う。見直し日に読む。誰も読まない記録は、日記である。

## 合成例。静かなイメージ

昼に、「表示の字体のためだけ」に制御器が更新される。字体の変更は、再起動後の既定状態の変更と、イメージを共有する。次の電圧低下は、装置を指令へ戻す。誰も低下を昼と結びつけない。イメージが変わったから繰り返した切断試験なら、低下の前に、5分でそれらを結びつけた。所有は、携帯機を持ってきた人が字体だけだと確信していても、昼を乱れとして扱う決定である。彼らの確信は試験ではない。試験が試験である。

## この章の公開資料

引用した版が動くとき、文献表の日付も動く。NVIDIAの公開の世代名は変わり得る。自分の金属は変わらない。ASHRAEの版と法規の版は、自分の暦で動く。所有は、各欄を、なお内側、もはや内側ではない、または不明、と記す見直しである。新しいPDFを道具へ取り込み、本を更新させてはならない。読む許可のある版を読む。自分のシートを編集する。

## 記録する決定

- 変更記録の置き場。常に乱れとして数える変更の一覧。
- 熱を指令する人。できなければならない4つのこと。
- ヘッダの中のイメージの識別。イメージが熱を入れたままにできるなら、イメージの変更は切断試験を繰り返す、という規則。
- 接続面の改訂の見直しの所有者。次の限界の見直しの日付。
- 最初の行の現在の主張。廃止済みの主張は記す。消さない。
