英語版をAI補助で翻訳した。

# 14. 1日の受入を、順に語る

この章は、1つの試作機を4つのGateへ追う。装置は架空である。数値は供給しない。日の要点は仕事の順であり、写せる値のセットではない。本物の日が計器を読む箇所は、この日は「シートの値」または「シートの値ではない」と言う。自分の値は引用から埋める。この章の空欄を埋め、それから引用してはならない。

人は役割である。シートの所有者は運転者ではない。記録者は文を書く。見知らぬ人は午後に居る。製作のあいだ工房には居なかった。5人目、製作者は、問いに答えてよい。出荷不可の行に頭文字を入れてはならない。その分離が、日の社会的な設計の全体である。自分の日がそれを配置できないなら、なおGateは回せる。記録の独立への限界として、役割の衝突を記すべきである。衝突が起きなかったふりをしてはならない。

## 前日

シートの改訂は凍結している。Gateを止める不明は、埋めてある。今日を過ぎた日付であり、したがって止めている。または、主張を削る限界へ変換してある。台の最小は書いてある。給電は受入の給電である。または差はすでに限界であり、みなが主張の削減に同意している。書き出しの経路は、空運転で試してある。明日の最初の失敗が、欠けるケーブルではないように。製作者には、注液手順のあいだ黙っているよう求めると伝えてある。不合格は行であり、侮辱ではない、とも伝えてある。その会話を飛ばすと、最初の不合格が喧嘩になる。喧嘩が廊下の編集になる。

過負荷の水準と滞在は、すでにシートにある。明日の朝の議論項目ではない。誰かが論じるつもりなら、今日、改訂の中で論じる。または論じない。現地停止は図の上で識別してある。訪問のあいだ、押す人が探さないように。

行の一覧を印刷するか、凍結する。運転者が使っている同じファイルでなお編集できる行の一覧は、誘惑である。写しを凍結する。生きたシートを改訂できるのは所有者だけである。試行のあいだ。新しい改訂の印付き。凍結した写しは、入室したときのものである。廊下の編集に、比べる相手が有るように残す。

## 朝。液の前

記録者はヘッダを書く。識別。改訂。役割。ループ。給電。装置の識別は、筐体から読む。記憶からではない。筐体に印が無いなら、日は印を作ることから始まる。ファイルのヘッダがそれを使う。印の無い筐体は、写真の中で後継と混ざる。写真は記録ではない、と警告しても、人は写真を撮る。

Gate 1は、言い訳が空で始まる。最初は液も空である。到達が先である。到達に注液は要らない。落ちた到達を、床を濡らした後に発見すべきではない。供給の隔離。ハンドルに手。ラベルが読める。状態が図と一致する。実際に使う経路で、ホースがハンドルを塞いでいない。経路は今設定する。後ではない。誰かが都合のためにホースを巻き、「終わりに正しく経路を取る」と言う。それが液の経路の章の合成の失敗であり、予定どおり着く。拒む。使用の位置が、確認の位置である。

戻りの隔離。同じ扱い。予備。予備という語ではなく、定義と比べる。予備が栓なら、主張はすでに偽か、定義が栓だった。午前9時に発見する第3の状態は無い。排水と空気抜き。または署名した限界。記録者は「可」と書かない。記録者は書く。「供給の隔離は到達できる。ラベルは図と一致する。状態は見える。閉。」文は遅い。文が要点である。

モジュールの取外し。製作者が一度示してよい。それから製作者でない人が、使用者の注記から行う。または、メモが不完全だと知り、欠けた手順を書くために止める。欠けた手順を書くことは許される。手順を含まないメモに従ったふりは、許されない。再組立の後、再び到達。証明したばかりのホースを外さないと出ないモジュールは、保全の主張を縮めなければならないモジュールである。液の前に、限界の中で今縮める。熱の運転が、主張を開くのをみなに渋らせた後に縮めてはならない。

ラベル。逃しの向き。滴の経路。電気の区画は開き、電力が無いことを確認する。滴の試験は、威厳が無く、短い。杯。液の区画の外側。光。液が電気の箱へ跡を付けるなら、日は設計の日として終わる。それは成功した成果である。台無しのGateではない。台無しの版は、箱が締まって見えるから杯を飛ばし、漏液のあいだ、電力が近くに有る状態で跡を見つけることである。

継手の系統を引用に対して。アダプタは図の上。材料の行に署名。冷却液の引用が欠けるため材料の行が未署名なら、Gate 1は閉じられず、Gate 3は始められない。日を無駄にしないよう、乾いた到達は続けてよい。液の行は未着手と記す。工程を守るために材料の行に「一時的に」署名してはならない。一時的な署名は署名である。一時的な合格というものは無い。

## 注液

注液手順の著者は黙る。運転者はファイルに従う。ファイルが曖昧なら、運転者は止まる。手順が続く前に、曖昧さを手順へ書く。製作者が感触で注液するのに慣れているなら、これは遅く感じる。遅さが試験である。指導が無いと働かない手順は、製作者の不在を生き残れない手順である。その生存を、今、1時間の代価で買っている。

高点の空気を抜く。空気を手で流してはならない。ループが穏やかな条件で走り、熱がなお切のとき、流量計を見る。英雄的な読みではなく、安定した読みを見る。零の熱での安定は、負荷条件の合格ではない。注液の合格である。読みがハンチングするなら、後でGate 3を始め、望んではならない。熱がなお切のうちに、空気か据付の問題を見つける。熱が切で流量がハンチングするのは、贈り物である。熱が入って流量がハンチングするのは、事象である。

引用した条件での漏液の見て。継手を先に拭いて乾かす。古い滴が新しい漏液にならないように。それから条件。それから見て。それからシートが名付ける待ちの後、再び見て。漏液は、小さくても不合格である。伝統でも。製作者が一度はいつもにじむと言う継手でも。修理が起きる。乱された到達が繰り返す。漏液の見てが繰り返す。試行の番号を書く。2回目の試行が違う継手でにじむなら、1つの悪い締め輪ではない。系統的な問題である。止めて、材料と組立の方法を見る。午後じゅう継手を1つずつ狩り、最後の乾いた継手を系列の合格と呼んではならない。組立の方法が繰り返せるものになるまで、系列は落ちている。

Gate 1の終わりに、熱がなお切で、弁の並びを記録する。これが基線である。記録者が読み返す。読みながら、別の人がハンドルを見る。その第2の目は安い。飛ばすと、最初のプラトーの前に、図とハンドルが分かれる。

Gate 1の閉じ。すべての行が合格、不合格、または未着手。不合格は、繰り返しで消えるか、誰かが電力を雑談する前に限界へ変換される。シートの所有者が閉じに頭文字を入れる。製作者はしない。不合格が残り、限界がそれを覆うなら、主張の文を声に出して読む。不合格が削ったなら変える。声に出して読む。黙った主張の編集は、廊下の編集である。

## 電力。できれば熱はなお禁止

Gate 2は給電から始まる。記録者は、実際に差してあるものを書く。それがシートと違うなら、止め、限界を更新するか給電を変える。「後で記す」をしてはならない。後は、間違った給電が受け入れた給電になる道である。

接地と絶縁。基準を手に。結果は結果として書く。それから現地の断路器の試験。高い負荷の前。誇りの前。断路を開く。熱の遠隔指令を試みる。熱は入らない。入るなら、日は再び設計の日である。発見を祝う。プラトーへ続けてはならない。現地の断路器が開なのに遠隔の熱を受け入れる装置は、「熱を見るためだけ」に負荷してよい装置ではない。熱が緊急ではない。緊急は、不安全と証明したばかりの指令の経路である。

遮断器開放の振る舞い。制御電源の略図を手に。それから識別。点。品質。古いデータの証明は、少し残酷に、謝罪なしに行う。センサを外す。または読みを止める。怠惰な系統が塗るのに足りるだけ待つ。書き出しを集める。この見てに見知らぬ人は要らない。記録者とシートの所有者は要る。ファイルが滑らかな継続を示すなら、Gate 2は出口で不合格。製作者は説明してよい。説明は行を合格にしない。是正。新しいイメージ。新しい記録器。それから繰り返し。是正が「そのチャネルを無視する」なら、チャネルを点一覧から外す。それを要した負荷条件は削る。チャネルを無視し、負荷条件を残してはならない。

模擬による警報。言葉。ランプだけではない。ラッチ。現地の復帰。停止がラッチしたままネットワーク喪失。熱は切れたまま。警報は残る。遠隔を黙らせた電源の入れ直し。装置は熱へ目覚めない。熱へ目覚めるなら、断路の試験と同じ種類の不合格である。主張の日としては日を止める。修理の日としてだけ続ける。

見知らぬ人が居るなら、無負荷の見知らぬ人の試験はここでできる。見知らぬ人が昼の後に来るなら、試験を飛ばしてはならない。自分の読みで代用してはならない。待つ。待ちを使い、Gate 2がすでに落としたものを直す。待ちを使い、Gate 3を始めてはならない。順が方法である。工程の隙間は、順の穴ではない。

## プラトー

書き出しが走っていることを確認する。準備状態。熱は切。流量は読める。説明の無いラッチした警報は無い。最初のプラトーは低いもの。ポンプ熱が話を支配すると決めたなら、記録のみでもよい。運転者が指令する。記録者は開始時刻を、書き出しの時計から書く。一度も比べたことの無い腕時計からではない。2つの時計が違うなら、書き出しの時計が勝つ。腕時計は記録から退く。2つの時計は、急増が起きた順と違う順で語られる道である。

滞在は滞在を意味する。数値が「早く安定に見える」からといって、誰も縮めない。早い安定は仮説である。滞在が仮説の試験である。シートの終了条件が、変化が止まった熱の話なら、記録者はその条件が満たされたときを言う。昼の前に終えるため、より厳しい条件を発明しない。昼が本当の終了条件なら、シートは不誠実だった。空腹である必要は無い。空腹に合わせて滞在を編集しない必要は有る。

判定するプラトーでは、見知らぬ人の問いは、滞在の後にファイルが答える。滞在のあいだ、運転者の記憶が答えない。指令。電力。流量。両方の温度。品質。警報。品質旗が悪くなり、回復したなら、プラトーは疑わしい。隙間を見る。滞在の中の隙間は、滞在を不合格にする。シートが定義した隙間を明示して許したなら別である。許すべきではなかった。行を不合格にする。プラトーを繰り返す。隙間をまたいで平均してはならない。

急増を指令するのは、到達先が保持してよいプラトーであるときだけである。記録者はファイルの中の順を見る。指令、それから電力、それから温度。間隔が遅すぎて順が見えないなら、間隔が証拠に不合格である。急増の行は合格できない。それはGate 2で捉えるべきだったシートの問題である。今捉えても数える。間隔を変える。記録器の変更が古いデータを塗り得るなら、Gate 2の関係する行を繰り返す。それから急増を繰り返す。記録器の変更は乱れである。「ただの設定」に感じる。証拠を変える設定は、停止に隣接する種類である。疑いをもって扱う。

プラトー中の警報は、語りを止め、文を始める。どの警報か。どの動作か。切れるべきなら熱は切れたか。プラトーは無効か。警報が偽で、動作が正しかったなら、プラトーは自動には合格しない。偽のトリップは、きれいな滞在が無いことを意味する。原因を直した後に繰り返す。原因が「不明。復帰で消えた」なら、是正は無い。消えたランプがある。行は不合格のままである。これが、チームが不正をする瞬間である。ランプは静かで、トラックはうるさいから。記録者の文が防御である。「原因の無い復帰」と書く。次の行を始めさせない。

零へ戻る。定義した零を確認する。見知らぬ人がファイルを持った後、または自分の携帯機なしに見知らぬ人が開く場所へファイルを置いた後にだけ、停止する。運転者の機械に閉じ込められたファイルは、まだ記録ではない。準備を壊す前に写す。準備は、片付ける人に壊される。片付けは乱れである。写しが防御である。

## 定格を超える訪問

Gate 3の判定した行が合格したときだけ。装置を見る仕事の人は名があり、図を見ている人ではない。滞在はシートの滞在である。穏やかに見えるから延ばしてはならない。穏やかは新しい定格ではない。みなが「話しながらそこに置いておきたい」としても、退出を行う。過負荷が続くあいだ話すのは、訪問が未受入の連続運転になる道である。先に出る。後で話す。

低いプラトーでまだ行っていないなら、現地停止の練習を訪問の前に行う。低いプラトーで。遠隔指令は主張している。練習中に、停止が制御器へ丁寧に頼むだけだと知ったなら、訪問へ進んではならない。訪問は、それを学ぶ場所ではない。制御電源の切断。同じ論理。この試験への恐れは所見である。書いて、直す。士気を保つために試験を飛ばしてはならない。士気はGateではない。

退出の後、上書きが解除されているか確認する。主張の文を再び声に出して読む。訪問は連続定格ではない、という節を含む。人は誇る。誇りは歓迎する。誇りは文を編集しない。記録者は訪問を訪問として書く。定格という語は、確立しなかったと言う以外、行に現れない。

## 日の閉じ

限界を同じ日に更新する。別の機械で書き出しを開く。試行の履歴を残す。朝の凍結した写しを残す。廊下の改訂が改訂として見えるように。受け手が居るなら、引渡しの演習。受け手が居ないなら、合格しても装置は引き渡されていない。合格と引渡しは違う。「受け入れた。引き渡していない」と書く。合格が引渡しをほのめかすままにしてはならない。演習が起きたときだけ、次の人はファイルで足りると仮定する。演習を予定する。みなが疲れたから日の端から落とさせてはならない。疲れた引渡しは、非公式のプラトーが戸口で囁かれる道である。演習をする。または未了と書く。

製作者は、不合格の一覧の写しを得る。後に繰り返し合格したものも含む。その一覧が、彼らの最良の文書である。一覧の無い礼は、間違った教訓を教える。礼儀正しく、なお一覧を渡せる。礼儀は合格ではない。

## この日が自分の日と違う箇所

自分の日は、架空の日が指すだけの、熱い漏液試験を持つかもしれない。第2の枝を持つかもしれない。見知らぬ人を明日まで配置できないかもしれない。そのときGate 3の見知らぬ人の行は未着手のままである。装置は今日、完全には受け入れられていない。部分の日は許される。部分の合格は許されない。未着手の行のあるGateは、合格したGateではない。日の記録のヘッダにそう言う。「Gate 3」だけを進捗報告で見る読者が、合格を発明しないように。進捗報告は、未着手が緑になる場所である。緑を拒む。言葉を渡す。

自分の日は、この章が感じられない商売上の圧力も含むかもしれない。閉じは同じである。繰り返しの日付のある落ちた行は、仕事をした日である。走っていない合格の行は、仕事の本のための仕事を作った日である。マニホールドで不思議として現れる種類の仕事。工程を失望させてよい。自分の頭文字を貸してはならない。

## この章の公開資料

日の朝の凍結したヘッダは、版を含む。または、版に依存する行は未着手である。到達、漏液の見て、切断試験の代わりに、データシートを声に出して読む人は居ない。公開文書の数がプラトーの判定に要るなら、日の前に、仕事が使ってよい版から、仕事のシートへ書いてあった。廊下で調べ、電話から記録へ打ってはならない。

## 記録する決定

- 自分の本物の日が役割を配置できるか。できないなら限界。
- 入室する凍結した改訂。
- 未着手の行は、どの進捗報告でもGateを合格と呼ぶことを禁じる、という規則。
- 同じ日の不合格の一覧。後に繰り返し合格したものを含む。製作者に渡す。
