英語版をAI補助で翻訳した。

# 16. 他人の下書きに走らせられる見直し

設計メモ、見積、受入シートの下書きを渡され、作るのに足りるか、買うのに足りるか問われる。この章は、答える前に走らせる確認である。前の章の繰り返しを意図している。ここでの繰り返しが要点である。著者の構造を信じる見直しは、欠ける停止を欠く。毎回同じ欄を歩く見直しは、欠かない。自分のシートにも使う。書いた翌日。文が冷えたとき。

## 最初のページ

主張の文を見つける。無いなら、見直しを止め、求める。宣伝の段落から再構成してはならない。再構成した主張は、シートが値するより親切になる。主張が、装置はCDUに代わる、ホールを受け入れる、IT機器を証明する、と言うなら、主張は間違った製品である。最初の注記でそう言う。主張が、ラック側の熱と水力の代替機まで縮むまで、または正直に名付けたより小さいものまで、他はすべて二次である。

引用の行を見つける。題名と改訂。または日付のある不明。値があり引用の無い下書きは、空欄のある下書きより完成していない。より安全でない。注記。各値に出所を付ける。または除く。「標準」の置き換えを提案してはならない。標準は、所有しない数の著者になる道である。

限界のブロックを見つける。欠けるなら、下書きは始まっていない。商売上の苦情だけなら、欠けている。種の注記。無人の熱。過負荷を定格とすること。比較点。予備の定義。停止の経路の中のイメージ。設計が実際にどれを満たすか問う。答えは限界かGateになる。返信便りの中の保証にはならない。

## 6つの機能。省略を狩る

下書きの中で流量の調整を探す。部品一覧の中だけに弁があるなら、機能は指定されていない。支配の文を問う。文が欠けるなら、下書きは部品の山である。余白に自分で文を書き、見直し完了と呼んで助けてはならない。彼らに書かせる。彼らのために書いた文は、彼らが作る文にならない。

両方の温度と、場所を言う語を探す。流れの名の無い「温度センサ」は、見直しに不合格。どのセンサが熱を切ってよいか問う。故障したセンサは何をするか。下書きが、制御器が決めると言うなら、切断試験を問う。制御器は切断試験に答えない。回路が答える。

調整できる流量と別に、読める流量を探す。下書きはしばしば調整弁を指定し、計器を忘れる。または間違った道に計器を指定する。代替の経路はどの道か問う。枝が有るなら、指令する各枝に計器が有るか問う。独立した枝の熱があるヘッダ計器は、注記である。揚げ足ではない。日付を待つ偽の話である。

圧力を探す。下書きは圧力計1つを好む。差の両側を問う。または水力の主張の明示した削減を問う。レンダリングの上の圧力計の图标に、欄を閉じさせてはならない。

名によるプラトーを探す。百分率の範囲だけなら、段は未指定である。書き出しの中の測定した電力を問う。段階投入と別の急増を問う。段階投入が急増だと言うなら、ランプと呼び、もう一方の語を使うのをやめさせる。語彙はGateである。間違った語彙は手順へ写される。

警報の文を探す。唯一の語が故障なら、接触器が有っても保護の行は見直しに不合格。ネットワークが死んだ状態での現地表示を問う。ラッチを問う。これらの問いはソフトの問いに感じる。停止の問いである。答えが製品名ではなく振る舞いになるまで、問い続ける。

## 液の経路。土産を狩る

引用に結ばれていない部品番号を探す。注記。土産。除くか引用する。熱の区画を通って描かれていない予備を探す。注記。栓であり、予備ではない。または描け。「現場で経路を取る」と書かれたホースを探す。注記。経路の禁止と、使用位置での加圧した見て。または、工場でGate 1は合格できないと受け入れる。「出口の近く」と書かれたセンサのボスを探す。近くは、別だと証明されるまで枝管である。図を問う。

用語行の無い一次と二次を探す。装置がどちら側に座るか問う。下書きが、装置を冷凍機とラックのあいだに、CDUにする形で示すなら、主張は漂った。最初のページを指す。彼らの系統を代わりに描き直してはならない。範囲に無い部品を消させる。範囲の削除は、見直し人の親切である。余分な部品を残すと、作られ、それから自分のせいになる。

## 熱の道。結合を狩る

支配の文を見つける。1つの弁が熱と流量を決めるなら、書いた結合の限界を探す。欠けるなら、下書きは持たない独立制御を主張している。「しない。したがってしてはならない」の形で限界を注記する。同意するなら貼れるように。同意しないなら、バイパスか第2の権限を負う。見直しの注記の中で、仕事を超えてバイパスを設計してはならない。彼らの製作者ではない。試験者である。

モジュールの保全を見つける。下書きがモジュールと言い、ループが抜けるかを言わないなら、省略を注記する。密封モジュールは許される。実際は密封なのに、保全できると含意したモジュールは、主張の欠陥である。どちらを意味するか問う。金属の前に選ばせる。金属の後、選ぶのは高い。人は必要ではなく、物体に合う話を選ぶ。

安全状態の試験を見つける。欠けるなら、提案としてではなく、注記の中のGateの行として足す。指令零。制御電源を切る。現地の断路器対遠隔指令。それらの行を置けない下書きは、受入を含む購入の準備ができていない。調査の準備はできているかもしれない。誰もトラックを予定しないよう、調査とラベルする。

## データの出口。塗りを狩る

最後の値、保持、時間切れ、品質、の語を探す。どれも現れないなら、古いデータの問いを直接問う。答えが銘柄なら、再び問う。銘柄は振る舞いではない。書き出しの形式を探す。唯一の出口が画面なら、見知らぬ人の試験は合格できない。そう注記する。別の仕事から写した既定の番地とレジスタ表を探す。設計の根拠から外し、先導しない付録へ置くよう言う。文書を先導する対応表は、作られるものになる。対応表が間違った方言でも、機能は対応表に従う。

警報の動作を探す。動作の無い符号の表は、解読表である。保護の設計ではない。各符号が熱に何をするか問う。知らないなら、その符号は装置の中に出荷する準備ができていない。私的なデバッグの一覧のままにしてよい。点一覧と間違えないよう、デバッグとラベルする。

## 安全。依存を狩る

5つの停止の各々について、5つの埋めを問う。原因。動作。現地表示。記録。故障したセンサの振る舞い。3つに答える下書きは、「ほぼ安全」ではない。欠ける2つの埋めが、事象の住む場所である。CDUへの過圧の依存は、限界か器具である。ソフトの点だけの漏液検出は、報告である。「法規どおり」で、シートの行になっていない電気の試験は、記録に入らない。手順である誤弁のインタロックは、運転シートと受入シートの両方に要る。欠ける方を注記する。「安全の文化がある」を埋めとして受け入れてはならない。文化は、故障したセンサの振る舞いではない。

## 受入シート。物語を狩る

受入文書が段落なら、シートではない。箱を求める。箱が有るなら、Gate 1に不合格があるあいだGate 3に頭文字を入れられないか確認する。未着手が本物の状態か確認する。過負荷の滞在が、日の前に、下書きの中に有るか確認する。「合意する」としてではない。当日の合意は、当日の編集を意味する。見知らぬ人を確認する。見知らぬ人が名無しなら、記録の独立はすでに限られている。その限界は、書いてあるときだけ受け入れられる。自分で徹底することで直す見落としとしては、受け入れられない。徹底した著者は、独立した確認が飛ばされる道である。

特例の行を見る。当日の誰でも特例できるなら、シートは動く。より厳しい規則を注記する。商売上の所有者が特例しなければならないなら、そう言う。同じ編集で主張が削られると言う。主張を残す特例の経路は、穴である。穴を指す。穴と呼ぶことを恥じるな。語は正確である。より軟らかい語は、穴を残すために使われる。

## ファイルの一覧。別の種類の土産を狩る

引渡しの品のどれが存在するか問う。主張。要求。負荷条件。図。点一覧。受入記録。限界。使用者の注記。書き出しの保管。レンダリングと見積のある下書きの包みは、品が2つである。どちらも一覧に無い。一覧を言う。レンダリングを採点してはならない。レンダリングを採点すると、著者にレンダリングが成果物だと教える。レンダリングへの沈黙と、一覧への注記が、逆を教える。

包みが現場名、番地、または別の仕事の点一覧を含むなら、ファイルが回る前に除くよう言う。その注記は細かいことではない。装置のファイルと漏れの差である。注記の中で機密の内容を繰り返さずに、そう言える。「現場の識別を除け」で足りる。見たことを証明するために、識別を引用して返してはならない。

## 使えるように見直しを書く

注記に番号を付ける。各々を欄か、欠ける欄に結ぶ。解釈しなければならない論説を書いてはならない。「流量の行。代替の経路が名無し。支配の文が欠ける。両方が存在するまで見直しは合格できない。」それが注記である。「最良実践に照らして流量の思想を明確にすることを検討せよ」は注記ではない。不合格を避ける方法である。不合格を避ける見直しは、Gateを避ける下書きを生む。平らに。具体的に。下書きは調査であり、製作の包みではない、と言う気を持つ。

遮断する注記と、注を分ける。遮断する注記は、無視すると主張が偽になるか、Gateが実行不能になるものである。注は他のすべてである。著者は注を消し、見直しは閉じたと宣言しようとする。規則。遮断する注記が閉じた。または主張が削られた。または見直しは閉じていない。その規則を見直しのヘッダに置く。注記を等しいと数える追跡器の中で、管理して消されないように。

空欄が含むべきものの例として、盗んだ数を挿入してはならない。自分の机に引用があるなら、題名と改訂を指してよい。値を見直しの便りへ写し、第2の非公式の負荷条件を作ってはならない。便りは転送される。転送された値は、この本が発明を拒むために費やした標準になる。指す。貼ってはならない。

## 見直しの後

著者がシートを改訂する。または削った主張を受け入れる。遮断する注記だけを読み直す。新しい下書きであるかのように全体を読み直してはならない。新しい好みでゴールを動かす。改訂が新しい穴を作ったなら、新しい遮断する注記は許される。より良い文を思いついたから、は許されない。より良い文は次の改訂を待てる。見直しごとに動くゴールは、著者に欄が本物ではないと教える。欄は本物である。自分の好みはそうではない。

遮断する注記が閉じたら、1行でそう言う。設計への祝福を足してはならない。設計を祝福していない。今書いてある主張に対し、残る遮断は見つからなかった。その文はより狭い。署名すべき唯一の文である。祝福は受入として引用される。装置を受け入れていない。装置に使う準備ができたシートを受け入れた。Gateはなお金属に起きなければならない。

## 当日にこの章を使う

同じ確認は、受入の朝、下書きの代わりに物体に対して働く。主張はなお金属と一致する。引用はなおヘッダのものである。限界は、見えるホースについてなお真である。6つの機能は、なお記録の中に住む場所がある。朝の確認が落ちるなら、日は修理の日である。とにかくGate 3を始めるのは、この章が相手にする見直しの失敗である。物体は重いからといって、シートに勝たない。重さは証拠ではない。シートは、意図したものの証拠である。Gateは、持っているものの証拠である。両方存在しなければならない。どちらも他の代わりにならない。

## この章の公開資料

遮断する注記には、ASHRAE、NVIDIAのデータシート、または法規からの、貼った表、図、段落が含まれる。是正は、第19章が要する形の引用と、貼付の削除である。同じページの自分の言い換えで、貼付を置き換えてはならない。許可された表の言い換えは、見直しが方針の禁じる派生を作る道である。指す。打ち直してはならない。

## 記録する決定

- 注から分けた遮断する注記。注が遮断を否決しない、という閉じの規則。
- 見直しの便りへ値を貼ることを拒む。
- 設計を祝福しない1行の閉じ。
- 受入の朝の確認。先月見直しても、Gate 3の前に走らせる。
