英語版をAI補助で翻訳した。

# 18. 二度読む

この本のいくつかの文は、同意しやすく、日がうるさいときに飛ばしやすい。シートを開いたまま再び読めるよう、ここに集めた。文が自分のシートの行と一致しないなら、行を足す。またはその文を自分の仕事から落とす。信念として残してはならない。

負荷装置は、ラック側の熱とラック側の水力の代わりをする。CDU、ホール、IT機器の代わりはしない。進捗の行がより多くを主張するなら、間違っているのは進捗の行である。限度ではない。

6つの機能。または書いた削減。調整できる流量。両方の温度が読める。流量が読める。圧力が読める。段の熱。止めて警報する過温度。5つを満たす宣伝は、シートを満たしていない。どれが欠けるか言え。

負荷条件は組である。流量の無い電力。温度の無い流量。差の符号の無い温度。名付けた高圧側と低圧側の無い圧力。それぞれ、見慣れた顔の偽の話である。セットを合格にする。または主張を削る。見慣れた顔を合格にしてはならない。

ラック側の高流量が、この装置が穏やかなヒータではない理由である。本は流量を渡さない。引用が渡す。空の引用は、もっともらしいものを書く許可ではない。

隔離には見える状態がある。予備は同じ負荷条件まで配管されているか、予備ではない。ホースは、使う経路で、圧力で証明する。台の上に巻いてではない。継手の系統は、その時点で有効な仕様書から来る。前の仕事からではない。この本からでもない。

熱のプラトーは、滞在のあいだ保持した測定電力である。百分率は要求である。密かに時間差投入である急増は、ランプである。ランプと呼ぶ。モジュールはシートの言うとおりに出る。またはシートが変わる。制御の喪失は熱を切る。回路図を読んでではなく、制御電源を切って証明する。

書き出しは古いデータに印を付ける。新しい時刻印付きの、最後の値の繰り返しは、不合格の出口である。数がもっともらしくても。見知らぬ人の試験が証明である。見知らぬ人を指導すると、証明は不合格になる。

現地停止は、固着した遠隔指令に優先する。ネットワークに許可を求める停止は、停止ではない。過温度、過圧、漏液、電気の故障、誤った弁は、それぞれ故障したセンサの振る舞いを持つ。「CDUが捉える」は限界である。器具ではない。

Gateは4つ。順に。熱の運転は折れを直さない。工場の証明書は、欠ける行を直さない。未着手は合格ではない。廊下で編集した帯は、不合格の改訂の規則である。過負荷の訪問は、新しい定格ではない。

ファイルと金属は同じ物体である。ホースの交換、イメージの変更、冷却液の変更、新しい接続面の改訂は、乱れである。触れる行を繰り返す。非公式のプラトーは、未受入の負荷条件である。事象を同じ日に書く。

現場名、部品番号、番地、未公表の設定点は、公開の章にも、転送される見直しの便りにも属さない。文書を引用する。洗浄して持ち出してはならない。

ページを完成に見せるために盗んだ数が要るなら、ページが欠陥である。説明できる空欄は、終わった専門的な物体である。出所を付けられない埋めた空欄は、そうではない。

打ち切りが現れたら、主張を止める。止めることが方法である。偽の主張を保存する進捗は、進捗ではない。進捗のレンダリングである。この本は、そのレンダリングになることをすでに断った。

自分のシートの主張の文を読む。読めないなら、自分が居ると思う章が何でも、第1章は終わっていない。戻って書く。それから再びここへ来る。文はなお真である。ようやく着地する場所ができる。

## シートの最後の確認

このページの横に要求一覧を開く。上の各文について、余白に印を付ける。シートにある。意図して削った。または欠ける。今夜仕事が要る印は、欠けるだけである。意図して削ったは、すでに限界である。「したがってしてはならない」を書いたなら。頭の中だけで削ったなら、欠けている。

Gate 1の不合格がなお開いているあいだ、頭文字を入れられるGate 3の行を数える。数は零であるべきである。そうでないなら、シートはトラックをホースより上に置くことを許す。主張の散文を直す前に、シートを直す。漏れる手順の上の強い主張は、主張が間違った物体に付く道である。

シートの上のすべての数を見つける。各々は、引用したか、自分の選択とラベルされているか、架空でありしたがって禁じられている。架空の数は、誰かが例を写すときに入る。この本は、渡さないようにした。出所の無い数は、今日消す。最初の見直しが第2の文書へ写した後ではない。第2の文書は、言い伝えが要求になる場所である。どの写しが冗談だったか、覚えていない。

場所、顧客、または公表する権利の無い製品であるすべての固有名詞を見つける。仕事の系統を出るファイルから除く。方法はそれらを要らない。それらが無いと崩れる文は、土産だった。土産がしていた仕事に置き換える。隔離、予備、段、停止、書き出し。

それから本を閉じる。次に有用な1時間は、箱で埋めた空の受入の行である。手引きの別のページではない。この点を過ぎた手引きは、箱を避ける方法である。手引きは足りている。箱が仕事である。

より長い下書きを求めた人なら、長さをこう使え。小説として読んではならない。第1章を読み、6つの行を書く。第7章を読み、各Gateを箱にする。仕事のファイルから公開の場所へ何かを貼る前に、第9章を読む。中間の章は、行が弱いときに開くものである。弱い行は、不合格にできない行である。形容詞ではなく、不合格を強くする。

見知らぬ人が自分の書き出しから1つのプラトーを再構成できるまで、後の本は放っておく。それがこの巻と次の巻の蝶番である。それが無いと、データの本は画面の写しについての本になる。有ると、次の本に読むものがある。この本の余白でその本を始めてはならない。余白は、主張、引用、なお避けている限界のためである。その3つを書く。それから止める。

この下書きを置く前の、1つの実務の試験。最も好きなページを選ぶ。シートの行を変えられないすべての文を消す。ページが残るなら、仕事をしている。ページが崩れるなら、調子だった。残るページを残す。要る唯一の要約はシートである。自分で書くまで、このファイルの中には無い。

今夜3行だけ印を付けるなら、これらに付ける。主張の文は、CDU、ホール、GPUに言及しない。負荷の組の欄は空か、引用したものである。記憶したものではない。ホース、予備、または停止の経路がなお不合格なら、Gate 3は始められない。その3つの印が、縮小した本である。他のすべては、話して消されないように保つ方法である。

この下書きへ戻るとき、本に聞こえるか問うな。製作者がそれで行を不合格にできるか問え。答えが否なら、下書きはなお演説である。答えが是なら、その行を自分のシートへ取り、実際に持っている物体で試せ。物体が略図だけでも。不合格にできる略図は、称賛しかできない試作より先にいる。称賛は、この章が中断するためにここにある失敗の様式である。大きいものを褒める前に、小さいものを、書面で不合格にせよ。それが練習の全体である。退屈になるまで繰り返す。退屈が欲しいものである。面白い日は、停止が働かなかった日である。それらの日が見えるようにシートを整えよ。静かな日は、意図して退屈である。この下書きで他に何もしないなら、不合格を1つ見えるようにせよ。隠れた不合格は、偽の合格と同じである。偽の合格は、この本が防ぐために書かれた唯一の成果である。今夜、シートに不合格を置け。改訂はなお凍結したまま。明日がそれを注へ話せないように。注は、不合格が言い伝えになる場所である。シートは、金属か主張が昼の光の下で変わるまで、不合格のままいる場所である。それで足りる。ファイルを閉じよ。次の編集は自分のシートに属する。この章ではない。シートがなお空なら、この下書きはまだ使われていない。どれだけ長くても。使う。または読み続けるな。

## この章の公開資料

文献表を開いてこれを読む。シートの上の有名な名はすべて版を持つ。または、まだ引用ではない。NVIDIAの公開ページは「液冷のラック」を支えてよい。数は支えてはならない。ASHRAEは名付けてよい。ASHRAEは貼ってはならない。消化してはならない。道具が書き換えてもならない。配線の法規と機器の規格は、2つの版である。「法規どおり」と言うシートは、Gate 2を終えていない。「ASHRAEどおり」と言うシートは、材料の行を終えていない。その2つの不合格は、戻すのに足りる。この章はそのためにある。
