영어판을 AI 보조로 번역한 것이다.

# 0. 이 책의 사용법

이 책은 NVL72급 랙을 대신할 수 있는 액체 부하 장치(load bank)를 지정하고 인수해야 하는 사람을 위한 현장 지침이다. 제작 패키지가 아니다. 더 편한 말로 다시 쓴 공급자 사양이 아니다. 현장 절차가 아니다.

다 읽으면, 낯선 사람에게 문서 둘을 건넬 수 있어야 하고, 그 문서가 시제품과 맞닥뜨려도 버텨야 한다. 첫째는 요구사항 목록이다. 둘째는 시제품 인수 시트이다. 여백에 적은 것으로 그 문서 둘을 만들어 낼 수 없으면, 이 책을 끝낸 것이 아니다. 읽기만 한 것이다.

부하 장치가 대신하는 것은 랙 측 열 부하 조건과 랙 측 수력 부하 조건이다. CDU를 대신하지 않는다. 홀을 인수하지 않는다. IT 장비가 부팅하고, 학습하고, 자기 한계 안에 남는다는 것을 증명하지 않는다. 그것들은 다른 기계이고, 다른 논점이다. 섞는 것이, 부하 장치 프로젝트가 주인이 없는 액랭 프로젝트가 되는 길이다.

## 이 권이 소유하는 것

이 권은 누가 금속을 자르기 전에 내려야 하는 결정과, 시제품을 끝났다고 부르기 전에 통과해야 하는 Gate를 소유한다. 장치가 수행해야 하는 기능, 부하 조건을 정의하는 양, 누설에 히터가 달린 것이 되지 않게 하는 액체 경로의 선택, 히터를 정직하게 유지하는 열 경로의 선택, 계기와 데이터 출구, 네트워크가 동작하지 않아도 작동해야 하는 정지, 기계와 함께 넘기는 파일. 그것들을 소유한다.

한 달치 시험 데이터를 읽는 법은 소유하지 않는다. 그것은 다음 책이다. 사람, 창, 이미 있는 CDU가 있는 홀에서 NVL72 시험 하나를 돌리는 법은 소유하지 않는다. 그것은 그다음 책이다. 여기 문단이 건물의 시험 계획이 되기 시작하거나, 시계열을 씻는 방법이 되기 시작하면, 잘라라. 가리킴만 남겨라. 페이지가 완성되어 보이게 하려고 나중 책을 이 책에 몰래 넣지 마라.

## 누구를 위한 것인가

수치가 맞지 않을 때 탓을 받을 시험 기술자와, 구매 또는 제작에 서명할 사람을 위한 것이다. 액랭 견학을 원하는 홍보 독자를 위한 것이 아니다. 구멍 치수가 필요한 제작자를 위한 것이 아니다. 구멍 치수가 필요하면 도면이 필요하다. 이 책은 그 도면이 혼자 결정하도록 두어서는 안 되는 것을 말한다.

부하 장치를 한 번도 만들지 않았어도, 적을 것이면 쓸 수 있다. 여러 대를 만들었더라도, 지난 일의 부품 번호를 버릴 수 있으면 쓸 수 있다. 쇼핑 목록으로 도착하는 경험은 경험이 아니다. 찌꺼기이다.

## 읽는 법

처음에는 순서대로 읽어라. 끝 근처의 긴 장에 있는 인수 Gate는, 장치가 무엇을 위한 것인지 이미 정한 뒤에야 뜻이 선다. 그다음부터는 점검표로 써라. 각 장은 기록할 결정으로 끝난다. 결정은 셋 중 하나이다. 지킬 문장. 그때 유효한 사양에서 채울 빈칸. 날짜와 담당이 있는 명시적 연기. 묵묵한 건너뜀은 결정이 아니다. 차단할 수 없는 호스를 단 채 시제품이 출하되는 길이다.

수첩 하나, 또는 파일 하나를, 장과 같은 제목으로 두어라. 책에 주석을 달고 그것을 요구사항 목록이라고 부르지 마라. 요구사항 목록은 손을 떠날 수 있어야 한다. 책은 여기 남는다.

장이 「수치를 쓰지 마라」고 하면, 그 수치는 이 책에 실을 허가가 없거나, 가르치는 예로 쓰기에는 충분히 안정하지 않다는 뜻이다. 수치가 중요하지 않다는 뜻이 아니다. 확인을 적고, 그다음 실제로 쓴 문서의 제목과 개정을 인용하여 자신의 시트에 수치를 적어라. 공급자 수치를 얼려 둔 현장 지침은 공급자가 개정한 날에 거짓이 된다. 수치가 어디에 있는지를 말하는 현장 지침은 계속 쓸 수 있다.

## 그때 유효한 사양

이 구절은 자주 나온다. 뜻은, 시제품을 인수하는 날에 인터페이스를 지배하는 랙, 매니폴드, 냉각수 문서이다. 제목과 개정으로 식별한다. 기억으로도, 작년 슬라이드로도 아니다. 문서 둘이 어긋나면, 평균하지 마라. 어긋남을 기록하고, 인터페이스를 소유한 사람이 하나를 고를 때까지 인수 시트의 영향받는 행을 멈춰라. 이 책은 대신 고르지 않는다. 여기서 고르는 것은 표준을 만들어 내는 것이다.

같은 규칙이 전기 공급에도 적용된다. 전압, 주파수, 커넥터 계열은, 꽂을 홀이 실재하므로 자신의 시트에 둔다. 홀 하나가 세계인 것처럼 이 책에 두지 않는다.

## 금속이 있기 전에 「좋은 것」이 어떤 모습인가

좋은 초기 패키지는 지루하다. 부하 장치가 무엇을 대표해도 되는지의 한 페이지 진술이 있다. 기능 여섯이 있고, 각각에 증거 열이 있다. 부하점이 양의 세트로 적혀 있고, 수치 칸은 인용한 개정에서 채워졌거나 미상으로 표시되어 있다. 낯선 사람이 산문에서 다시 그릴 수 있는 액체 경계 스케치가 있다. 레지스터 맵이 아니라 기능의 점 목록이 있다. 합격 행과 정지 행이 있는 인수 Gate 넷이 있다. 논쟁 뒤에 쓰려고 미뤄 둔 페이지가 아니라, 이미 시작된 알려진 한계 페이지가 있다.

나쁜 초기 패키지는 렌더링, 킬로와트 수치, 그리고 소프트웨어는 유연할 것이라는 약속이다. 유연성은 단을 고르지 않았을 때 사람들이 쓰는 말이다. 렌더링은 경계를 고르지 않았을 때 사람들이 보여주는 것이다.

## 열이 아니라 문서 둘

문서 세트를 시작하고 싶어진다. 설계 근거, 철학, 적합성 매트릭스, 위험 대장, 시험 전략. 그 문서 둘이 생길 때까지 참아라. 요구사항 목록이 설계 근거이다. 인수 시트가 시제품을 위한 시험 전략이다. 그 둘이, 방에 자신이 없어도 읽힐 수 있게 된 뒤에야 추가 문서가 허용된다. 그 전의 추가 문서는, 기능 여섯이 한 번도 적히지 않았다는 사실을 숨기는 방법이다.

요구사항 목록은 견적 요청이 아니다. 다만 견적 요청은 거기에서 잘라 낼 수 있다. 인수 시트는 공장 시험 보고서가 아니다. 다만 공장 시험은 그것에 답하도록 강제되어야 한다. 의존의 방향을 곧게 유지하라. 시트가 기계를 판정한다. 기계는 그날 시트를 고치지 않는다. 그날 전에 정해 둔 면제 경로를 통할 때만 예외이다.

## 합성 예

나중 장은 짧은 합성 장면을 쓴다. 벤치 위의 시제품. 채우기 전까지는 괜찮아 보이던 호스. 마지막 좋은 값을 반복한 표시. 그것들은 가르치는 장면이다. 현장이 아니고, 고객이 아니고, 모델 번호가 아니다. 장면이 자신이 일했던 곳처럼 보이기 시작하면, 고장 모드가 흔하기 때문이다. 이 책이 그곳을 공개하기 때문이 아니다. 점검표를 프로젝트 파일로 복사할 때 그곳을 다시 써 넣지 마라.

## 이 책에서 복사해도 되는 것

요구사항 목록의 제목, Gate 넷의 이름, 그리고 거짓 이야기가 없는 양은 장식이라는 규칙을 복사해도 된다. 여기 문장을 공급자 매뉴얼에 복사하고 사양이라고 부르지 마라. 여기 문장은 확인과 이유이다. 사양에는 수치, 재료 지정, 담당이 필요하다. 그것들은 자신의 프로젝트에서, 자신의 권한 아래, 개정을 손에 쥔 날에 온다.

## 첫 자리

공급자 회의 전에 오후밖에 없으면, 안심하려고 훑지 마라. 대신 이것을 하라. 기능 여섯을 자신의 말로 써라. 부하 조건을 세트로 쓰고, 인용할 수 없는 수치는 모두 미상으로 표시하라. 액체 경계를 그리고, 장치가 어느 쪽에 앉는지를 표시하라. Gate 넷에 이름을 붙여라. 미상에 날짜를 붙여라. 그 오후는 섀시 스케치 일주일보다 값있다.

그다음 돌아와서, 비워 두고 가장 싶은 미상을 공격하는 장을 읽어라. 대부분 독자에게 그것은 유량 영역이거나 데이터 출구이다. 사람들은 히터 이야기에는 익숙하다. 랙 측과 비교할 수 없는 부하 장치는 아직 대체기가 아니라고 말하는 것에는 덜 익숙하다.

## 이 장의 공개 자료

공개 문서는 지도로 써라. 다시 써도 되는 장으로 쓰지 마라. 이 권의 지도는 짧다. NVIDIA의 공개 GB200 NVL72 페이지는 그 급의 랙이 액랭이고 랙 규모라고 말한다. ASHRAE TC 9.9는 업계가 냉각 지침을 찾는 곳이다. 라이선스 아래에서. NFPA 70 또는 현지 배선 규정, 그리고 IEC 60204-1은 전기 정지가 법적 이름을 얻는 곳이다. 제19장이 저작권 선을 말한다. PDF를 어떤 도구에든 열기 전에 그것을 읽어라. ASHRAE는 그 출판 내용을 AI 도구에 넣지 말라고 했고, 그 내용의 AI 2차적 저작물에는 서면 허가가 필요하다고 했다. 이 책은 제목을 이름한다. 소화하지 않는다.

## 기록할 결정

- 만들 문서 둘, 그리고 각각에 누가 서명하는가.
- 데이터 책과 프로젝트 책에 명시적으로 남겨 두는 나중 질문.
- 인터페이스 사양의 제목과 개정, 또는 그 빈칸을 채울 날짜.
- 이 부하 장치가 대표해도 되는 것과 대표해서는 안 되는 것의 한 문장.
