영어판을 AI 보조로 번역한 것이다.

# 2. 견뎌야 하는 부하 조건

부하 장치는 앞 장의 기능을 모두 맞추고도 잘못된 기계일 수 있다. 기능은 조정하고 읽을 수 있다고 말한다. 부하 조건은 무엇이 될 수 있어야 하는지를 말한다. 둘은 다르다. 유량계가 달린 실험실 히터는 조정하고 읽을 수 있다. 그래도 NVL72급 랙을 대신하지 못할 수 있다. 랙의 액체 문제는 「열 얼마, 물 얼마」가 아니기 때문이다. 중요한 변화는 랙 측의 유량 영역이다.

높은 랙 측 유량이 이 급의 액랭의 요점이다. 부하 장치는 그 영역에서 살 수 있어야 한다. 같은 말, 냉각수를 쓰는 더 순한 루프에서가 아니다. 크지 않은 유량에서 작은 온도 상승에 맞춰진 장치는 벤치에서는 훌륭해 보이고 매니폴드에서는 쓸모없거나, 그 반대이다. 랙이 결코 보이지 않을 온도 상승을 요구하고, 모두는 랙이 「너무 차다」고 결론짓는다. 랙은 다만 액체를 더 많이 움직이고 있을 뿐이다.

이 책은 공급자의 현재 유량, 압력, 온도 창을 공개하지 않는다. 그 수치는 개정이 있는 문서에 속한다. 자신의 부하 조건 시트가 그 문서를 인용한다. 개정이 바뀌면, 시트가 바뀐다. 금속은 바뀌지 않을 수 있고, 그것은 프로젝트 결정이지, 이 책이 얼릴 수 있는 사실이 아니다.

## 열은 명판이 아니다

발열체로 들어가는 전기 전력과 액체로 들어가는 열은 같은 양이 아니다. 장치가 잘 만들어지고, 정상 상태이고, 방이나 아직 데워지지 않은 질량으로 열을 버리지 않을 때 가깝다. 단의 처음 몇 분 동안, 또는 캐비닛이 열려 있을 때, 또는 전력의 일부가 액체에 닿지 않는 드라이브와 전원에서 잃을 때는 가깝지 않다. 인수가 명판 킬로와트를 루프로 들어가는 열로 다루면, 열 일을 할 수 없는 장치를 인수하거나, 할 수 있는 장치를 거절한다. 처음 몇 분이 짧아 보였기 때문이다.

시트에 수치 둘을, 다른 이름으로 써라. 지령한 전기 전력. 액체로 들어간다고 추정한 열. 추정에는 유량과 두 온도가 필요하다. 그 읽기가 선택 장식이 아닌 이유이다. 추정에는 정상 상태인지도 말해야 한다. 유지되지 않은 단은 열 측정이 아니다. 과도 상태이다. 과도 상태는 중요하지만, 다른 행이다.

빌려 온 상수가 있는 공개 공식이 있어야 이것을 쓸 수 있는 것은 아니다. 모든 평탄에서 묻는 습관이 필요하다. 온도 상승에 유량을 곱한 것이, 결론을 부끄럽게 하지 않는 대역 안에서 전기 전력과 맞는 이야기를 하는가. 그 이야기를 만들 수 없으면, 부하 장치가 루프를 부하했다고 말할 자격이 아직 없다. 접촉기가 닫혔다고 말할 자격은 있다.

## 교육용 기준 샌드박스: 120 kW 가상 랙 유도

이 책이 벤더의 비밀유지협약(NDA)을 위반하거나 특정 독점 데이터시트를 고정하지 않으면서도 구체적인 수치적 기준을 제공할 수 있도록, 독점적이지 않은 교육용 참조 모델을 수립한다. (완전한 제1원리 유도 시트는 그림 07 참조).

표준 테스트 조건의 2차 액체 루프에서 작동하는 기준 가상 AI 랙을 가정한다:
- **정격 열부하**: 액체 흐름으로 방출되는 P_thermal = 120.0 kW
- **2차 냉각액**: 부피비 25% 프로필렌 글리콜 / 75% 물 (PG25)
- **냉각액 물리적 물성 (@ 40°C 평균 벌크)**: 밀도 ρ = 1025 kg/m³, 비열 C_p = 3.980 kJ/(kg·K)
- **설계 열 델타-T**: 공급 T_supply = 35.0°C, 환수 T_return = 45.0°C (ΔT = 10.0 K)

제1원리 열역학 식(P = ṁ · C_p · ΔT)으로부터 요구되는 질량 유량은 다음과 같다:
$$\dot{m} = \frac{120.0\,\text{kW}}{3.980\,\text{kJ/(kg}\cdot\text{K)} \times 10.0\,\text{K}} = 3.015\,\text{kg/s}$$

질량 유량을 체적 유량으로 변환하면 ($Q_v = \frac{\dot{m}}{\rho}$):
$$Q_v = \frac{3.015\,\text{kg/s}}{1025\,\text{kg/m}^3} \times 60 \times 1000 = \mathbf{176.5\,\text{L/min}} \quad (\approx 46.6\,\text{GPM})$$

이제 배관 내 유속을 검증한다. 표준 DN32 위생용 스테인리스 파이프(내경 d_i = 32.0 mm, 단면적 A = 8.04 × 10^{-4} m²)에서:
$$v = \frac{Q_v}{A} = \frac{0.00294\,\text{m}^3\text{/s}}{8.04 \times 10^{-4}\,\text{m}^2} = \mathbf{2.45\,\text{m/s}}$$
이 유속은 스테인리스 스틸 배관 및 EPDM 호스의 표준 침식 한계인 3.0 m/s 이하에 안전하게 머무르며 음향 공진, 캐비테이션 및 입자 마모를 방지한다.

마지막으로 유압 저항 목표를 설정한다. 부하 모의 장치는 랙의 압력 강하 곡선(ΔP = k · Q_v²)과 일치해야 한다. 정격 176.5 L/min 유량에서 공칭 차압 목표는 ΔP_nominal = 115 kPa (1.15 bar)이며, 허용되는 시제품 합격 대역은 ± 10% (103.5 kPa ~ 126.5 kPa)이다.

이러한 정밀한 샌드박스 방정식을 통해 프로젝트 시트는 수학적으로 폐쇄된 기준선을 갖게 된다. 실제 인용 인터페이스 사양이 추후 190 LPM에서 140 kW를 요구하는 경우, 대낮에 변수를 조정하면 된다. 계산 방법은 완전히 동일하다.

## 목록이 아니라 세트

액체 양 넷과 전기 양 하나가 함께 다닌다. 액체로 들어가는 열. 유량. 차압. 공급 온도. 환수 온도. 전기 전력은 수단으로 그 옆에 앉는다. 대용으로가 아니다.

하나라도 빠지면, 나머지는 공학처럼 보이는 거짓 이야기를 할 수 있다.

유량 없는 열: 갇힌 체적, 데드 레그, 또는 의도하지 않은 곳에서 끓기 시작한 장치를 가열하고 있을 수 있다. 온도는 움직인다. 그 움직임은 무섭고 정보가 없다.

온도 없는 유량: 높은 유량은 대체기가 현실적이라는 뜻일 수도, 열이 꺼져 있다는 뜻일 수도 있다. 알 수 없다. 낮은 유량은 현실적인 줄인 단일 수도, 막힘일 수도 있다. 알 수 없다.

유량 없는 온도: 작은 상승은 높은 유량을 뜻할 수 있다. 원하던 것일 수 있다. 또는 실패한 히터를 뜻할 수 있다. 반대이다. 큰 상승은 랙 같은 조건일 수도, 꺾임으로 가는 중인 호스일 수도 있다. 상승만으로는 알지 못한다.

유량 없는 압력: 루프가 스트레스를 받는 것은 보이고, 부하 유량에 있는지 반쯤 닫힌 밸브를 통과하는 가늘은 흐름에 있는지는 알지 못한다. 잘못된 유량에서의 스트레스는 랙의 저항이 아니다. 게이지가 달린 사고이다.

차압 없는 유량과 온도: 열은 맞출 수 있고, 그래도 CDU에 수력 뜻밖을 내보일 수 있다. CDU는 시험한다고 생각하던 운전점에서 벗어나고, 나중 데이터 책은 자신의 누락에서 시작된 제어 반응을 설명하려 한다.

액체 세트 없는 전기 전력: 급전이 데워졌음은 증명할 수 있고, 냉각수가 그랬음은 증명할 수 없다.

그래서 부하 조건 시트는 세트로 쓴 운전점 하나이고, 그 둘레에서 인수가 방문해야 하는 범위이다. 관련 없는 소원 다섯의 목록은, 다른 오후에 각 수치에 도달할 수 있는 장치를 얻는 방법이다.

## 운전점이 담는 것

세트의 각 양에, 질문 셋만 답하라.

왜 측정하는가. 답이 「표시에 남는 채널이 있었다」이면, 지우거나 선택으로 내려라. 양은 결정을 바꾸어 자리를 얻는다. 단을 유지하거나, 단을 멈추거나, 그 점을 유효라고 부르기를 거부하거나.

경계의 어느 측에서 측정하는가. 랙 측, 부하 장치 측, CDU 측은 바꾸어 쓸 수 없다. CDU 출구의 공급 온도는 이미 펌프와 호스를 통과했다. 부하 장치 입구의 공급 온도는 히터가 보는 액체이다. 참으로 만들려는 문장에 맞는 측을 골라라. 그다음, 나중 시험에 다른 측이 필요하면, 이름을 다시 쓰지 말고 둘째 점으로 더하라.

나쁜 읽기가 어떤 거짓 이야기를 하는가. 문장을 써라. 「히터가 실제로 꺼져 있는데, 낮은 온도 상승이 고성능으로 보고될 것이다.」 그 문장이, 유량계와 전력 읽기가 온도 옆에 앉아야 하는 이유이다. 거짓 이야기를 쓸 수 없으면, 아직 그 점을 이해하지 못한 것이다. 미상으로 표시하라. 그럴듯한 단위와 만든 정확도로 채우지 마라.

## 공칭, 단, 과부하

부하점은 공칭 대체기이다. 장치가 신경 쓰는 조건에서 랙을 대표할 수 있다고 말할 때 뜻하는 세트이다. 그 둘레에서 인수는 줄인 단, 중간 단, 전부, 영을 방문한다. 그것들이 깨끗해진 뒤, 수준과 체류가 방에서 만들어지지 않고 인수 시트에 정의된 짧은 과부하를 방문한다.

한 번 본 시제품 보고서에서 그 수준을 복사하지 마라. 발열체 배치 하나에 맞던 백분율은 다른 배치에는 미신이다. 규칙은 절차이다. 시트는 그날 전에 수준과 체류의 이름을 붙여야 한다. 수준은 인용할 수 있는 부하점의 분수이거나, 인용이 아직 없어서 책임을 명시적으로 받아들이는 값이어야 한다. 책임은 허용된다. 수치가 표준에서 왔다고 가장하는 것은 허용되지 않는다.

체류는 점의 일부이다. 건드리고 떠난 유량은 유지한 유량이 아니다. 체류를 시간으로 말하거나, 체류를 끝내는 기준을 말하라. 열 이야기를 바꿀 방식으로 온도가 더 이상 변하지 않는다. 둘째 형태는 속이기도 어렵고 쓰기도 어렵다. 내보내기에서 「열 이야기를 바꾼다」가 무엇을 뜻하는지 말할 수 있으면 그것을 써라. 말할 수 없으면, 시계를 쓰고, 시계가 편의임을 정직하게 말하라.

과부하는 둘째 명판이 아니다. 정격 세트 위로의 짧은 방문이다. 장치가 안정하게 있는지, 열이 설계한 경로로 여전히 나가는지를 본다. 더 높은 연속 정격을 공개할 허가가 아니다. 한계 페이지는, 그곳에서 연속 부하로 정말로 설계하지 않았다면, 과부하가 새 공칭이 아니라 과도 인수 점이라고 말해야 한다. 대부분 시제품은 그러지 않았다. 그렇다고 말하라.

## 설계를 몰아가는 고유량

유량 영역이 설정값만 바꾸는 것이 아니라 기계를 바꾸는 이유.

더 높은 유량에서, 같은 열은 더 작은 온도 상승을 만든다. 큰 상승에 충분했던 센서와 기록은 잡음에 대한 논쟁이 된다. 확인 방법, 간격, 체류를 더 좁게 해야 할 수 있다. 이 책이 새 정확도 등급을 선언해서가 아니다. 말하려는 이야기가 작아졌기 때문이다. 그 위험을 시트에 써라. 「부하 유량에서의 온도 상승은 작을 수 있다. 온도만으로 그 점을 인수하지 마라.」

더 높은 유량에서, 피팅, 굽힘, 반쯤 닫힌 밸브가 차압을 지배한다. 순한 유량에서 「낮은 압력 강하」였던 장치가 랙 유량에서 지배적 저항이 되거나, 캐비테이션을 일으키거나, 공기를 끌어들이거나, 비어 있을 때 괜찮아 보이던 호스를 찌그러뜨릴 수 있다. 액체 경로 장이 그것을 설계하는 곳이다. 부하 조건 장이 그것을 인정하는 곳이다. 수치가 아직 인용이어도 「의도한 유량 대역」을 시트에 두어라. 빈 대역은 상기이다. 없는 행은, 작업장이 히터에 맞춰 크기를 정하고 물을 잊는 방법이다.

더 높은 유량에서, 장치 안의 불균등 분배가 더 중요하다. 낮은 유량에서 잘 나뉘던 병렬 경로는, 한 경로에 호스가 조금 더 있으면 잘 나뉘지 않는다. 열 경로 장이 모듈과 가지를 다룬다. 여기서 부하 조건의 결과는 이것이다. 유량 읽기 하나가 장치를 대표한다고 주장하면, 내부 경로가 따로 부하되지 않는다고 말하거나, 따로 부하할 가지를 측정해야 한다. 헤더의 계기 하나는 헤더 계기이다. 모듈 계기가 아니다.

이 중 어느 것도 논문이나 슬라이드의 분당 리터 수치를 끼워 넣을 것을 요구하지 않는다. 부하 조건 시트가 유량을, 센서 선택과 밸브 권한과 「읽기 하나」가 무엇을 뜻하는지를 몰아가는 것으로 다룰 것을 요구한다. 시트에 킬로와트가 굵게 있고 유량이 각주에 있으면, 산문으로 다시 순한 히터를 만든 것이다.

## 창과 점

사양 창은 영역이다. 랙 측이 보아도 되는 유량, 온도, 압력. 운전점은 그 영역 안 또는 위에, 앉을 곳이다. 인수는 여러 곳을 방문한다. 창을 향해 손을 흔들어 「창을 덮지」 않는다.

이유를 두고 곳을 골라라. 공칭. 그것이 주장이기 때문이다. 줄인 유량. 밸브 권한과 계기 동작이 거기서 바뀌고, 어떤 시험이 그것을 요구할 것이기 때문이다. 공칭이 이미 거기에 있지 않으면, 인용한 창 안의 높은 유량. 그것이 두려워하는 영역이기 때문이다. 창의 차가운 끝의 공급 온도, 그리고 창이 넓으면 따뜻한 끝. 밀도, 점도, 히터 표면 온도가 창에 걸쳐 같지 않기 때문이다. 창이 넓은지 모르면, 인용은 끝나지 않은 것이다. 철저해 보이려고 둘째 온도를 만들지 마라.

「왜 이곳인가」라는 열을 써라. 유일한 답이 「행을 더 가지려고」이면, 행을 지워라. 여분 행은 체류 시간을 쓰고 거짓 불합격을 만든다.

## 개정이 바뀌면 무엇이 바뀌는가

인터페이스 사양은 움직인다. 작년 창을 박아 넣은 현장 지침은 조용한 거짓이 된다. 과정은 그것을 견딜 만큼 지루해야 한다.

인용한 개정이 바뀌면, 누군가 부하 조건 세트를 다시 읽고 각 칸을 표시한다. 우리가 만든 것 안에 여전히 있다. 더 이상 안에 있지 않다. 또는 미상. 더 이상 안에 있지 않은 칸은 자동으로 갱신되지 않는다. PDF가 바뀌었다고 장치가 더 큰 관을 자라게 하지 않는다. 한계를 받아들이거나(「이 장치는 현재 창이 아니라 이전 창을 대표한다」), 장치를 고치고 영향받는 Gate를 다시 인수하거나, 대체기 주장을 멈춘다. 셋 다 떳떳하다. 옛 인수가 새 창을 여전히 덮는다고 가장하는 것은 떳떳하지 않다.

개정을 이메일이 아니라 부하 조건 시트 자체에 기록하라. 인수 기록은 시트 개정을 인용한다. 두 걸음이면 이력을 재구성하기에 충분하다. 대화 기록을 통한 세 걸음은 잃는 방법이다.

## 그날에 접속하는 루프

부하 조건은 장치에 대한 것이다. 그날의 루프가 그것을 흡수할 수 없으면, 장치는 부하 조건을 보여 줄 수 없다. 작은 저장조와 지친 펌프가 있는 벤치 루프는 과열되거나 유량이 떨어지고, 시제품을 단죄하게 된다. 인수 시트에, 임시 루프가 제공해야 하는 최소를 써라. 가장 긴 체류의 열을 흡수할 수 있어야 하고, 요구하려는 유량을, 장치가 보아도 되는 압력에서 낼 수 있어야 한다. 그것은 설정 요구이다. 둘째 부하 장치가 아니다. 시험을 불가능하게 만든 루프를 상대로 Gate 3을 돌리는 것을 멈춘다.

임시 루프를 아직 모르면, 날짜가 있는 미상으로 표시하라. 암시로 두지 마라. 암시된 루프는 항상 충분하다고 가정되고, 거의 그렇지 않다.

## 합성: 인상적인 명판

작업장이 전기 명판이 큰 장치를 만든다. 벤치에서 그들은 벤치 펌프가 크지 않으므로 크지 않은 유량으로 돌린다. 온도 상승은 보기 쉽다. 모두 안심한다. 몇 달 뒤 장치는 벤치 유량의 몇 배인 랙 측 유량을 따르라는 요구를 받는다. 온도 상승은 센서의 잡음 속으로 줄어든다. 제한적인 내부 경로의 차압은 오른다. 같은 사람들이 랙 사양이 비현실적이라고 말한다. 장치는 잘못된 세트에 대해 인수되었다. 명판은 명판이 하는 일을 정확히 했다. 히터를 묘사했지, 대체기를 묘사하지 않았다.

고침은 명판에 더 나은 형용사를 다는 것이 아니다. 고침은 세트로 쓴, 인용된, 누구든 시제품을 끝났다고 부르기 전에 그 세트에서 방문된 부하점이다.

## 합성: 빌려 온 창

다른 팀은 슬라이드의 유량과 온도 표를 부하 조건 시트에 붙이고 슬라이드 제목을 지운다. 수치는 이제 「표준」이다. 실제 인터페이스 문서의 나중 개정이 한계를 옮긴다. 시트에는 여전히 옛 수치가 있고, 아무도 그것이 어디서 왔는지 말할 수 없다. 인수는 기념품을 상대로 합격한다. 첫 실제 접속은 기념품이 더 이상 맞지 않는 한계에 실패한다.

고침은 인용 열이다. 제목과 개정이 없는 수치는 부하 조건이 아니다. 소문이다. 수치를 책에 복사하는 것이 허용되지 않으면, 인용 없이 시트에 복사하는 것도 허용되지 않는다. 프로젝트에서 써도 되는 허가는, 출처에서 떼어 내도 되는 허가와 같지 않다.

## 전기 부하 조건, 짧게

전기 급전은 지령할 가장 높은 단을 받칠 수 있어야 한다. 과부하가 열만일 뿐 아니라 전기이면, 과부하 체류를 포함한다. 전압과 주파수를, 홀 또는 벤치가 실제로 제공할 것에 대한 인용으로 기록하라. 장치의 보호가 중성선, 접지, 또는 특정 차단기 동작을 가정하는지는, 잘못된 가정이 안전 상태 장을 거짓으로 만들 정도까지만 기록하라. 이것을 전력 계통 연구로 바꾸지 마라. 흔한 속임은 알아차려라. 홀에 없는 임시 급전에서 돌린 열 인수. 인도되는 장치에 다른 급전이 필요하면, 전원 인터페이스 행은 인수되지 않은 것이다.

## 정상 상태, 단, 트립

사람들이 수치가 어느 종류인지 다투지 않도록, 부하 조건 시트에 행의 종류 셋을 주어라.

정상 행은 체류 기준 뒤, 평탄에서의 세트이다. 단 행은 이동 지령이고, 이동 동안 참이어야 하는 것이다. 트립 없음, 정체 데이터 없음, 단이 유량 단이 아니었으면 유량이 무너지지 않음. 트립 행은 출력의 의미에서의 부하 조건이 아니다. 부하 조건이 끝나야 하는 조건이다. 여기서 트립 값을 만들지 말고, 안전 장으로의 가리킴을 두어라. 트립 값이 인용한 사양에 있으면, 인용하라. 자신의 선택이면, 자신의 선택이라고 라벨하라.

이 분리가, 과부하가 정상 정격으로 쓰이는 것을 막고, 트립 설정값이 성능 목표로 쓰이는 것을 막는다. 목표와 한계는 다른 방향이다. 트립 점에서 가장 잘 도는 장치는 이해하지 못한 장치이다.

## NVIDIA가 데이터센터 사이트에 공개하는 것

2026년 10월 11일에 https://www.nvidia.com/en-us/data-center/ 와 거기에서 링크된 제품 페이지를 읽었다. 이것들은 NVIDIA의 페이지이다. 아래 문장은 부하 장치에 닿는 구성 사실의 짧은 발췌이다. 페이지의 복사가 아니고, 인터페이스 사양이 아니다.

사이트는 카탈로그이다. 가속 컴퓨팅, AI 공장, 네트워킹, 랙 제품을 설명한다. 이 초안을 위해 읽은 페이지에서, 부하 장치가 맞추어야 하는 냉각수 유량, 공급 온도, 차압, 또는 피팅 계열을 공개하지 않는다. 그 칸은 데이터시트 또는 그때 유효한 랙 사양이 채울 때까지 빈칸으로 남는다. 카탈로그에서 만들어 내지 마라.

이 책이 쓸 수 있는 랙 페이지는 둘이다.

GB200 NVL72, 제품 페이지 https://www.nvidia.com/en-us/data-center/gb200-nvl72/. NVIDIA는 그것을 랙 규모이고 액랭이라고 설명한다. 공개된 구성은 Grace CPU 36개와 Blackwell GPU 72개, NVLink 도메인 하나이다. 같은 페이지의 사양 표는, 페이지가 움직였으면 이 문장을 믿지 말고 다시 읽어야 하는데, HBM3E 13.4 TB, LPDDR5X 17 TB, NVLink 대역폭 130 TB/s, Arm Neoverse V2 코어 2,592개를 적는다. 데이터시트가 그 페이지에서 링크되어 있다. H100 대비 성능 배수는 페이지에 있다. 그것은 부하 조건이 아니다. 평탄에 들어가지 않는다.

GB300 NVL72, 제품 페이지 https://www.nvidia.com/en-us/data-center/gb300-nvl72/. NVIDIA는 그것을 완전 액랭이고 랙 규모라고 설명한다. Blackwell Ultra GPU 72개와 Grace CPU 36개. 그 페이지의 사양 블록은 NVLink 대역폭 130 TB/s, 고속 메모리 37 TB, GPU 메모리 20 TB, LPDDR5X 17 TB, 그리고 같은 Arm 코어 2,592개를 적는다. Blackwell Ultra 데이터시트가 페이지에서 링크되어 있다. 그 페이지의 50배와 30배 수치는 전망 성능 주장이다. 열도, 유량도, 압력도 아니다.

Vera Rubin NVL72는 같은 카탈로그에 나중 랙 규모 제품으로 올라 있다. 대신하려는 세대가 그것일 때만 인용하라. 이름이 여전히 NVL72라고 해서 액체 인터페이스가 GB200과 맞는다고 가정하지 마라.

이것이 부하 조건 시트에 하는 일은 좁다. 대체기는 공기가 아니라 액체이다. 장치는 인용하는 세대의 랙 하나를 대표한다. 건물이 아니고, 네트워크가 아니고, GPU의 FLOPS가 아니다. 메모리 대역폭과 NVLink 대역폭은 냉각수 유량이 아니다. 공개된 FLOPS 수치와 맞출 수 있고 유량과 두 온도를 말할 수 없는 부하 장치는 이 장을 맞추지 못했다. 세대 이름과 페이지 날짜를 부하 조건 머리말에 써라. 유량, 온도, 차압은 써도 되는 데이터시트 개정에 남겨라.

카탈로그의 다른 링크, 그리고 열 이야기 밖에 남는 이유. 데이터센터 GPU 라인 카드, 적격 시스템 카탈로그, NVIDIA-Certified Systems는 서버를 식별하기 위한 것이지, 호스 크기를 정하기 위한 것이 아니다. MLPerf는 워크로드 벤치마크이지, 열 평탄이 아니다. Mission Control은 공장 운영 소프트웨어이지, 로컬 정지가 아니다. Spectrum-X, Quantum InfiniBand, BlueField는 네트워크이다. 이 책은 그것을 인수하지 않는다. MGX는 모듈형 서버 참조이고, 인터페이스 담당이 맞물릴 랙이 MGX 액랭 변종이라고 말할 때만이다. DSX는 메가와트당 비용 이야기이지, 자신의 액체로 들어가는 킬로와트가 아니다.

## 이 장의 공개 자료

부하 조건 세트는 인용한 개정이 채울 때까지 빈칸으로 남는다. NVIDIA 공개 페이지는 급을 세운다. 액랭, 랙 규모, 순한 공기 부하가 아니다. 그 페이지에서 링크된 데이터시트는, 프로젝트에서 써도 되면, 인터페이스 수치가 살 곳이다. 페이지의 마케팅 배수를 칸에 복사하지 마라. 더 오래된 플랫폼 대비 계수는 유량이 아니고 온도가 아니다. 읽을 라이선스가 있는 판의 ASHRAE 열 지침이, 등급과 권고 환경이 정의되는 곳이다. 그 등급은 여기에 다시 인쇄되지 않는다. 부하 조건이 ASHRAE 등급을 인용하면, 인용에 판이 들어가고, 수치 창은 프로젝트 시트에 남는다. ANSI/ASHRAE 90.4는 데이터센터 에너지 표준이다. 부하 장치의 평탄을 정하지 않는다. 홀 에너지 주장이 이 부하 조건 세트로 이주하게 두지 마라.

## 기록할 결정

- 공칭 세트. 액체로 들어가는 열, 유량, 차압, 공급 온도, 환수 온도, 전기 전력. 각 칸은 인용되거나 미상으로 표시된다.
- 방문할 각 곳이 시트에 있는 이유. 과부하 체류를 포함한다.
- 각 액체 양을 경계의 어느 측에서 읽는가.
- 빠진 각 양이 할 거짓 이야기.
- 인수 날에 임시 루프가 흡수하고 내야 하는 것.
- 개정 변경 규칙. 한계, 수정, 또는 주장 정지.
