영어판을 AI 보조로 번역한 것이다.

# 3. 액체 경로

액체 경로는, 자신만만한 히터가, 접속할 수 없거나, 차단할 수 없거나, 믿을 수 없는 시제품이 되는 곳이다. 열은 한 가지보다 많은 방법으로 더할 수 있다. 액체는 경로를 남겨 둔 곳으로만 가고, 이음, 밸브, 호스 경로를 끝이 아니라 설계로 다루었을 때만 거기 머문다.

이 장은 선택의 세트이다. 부품 목록이 아니다. 피팅 계열, 크기, 재료 지정은 그때 유효한 사양과, 실제로 가진 냉각수에서 온다. 이 장이 고집하는 것은, 각 선택이 하는 일, 막으려는 실패, 건너뛰지 않았음을 증명하는 인수 확인이다.

## 먼저 경계를 그려라

관을 스케치하기 전에, 부하 장치가 끝나고 나머지 세계가 시작하는 선을 그려라. 이 책에서 그 선은 랙 측 인터페이스이다. 매니폴드, 또는 누가 호스를 소유하는지에 따라, 매니폴드에 맞물리는 호스. 부하 장치는 CDU를 포함하지 않는다. 홀 배관을 포함하지 않는다. 시제품이 첫 달을 거기에 볼트로 고정되어 보내더라도, 임시 벤치 루프를 포함하지 않는다.

문장 하나를 써라. 「인도 범위는 X에서 끝난다. X의 맞물리는 절반은 Y가 소유한다.」 X와 Y의 이름을 붙일 수 없으면, 누설에 대한 나중 논쟁은 모두 책임에 대한 논쟁이 된다. 도면보다 더 나쁜 곳에서 경계를 발견하는 것이다.

그 문장을 단선도에 두어라. 도면에는 상자, 화살표, 이름이 있다. 현장 배치, 방 번호, 공급자 로고는 없다. 인도 파일의 산문에서 낯선 사람이 다시 그릴 수 있어야 한다. 다시 그릴 수 없으면, 그림이지 도면이 아니다.

흐름의 이름을 붙여라. 부하로 들어가는 공급. 부하에서 나오는 환수. CDU 접속을 굶기지 않고 유량을 다듬을 수 있도록 있는 바이패스. 드레인이나 벤트. 흐름에 이름이 없으면, 누군가 잘못된 것을 측정하고 옳은 말로 라벨할 것이다.

## 1차 측과 2차 측

액랭 대화는, 모두가 다른 기계에 고개를 끄덕일 때까지 루프 둘을 섞는다. 도면 주석의 첫 문단에서 갈라라.

한쪽은 열 방출 측이다. 결국 열을 버리는 측. 종종 CDU의 열교환기를 통해 다른 액체나 공기로. 다른 쪽은 랙 측이다. IT 장비를 통과했을 액체이고, 부하 장치가 그 액체인 척하는 쪽이다. 「1차」와 「2차」는 공급자마다 다르게 쓰인다. 자신의 용어 행을 쓰지 않고 공급자의 습관을 물려받지 마라. 물려받은 말이 프로젝트에서 이미 혼란스러우면 「CDU 측」과 「랙 측」을 골라라. 파일 안의 일관성이 슬라이드에 대한 충실보다 낫다.

이 책의 부하 장치는 그 경계의 랙 측에 앉는다. 랙 측 액체를 공급하는 것에 열과 저항을 내보인다. CDU의 열교환기, 펌프, 제어를 대신하지 않는다. 시제품에 자신의 펌프가 있으면, 그렇다고 말하고, 그 펌프가 벤치 인수만을 위한 것인지 인도되는 대체기의 일부인지를 말하라. 조용히 「그」 유량원이 되는 펌프는, 작업장의 모든 유량 읽기를, 공급받기를 기대하는 랙에 대해 대표하지 못하게 만든다.

프로젝트에 CDU 측 루프의 부하도 필요하면, 그것은 다른 요구 행이고 보통 다른 기계이다. 구매 주문에 항목이 하나였다는 이유로 이 장치를 양쪽으로 늘리지 마라. 라벨 없는 섀시 하나의 부하 조건 둘은, 차단용 밸브가 잘못된 루프를 굶기는 밸브가 되는 방법이다.

도면 아래에 써라. 이 장치가 어느 측을 차지하는지, 무엇이 그것을 공급하는지, 무엇을 대신하는 것이 허용되지 않는지. 문장 셋. 페이지가 필요하면, 경계를 그린 것이 아니다. 시스템 설명을 시작한 것이다. 그것은 프로젝트 책에 속한다.

## 차단

루프를 흘릴 수 있는 각 외부 접속에는 막을 방법이 필요하다. 신속 분리 이음은 이음이다. 때로는 밸브이기도 하다. 그 자체로 정비 계획은 아니다. 아직 찬 호스를 빼야 하는 첫 번에, 차단을 설계했는지 바랐는지를 알게 된다.

차단에는 자리, 방향, 보이는 상태가 있다. 자리: 흘리는 점에 충분히 가까워 갇힌 체적이 작고, 호스가 끼워졌을 때 실제로 손이 닿을 만큼 이음에서 멀다. 방향: 닫힐 때 어느 측이 살아 있는지 안다. 보이는 상태: 장치를 만들지 않은 사람이 매뉴얼 없이 열림과 닫힘을 알 수 있다. 상태가 보이지 않으면, 인수는 그것을 미상으로 다루고, 미상은 열림이 아니다.

접속 둘, 공급과 환수는 차단 의무 둘을 뜻한다. 존재하지 않는 공유 위치의 밸브 하나는 흔한 스케치이다. 그 스케치가 살아남게 두지 마라. 예비 포트도 차단하라. 막을 수 없는 예비는 예비가 아니다. 둘째 누설이다.

드레인과 벤트는 축소된 차단 문제이다. 밸브도 없고 묶인 캡도 없는 플러그인 드레인은, 장치를 비우는 유일한 방법이었다는 이유로 최악의 순간에 열릴 것이다. 닫을 수 없는 벤트는 공기 누설이나 분사가 된다. 드레인과 벤트를, 닫힌 상태가 있는 이름 붙은 장치로 쓰거나, 이음을 깨지 않고는 빼도록 되어 있지 않다고 쓰고 그 한계를 파일에 받아들여라. 한계는 밀봉 모듈에는 때로 정직하다. 정비할 시제품에는 드물게 정직하다.

차단을 위한 인수는 문서가 아니라 물리적이다. 밸브를 닫아라. 하류 측을 계속되는 유출 없이 열 수 있는지 확인하라. 라벨이 도면과 맞는지 확인하라. 홀 루프 전체를 채우지 않고는 이것을 할 수 없으면, 장치와 홀이 떼어 낼 수 없게 되기 전에 벤치에서 하라. Gate 1이 이것을 위해 있다. 루프가 화학 처리되고 정치적으로 민감한 날로 미루지 마라.

## 하나는 사용 중, 하나는 예비

외부 피팅 하나는 지연의 단일 점이고 손상의 단일 점이다. 실제 부하 장치 사양에서 훔칠 만한 패턴은 크기가 아니다. 패턴이다. 접속 하나는 사용 중, 하나는 예비로 유지, 같은 부하, 트럭 위의 매니폴드를 다시 설계하지 않고 사용에 넣을 수 있음.

예비가 무엇을 뜻하는지 말하라. 그 말은 싸기 때문이다.

장치 매니폴드의 캡을 씌운 포트. 살아 있는 포트와 같은 계열, 차단됨, 라벨됨, 손이 닿음. 이것이 그 말을 받을 만한 최소이다.

이미 끼워지고 먼 끝에 캡이 있는 둘째 호스. 더 준비되어 있고, 더 꺾이기 쉽고, 살아 있는 호스로 오인되기 쉽다. 이것을 고르면, 라벨과 캡은 부속품이 아니다. 인수 항목이다.

서랍 속 가방의 예비 피팅. 그것은 예비 부품이다. 예비 접속이 아니다. 배관된 것처럼 도면에 쓰지 마라.

예비가 사용에 들어가면 같은 부하를 보아야 한다. 같은 차단, 같은 계기 이야기, 또는 예비 경로는 계기가 없어서 시험 경로가 아니라 복구 경로일 뿐이라는 적힌 한계. 살아 있는 포트가 손상되면 사람들은 예비에서 시험할 것이다. 예비에 유량계도 온도도 없으면, 그래도 할 것이고 기록은 거짓말할 것이다. 예비 경로에 계기를 달거나, 큰 글자로, 예비 경로의 시험은 유효한 인수가 아니고 유효한 대체기가 아니라고 써라.

누가 살아 있는 것에서 예비로 바꿔도 되는가. 그날의 기본은, 아무도. 인수 시트가 사람과 뒤따르는 재시험을 이름하지 않는 한. 포트를 바꾸는 것은 수력 경로를 바꾼다. 조용한 교환은 다른 장치이다.

## 호스 제작

연질 호스는 경로를 무시해도 되는 허가가 아니다. 피팅 계열을 맞추고 섀시 뒤에서 납작하게 접히는 호스는, 한 번도 새지 않았어도 실패한 호스이다. 꺾임은 유량을 제한하고, 랙의 탓으로 돌릴 압력 강하를 만들고, 라이너를 피로하게 한다. 마찰 점은 뚫고 닳는다. 호스가 견딜 수 있는 것보다 급한 굽힘은 비어 있으면 괜찮아 보이고 가압되면 틀리다.

경로를 금지의 세트와 긍정 진술 하나로 지정하라. 금지: 꺾임 없음, 모서리 마찰 없음, 커넥터가 호스 무게를 지탱하는 것에 의존하지 않음, 잊은 고점에 공기를 가두는 루프 없음, 빠져야 한다고 한 모듈을 막는 경로 없음. 긍정 진술: 호스 길이와 경로가, 사람 둘이 같은 방식으로 경로를 잡도록 충분히 고정되어 있다. 경로 없는 「현장 맞춤」은 모든 장치가 고유한 수력 사고가 되는 방법이다.

호스 길이는 설계 선택이다. 너무 짧으면 장치는 랙과 충돌하는 자리에 앉아야 한다. 너무 길면 예비 루프는 열교환기와 걸려 넘어질 위험이 된다. 지지되지 않는 최대 길이와 총 최대 길이를 프로젝트 수치로 쓰거나, 매니폴드 위치를 알 때까지 미상으로 표시하라. 다른 홀에서 길이를 복사하지 마라.

탄성체, 또는 금속은, 냉각수와, 부하 조건 시트가 허용하는 온도와 맞아야 한다. 재료 등급을 장치 파일에 이름하고 냉각수를 인용하라. 이전 일의 카탈로그 호스를 이름하고 냉각수가 같다고 가정하지 마라. 냉각수는 젖어 있다는 이유만으로 서로 바꾸어 쓸 수 없다. 냉각수를 모르면, 호스 재료 칸은 미상으로 남고, Gate 1은 닫힐 수 없다. 그것이 맞다. 호환을 모르는 호스를 출하하는 것은 일정을 지키는 방법이 아니다.

클램프와 페룰은 장식이 아니라 호스의 일부이다. 클램프에 의존하는 이음은, 클램프가 보이고 호스 제작자가 요구하는 종류여야 한다. 인수에는 보는 것이 들어간다. 이음을 손상시키는 당김이 아니다. 당겨서는 안 되는 종류의 이음이면, 확인을 영웅적 행위가 아니라 육안과 압력 시험으로 써라.

호스 안의 공기는 유량 문제일 뿐 아니라 측정 문제이다. 벤트 없는 고점은 공기를 모으고, 펌프 소리가 이상해지고, 유량계는 혼합을 읽는다. 경로가 잡힌 호스를 걷고 고점을 표시하라. 벤트하거나 경로에서 빼라. 이것은 Gate 1과 Gate 3의 문제이다. Gate 1에서 더 싸다.

## 간섭

정적 인수가 있는 것은, 도면과 섀시가 실제 세계에서 어긋나기 때문이다. 확인은 실용적이다. 호스, 밸브, 센서, 커넥터가 끼워진 채로, 사람이 모든 차단 장치에 닿고, 닫고, 루프를 해체하지 않고 모듈을 뺄 수 있는가. 장치가, 호스 길이가 가정하는 매니폴드로부터의 거리에 앉을 수 있는가. 외함이 랙, 바닥, 또는 CDU 문에 부딪히지 않고. 표시가 있으면, 읽어야 하는 사람을 향하는가, 아니면 렌더링이 결코 포함하지 않은 벽을 향하는가.

간섭은 금속 대 금속만이 아니다. 손 대 밸브이다. 도면을 맞추고 호스가 끼워진 채 돌릴 수 없는 밸브는 실패했다. 눈 대 라벨이다. 존재하고 호스가 끼워진 채 읽을 수 없는 라벨은 실패했다. 공구 대 체결구이다. 뺄 수 있다고 한 모듈이, 호스와 프레임 사이에 들어가지 않는 드라이버를 요구하면 실패했다.

이 확인을 빈 채로 하고, 채우면 호스가 자라거나 뻣뻣해지면 압력에서도 다시 하라. 호스는 형상이 바뀐다. CAD 모델에서만 한 확인은 소원이다. 빈 채로만 한 확인은 불완전하다. 채운 확인에 홀이 필요하지 않다. 캡, 펌프, 정직이 필요하다.

간섭을 「배치 양호」가 아니라 도달의 목록으로 기록하라. 도달: 공급 차단, 환수 차단, 예비 캡, 드레인, 모듈 해제, 전원 차단, 로컬이면 경보 정지. 각각은 합격 또는 불합격이다. 서사 문단은 실패한 도달 하나를 숨긴다.

## 피팅이 무엇을 위한 것인가: Danfoss FD83 대 블레이드급 커플링

일찍 피팅을 고르라는 요구를 받는다. 보통 이전 서버 제작에서 남은 퀵 디스커넥트를 보여 주면서. 그 유산을 거절하라. 수력의 일을 고르고, 인터페이스 규모를 이해하고, 그다음 사양서가 계열의 이름을 붙이게 하라.

데이터센터 액랭 커미셔닝에서 사람들은 완전히 다른 두 접속 계층을 혼동하기 쉽다:
1. **블레이드급 커플링 (OCP UQD02/04/08 등)**: 저유량 서버 블레이드, 컴퓨트 트레이, 또는 블라인드 메이트 섀시 노드용으로 설계되었다. 트레이당 2~15 LPM 수준의 완만한 유량을 다룬다. 작고 콤팩트하지만 내부 오리피스가 좁아 랙 전체 유량을 통과시키려 하면 심각한 교축 저항을 일으킨다.
2. **랙급 매니폴드 시험용 커플링 (Danfoss FD83 시리즈 등)**: NVL72급 랙의 임시 시험 및 시제품 검증에서—총유량이 150~200+ LPM에 달하는 현장에서는—업계 표준은 **Danfoss FD83 시리즈 이중 기계식 인터록 풀플로우 퀵 디스커넥트**(통상 1인치 또는 2인치 바디 크기, 예: FD83-2051)이다.

Danfoss FD83 시리즈는 물리적 메커니즘을 통해 현장의 두 가지 치명적 고장 모드를 해결한다:
- **기계식 이중 인터록**: 내부 유체가 가압 중이거나 통수 중일 때는 분리할 수 없으며, 양쪽 반체가 완전히 결합되어 안전 핀으로 체결되기 전에는 내부 볼 밸브를 열 수 없다. 이를 통해 활선 가동 중인 데이터 홀 내부에서 고압 냉각수가 우발적으로 누출되는 사고를 원천 방지한다.
- **풀플로우 저압력 강하 (C_v)**: 고유속에서 교축되는 스프링식 포핏 설계와 달리, FD83은 높은 유량 계수(C_v)를 제공하는 직선형 직선 유로 프로파일을 갖는다.

로드뱅크 매니폴드, 내부 배관 및 퀵 커플링에 걸친 유체 압력 강하는 다르시-바이스바흐(Darcy-Weisbach) 방정식을 따른다:

$$\Delta P = \left( \lambda \frac{L}{D} + \sum \zeta \right) \frac{\rho v^2}{2}$$

여기서:
- ΔP 는 로드뱅크 전체 총 압력 강하 (Pa)
- λ 는 다르시 마찰 계수
- L 은 내부 배관 길이 (m), D 는 수력 직경 (m)
- $\sum \zeta$ 는 국소 손실 계수 합 (퀵 커플링, 90° 엘보, 티, 히터 다발 등)
- ρ 는 냉각수 밀도 (물/글리콜 혼합액 기준 1020–1050 kg/m³)
- v 는 평균 유속 (m/s)

Danfoss FD83 커플링 한 쌍(C_v ≥ 12.5–15.0)에 정격 랙 유량(176.5 L/min)을 통과시킬 때 커플링부 압력 강하는 대략 다음과 같다:

$$\Delta P_{\text{couplings}} = \frac{\rho}{2} \left( \frac{Q_v}{C_v \times 1.156 \times 10^{-4}} \right)^2 \approx 28\text{--}35\,\text{kPa}$$

이를 통해 루프 전체의 저임피던스가 보장되며, 허용 압력 강하 마진의 대부분을 조절 밸브와 가열 챔버를 위해 확보할 수 있다.

120kW 랙 전체용 로드뱅크를 연결하기 위해 블레이드급 UQD 변환 호스를 건네받았다면 Gate 1에서 즉시 거절하라. 180 LPM의 흐름을 좁은 커플링에 억지로 밀어 넣으면 수백 킬로파스칼의 인위적 압력 강하가 발생하고, 히터 코어에 유량이 고갈되며, CDU 펌프 캐비테이션을 유발하고, 랙 저항 곡선 전체를 왜곡한다.

클램프식 위생 이음(DN32 페룰 트라이클램프 등)은 매일 분리하지 않는, 깨끗하고 검사 가능한 고무결성 내부 배관용이다. 실패 모드는 부적합한 엘라스토머 개스킷, 불균일 체결 클램프, 과도한 조임에 의한 페룰 변형이다. 시험장에서 매일 탈착해야 한다면 탈락 방지 테더 캡이 달린 Danfoss FD83을 써라. 내부 모듈성이 필요하면 위생 클램프를 써라.

차단 밸브와 전동 조절 밸브는 서로 다른 문제를 푼다. 이름표 없이 섞지 마라. 차단 밸브(풀포트 볼 또는 버터플라이)는 무누설과 가시적 핸들 상태를 제공해야 한다. 조절 밸브(전동 비례 TCV)는 캐비테이션 영역에 빠지지 않고 전체 운전 대역에 걸쳐 충분한 밸브 권한을 가져야 한다 (차단, 조절 및 계측기 배치는 도면 02 P&ID 참조).

## 시운전 전 플러싱과 50마이크론 바이패스 스트레이너

스트레이너와 필터는 오염을 푼다. 액랭 시운전에서는 인접한 양산 랙의 신품 GPU 콜드플레이트가 왜 용접 슬래그로 막히는지도 푼다.

로드뱅크는 여러 현장을 떠도는 시험 장치이다. 먼지 날리는 건설 현장, 보관 창고, 청정한 시운전 데이터 홀 사이를 이동한다. 로드뱅크가 세척되지 않은 배관, 내부 금속 가루, 미생물 슬라임을 품은 채 반입되면, 이를 2차측 CDU 루프에 직결하는 순간 오염 물질이 2차측 매니폴드로 직접 주입된다.

로드뱅크에는 전용 시운전 전 플러싱 바이패스 루프(도면 02 P&ID의 V-105 참조)가 내장되어야 한다:
1. **공장 출하 밀봉**: 접액 배관은 청정 304 또는 316 스테인리스 스틸로 화학적 부동태화 처리 및 건조를 거친 후 밀폐 캡을 씌워 출하해야 한다.
2. **가열 전 2단계 플러싱**: 시설 루프에서 Gate 3 가열 시험을 하기 전, 메인 히터 코어를 격리한 상태에서 로드뱅크 내부 50마이크론 인라인 바이패스 스트레이너를 통해 냉수를 순환시킨다.
3. **차압 점검**: 바이패스 스트레이너에는 차압계 또는 시각적 플래그가 있어야 한다. 초기 냉수 순환 중 스트레이너 바스켓에 공사 이물질이 걸리면 메인 히터를 열기 전에 청소한다.

플러싱 바이패스 루프를 생략하면 루프 청결도는 검증되지 않은 가정으로 남는다. 고유속 NVL72 2차측 루프에서 검증되지 않은 가정은 수백억 원짜리 시설을 오염시키는 가장 빠른 길이다.

## 충전, 벤트, 그리고 첫 액체

첫 충전은 민간 기술이 아니라 설계된 절차이다. 인수 시트가 가리킬 수 있는 순서로 써라. 액체가 어디로 들어가는지. 어느 밸브가 열려 있는지. 어느 벤트가 열려 있는지. 장치가 찼음을 어떻게 아는지. 히터 가지에 공기를 가두지 않았음을 어떻게 아는지. 흘린 액체를 어떻게 하는지. 「용기가 있다」의 의미로이지, 현장 환경 계획의 의미로가 아니다. 프로젝트 책이 홀 규칙을 담을 수 있다. 이 책은, 시제품이 접속을 억지로 하고 바라면서 채워지지 않을 것만을 고집한다.

인도 파일에 없는 특수 공구 없이는 채울 수 없는 장치는, 잘못 채워질 장치이다. 공구를 파일에 두거나, 벤트를 바꿔라.

뜨거운 액체와 찬 충전은 다른 사건이다. 찬 액체로 채운 다음 가열하는 것은 정상이다. 이미 창의 꼭대기에 있는 액체를, 그 온도에서 누설 시험되지 않은 장치에 채우는 것은 개스킷이 놀라게 하는 방법이다. 인용하는 압력에서 누설 시험하라. 부하 창이 뜨거우면, 주위 온도만이 아닌 온도에서. 뜨거운 누설 시험을 아직 할 수 없으면, 한계를 쓰고 전체 창을 주장하지 마라.

## 액체의 의미에서의 압력

부하 조건 장은 양으로서 차압을 요구했다. 액체 경로는 절대 압력도 견뎌야 한다. 밸브가 닫혀 있고 다른 곳의 펌프는 그렇지 않은 경우를 포함한다. 통과 장치로는 행복하고 체절 장치로는 터지는 부하 장치는 끝나지 않은 것이다. 여기에 바 정격을 공개할 필요는 없다. 물어야 한다. 인용한 루프가 이 장치의 닫힌 밸브에 가할 수 있는 가장 높은 압력은 무엇이고, 갇힌 구간의 모든 구성품, 호스, 게이지, 히터 셸을 포함하여, 그것에 정격되어 있는가.

체절은 열 사건이기도 하다. 닫힌 체적으로 들어가는 열은 과온도와 과압이 함께 도착하는 방법이다. 안전 상태 장은 열이 빠져야 한다고 말할 것이다. 액체 장은 갇힌 체적을 정상 경로로 만들어서는 안 된다. 밸브 배치가 히터를 닫힌 밸브 둘 사이에 가둘 수 있으면, 인터록하거나, 경보하거나, 그 배치를 제거하라. 「운전원이 알 것이다」는 인터록이 아니다.

## 액체 안의 센서

온도와 압력 센서는 액체 경로의 일부이다. 그 탭이 경로를 바꾸기 때문이다. 보스, 티, 써모웰, 긴 임펄스 배관. 각각은 새거나, 공기를 가두거나, 주머니를 읽을 수 있다. 탭을 도면에 두어라. 짧은 임펄스 배관. 공기가 공정으로, 또는 실제로 쓸 벤트로 돌아가도록 기울임. 고점은 벤트됨. 흐름을 떠나는 스터브가 아니라, 흐름 안의 써모웰. 스터브는 한 시간 전의 온도를 읽고, 그것에 맞추게 된다.

유량계는 상류와 하류의 잔잔함이 필요하거나, 그렇지 않은 종류가 필요하고, 어느 것을 샀는지 알아야 한다. 엘보에 바짝 붙은 계기는 반복 가능하고 틀리다. 반복 가능한 틀림이 위험한 종류이다. 인수가 비교를 한 번 「합격」시키고, 그다음 나중 모든 시간이 편향을 공유하기 때문이다. 섀시 안에 계기가 요구하는 직선 길이를 줄 수 없으면, Gate 3 전에 계기를 옮기거나 다른 종류를 골라라. 편향을 교정해 넣고 그것을 랙이라고 부르지 마라.

계기를 빼면 루프가 흘러나올 경우, 계기가 용접되어 있고 한계가 정비 불능이라고 말하지 않는 한, 모든 탭에는 차단이 필요하다. 루프를 흘리는 정비 가능 계기는 정비되지 않을 것이다. 실패한 채 남겨지고, 실패한 읽기가 쓰일 것이다.

## 공급자 액체 부하 사양이 실제로 담는 것

작업 파일에는 액체 부하 장치의 공급자 사양이 있다. 더 작은 것 하나와 더 큰 것 하나. 그것들은 제품 문서이지, 표준이 아니고, 여기에 다시 인쇄되지 않는다. 그것들이 담고, 따라서 자신의 시트가 말할 수 있어야 하는 것은 이것이다.

접액 관은 「금속」이 아니라 이름 붙은 금속이다. 그 사양에서는 스테인리스 등급이, 암시되지 않고 명시된다. 장치가 떠나기 전에, 관 안은 청소되고 끝은 캡이 씌워진다. 첫 충전이 기계 칩을 다른 사람의 루프로 씻어 내는 일이 되지 않도록. 장치가 관이 무엇인지 말할 수 없고, 캡을 씌워 깨끗하게 출하되었다고 말할 수 없으면, Gate 1이 볼 것이 없다.

외부 이음은 계열이다. 기본이 있고, 다른 계열을 만들 수 있다는 주가 있다. 공급자 문서의 기본은 자신의 맞물림 계열이 아니다. 자신의 맞물림 계열은 여전히 그때 유효한 랙 사양에서 온다. 쓸모 있는 패턴은, 이음에 이름이 있고, 이음의 변경이 호스 작업장의 뜻밖이 아니라 개정이라는 것이다.

차단은 포트에 앉는다. 유량은 추론만이 아니라 지시될 수 있다. 그 파일의 더 큰 장치는, 접속 하나는 사용 중이고 하나는 준비되어 유지되며, 이음을 깨지 않고 닫을 수 있는 밸브가 있다고 지정된다. 그것이 이 장에 이미 있는 예비와 차단 패턴이다. 조언만이 아니라 실제 사양에서 본 것이다.

각 장치는 끝났다고 불리기 전에 전력과 물로 운전된다. 찬 누설과 뜨거운 이음이 나타날 기회가 있을 만큼 오래. 그들의 문면은 적어도 30분의 운전을 쓴다. 그것을 공장 행의 형태로 써라. 물을 넣고, 열을 켜고, 체류하고, 보고, 기록한다. 그들의 전압, 클램프 크기, 유량 대역을 자신의 부하 조건 칸에 복사하지 마라. 그 수치는 그 제품에 속한다. 자신의 칸은 자신의 인터페이스를 인용하거나, 빈칸으로 남는다.

발전기 시험용 중전압 부하 장치 매뉴얼도 파일에 있다. 그것은 다른 기계이다. 발전기를 부하하려고 공기, 또는 저항 더미를 가열한다. 랙 액체 루프를 대신하지 않는다. 액체 장치를 끝맺으려고 그 배선도를 빌리지 마라.

## 부식, 때, 그리고 덮는 척하지 않을 것

냉각수 화학은 물 시험을 합격한 장치를 파괴할 수 있다. 이 책은 화학 매뉴얼이 되지 않는다. 재료 목록, 호스, 실, 접액 경로의 금속이, 인용한 사양의 냉각수에 대해 확인될 것을 요구한다. 확인은 행이다. 재료가 열거됨, 냉각수가 인용됨, 인터페이스를 소유한 사람이 비호환을 찾지 못함, 날짜. 그 사람이 서명하지 않으면, 호환이 있는 것이 아니다. 희망이 있는 것이다.

때도 비슷하다. 시험할 수 없는 청결 요구는 구호이다. Gate 3 전에 실제로 돌릴 플러시와 시료 방법을 지정하거나, 스트레이너와 검사를 지정하거나, 청결은 벤치 루프에서 가정되고 인도 주장이 아니라고 써라. 가정된 청결은 나중에 홀에 대한 발견으로 되팔려서는 안 된다.

## 합성: 구멍이었던 예비

시제품 도면에 포트 둘이 보인다. 하나만 배관되어 있다. 둘째는 플러그가 있는 보스이다. 누군가 좋아한 문장과 도면이 맞도록 더해진 것이다. 인수에서 플러그는 예비라고 불린다. 밸브도, 호스도, 열 구간을 통과하는 경로도 없다. 「하나는 사용 중, 하나는 예비」라는 문장은 기술적으로 참이고 실용적으로 거짓이다. 고침은 이 장 앞의 정의이다. 같은 부하로 배관되지 않았으면, 예비 접속이 아니다. 플러그라고 부르고, 공을 차지하기를 멈춰라.

## 합성: 빈 채로 합격한 호스

다른 장치는, 매니폴드가 없었기 때문에, 호스를 위에 감아 빈 채로 작업장에서 인수된다. 감은 것은 단정해 보인다. 현장에서 호스는 랙 옆으로 억지로 내려간다. 하나가 납작해진다. 대역의 높은 끝에서 유량이 무너진다. 온도가 오른다. 히터가 탓을 받는다. 납작해진 호스는 보는 사람에게는 보이고, 전력 표시를 노려보는 사람에게는 보이지 않는다. 실제로 쓸 경로로 한 Gate 1을, 압력에서 반복하면 잡았을 것이다. 벤치 위의 감은 것은 경로가 아니다.

## 설계가 결정해도 되는 것, 결정해서는 안 되는 것

설계는, 정리가 꺾임을 만들거나 도달을 막지 않는 한, 섀시, 정확한 굽힘, 지정한 일 안에서의 밸브 상표, 케이블을 정리하는 방법을 골라도 된다. 설계는 피팅을 아끼려고 차단을 지워서는 안 된다. 설계는 예비를 플러그로 바꾸고 주장을 유지해서는 안 된다. 설계는 흐름이 붐빈다는 이유로 센서를 스터브로 옮겨서는 안 된다. 설계는 맞물림 계열을 바꾸는 어댑터를 더하고 주에 숨겨서는 안 된다. 그것들은 요구 변경이다. 개정 규칙을 통과한다.

제작자가 차단 밸브가 들어가지 않는다고 말하면, 그것은 쓸모 있는 정보이다. 답은 이것이다. 외형을 바꾸거나, 밸브 기하를 바꾸거나, 대낮에 요구를 바꾸고 더 이상 받칠 수 없는 주장을 잃거나. 「괜찮을 것이다」라고 불리는 넷째 답은 없다.

## 이 장의 공개 자료

발행자들은 1차와 2차라는 말에 동의하지 않고, 그 말은 판 사이에서 움직인다. 이 책은 랙 측과 CDU 측을 유지한다. 랙 측은 IT를 공급했을 닫힌 루프이다. CDU 측은 건물 열 방출 루프이다. 열교환기가 보통의 경계이다. 건물 물과 랙 물이 화학, 때, 온도에서 서로 바꾸어 쓸 수 있다고 가정되지 않기 때문이다. 그것은 이 책의 말로 진술된 공학 경계이다. ASHRAE TC 9.9 액랭 제목, 수랭 서버 자료, Datacom Encyclopedia가, 현재 공개된 이름과 수질 및 재료에 대한 현재 지침을 확인하는 곳이다. 읽을 라이선스가 있는 판을 읽어라. 그 표를 도면 주에 붙이지 마라. 한 줄 용어를 써라. 그들의 말, 자신의 말, 판. 용어를 건너뛰면, 한 루프용으로 지정된 피팅이 다른 루프용으로 사진다.

Open Compute Project 액랭 사양은, 인터페이스 담당이 하나를 채택했다면, 버전으로 인용되고 그 라이선스 아래 쓰인다. 인터페이스 담당이 그것이 그 사양이라고 말하지 않는 한, 그때 유효한 랙 사양을 이기지 않는다.

## 기록할 결정

- 경계 문장과 단선도. 흐름에 이름이 붙는다.
- 장치가 CDU 경계의 어느 측을 차지하는지, 펌프를 포함하는지.
- 차단 장치. 예비, 드레인, 벤트를 포함하고, 보이는 상태와 함께.
- 「예비」가 무엇을 뜻하는지, 예비 경로의 시험이 유효한지.
- 호스 경로 금지, 인용한 냉각수에 대한 재료 등급, Gate 1이 만질 도달.
- 피팅의 일. 계열은 인용으로 남긴다. 어댑터는 암시되지 않고 그려진다.
- 충전 순서, 그리고 설계로 없앴거나 인터록한 갇힌 체적 경우.
- 재료 대 냉각수 행. 서명되거나 명시적으로 열려 있다.
