영어판을 AI 보조로 번역한 것이다.

# 4. 열 경로와 모듈

열은 제품이다. 액체 경로는 그것을 나를 뿐이다. 부하점에서 맞아야 하는 별개의 설계로 대하라. 꺼짐 또는 켜짐만 가능한 히터가 달린 아름다운 매니폴드는 밸브 조립체이다. 움직이는 액체로 열이 들어가는 정직한 경로가 없는 큰 히터는, 피팅이 달린 방 히터이다.

이 장은 열이 어떻게 나뉘는지, 어떻게 단이 되는지, 갑작스러운 증가가 어떻게 동작하는지, 모듈이 어떻게 빠져나오는지, 고장이 어떻게 국소에 머무는지를 결정한다. 본 적 있는 어떤 시제품에서든 모듈 킬로와트 지도를 결정하지 않는다. 그 지도는 프로젝트 찌꺼기이다. 패턴은 그렇지 않다.

## 열이 가야 하는 곳

지령하는 모든 와트에는 목적지가 있다. 측정하는 액체 흐름 안으로. 나중에 열을 돌려줄 금속 안으로. 그것은 저장이지, 전달이 아니다. 케이스를 통해 방으로. 측정되는 흐름에 있지 않은 액체 주머니 안으로. 인수가 신경 쓰는 것은 첫째이다. 나머지는 오차, 지연, 또는 손실이다. 구분을 존중하는 데 열량계 실험실이 필요하지 않다. 부하 조건 장에서 이미 말한 습관이 필요하다. 체류 뒤에, 전기 전력과 액체 안의 열 이야기를 비교하는 습관.

설계는 그 습관을 따른다. 열을 만드는 표면은 측정하는 흐름을 보아야 한다. 옆 가지가 아니고, 천천히 섞이는 탱크가 아니고, 한쪽은 공기를 보고 다른 쪽은 가늘은 흐름을 보는 판이 아니다. 기하가 표면을 흐름 안에 둘 수 없으면, 제어를 다투기 전에 기하를 바꿔라. 제어는 거기에 없는 액체로 열을 밀어 넣을 수 없다.

열 질량은 공짜 현실감이 아니다. 무거운 블록은 모든 단을 느리게 보이게 하고, 한동안 과부하를 안전하게 보이게 한다. 액체가 가져가지 않은 것을 금속이 흡수하기 때문이다. 대체기가 열을 지체 없이 내보여야 한다면, 질량은 왜곡이다. 대체기가 랙의 열 관성을 닮아야 한다면, 질량은 주장이고, 이유가 있는 주장으로 적혀야 한다. 발열체 공급자가 두꺼운 조립체를 팔았다는 이유로 질량이 생기게 두지 마라. 빠른 응답이 목표인지 관성이 목표인지 써라. 냉각 사슬을 시험하는 것이 일인 부하 장치에서는, 빠르고 측정 가능한 것이 보통 우연한 관성보다 낫다. 우연한 관성은 실패한 유량을 숨긴다.

## 열출력 수지와 냉각액 비열: PG25 대 탈이온수(DI 수)

부하 장치의 근본적인 열역학적 진실은 폐쇄형 열출력 수지 방정식이다:

$$Q = \dot{m} \cdot C_p \cdot \Delta T = \rho \cdot Q_v \cdot C_p \cdot (T_{\text{return}} - T_{\text{supply}})$$

여기서:
- Q는 액체 흐름으로 전달되는 열출력 (kW).
- ṁ은 질량 유량 (kg/s), Q_v는 체적 유량 (m³/s 또는 L/min).
- ρ는 냉각액 밀도 (kg/m³).
- C_p는 비열 용량 (kJ/(kg·K)).
- ΔT = T_return - T_supply는 부하 장치 전후의 온도 상승 (K).

냉각액의 물리적 특성은 공칭 전력을 흡수하는 데 필요한 유량 영역을 결정한다. 데이터센터 액체 냉각에서 2차 루프는 주로 부피 기준 25% 프로필렌 글리콜(PG25) 또는 처리된 탈이온수(DI 수)를 순환시킨다:
- **PG25 냉각액 (@ 40°C 평균 벌크)**: 밀도 ρ = 1025 kg/m³, 비열 C_p = 3.980 kJ/(kg·K)
- **DI 수 (@ 40°C 평균 벌크)**: 밀도 ρ = 992 kg/m³, 비열 C_p = 4.179 kJ/(kg·K)

PG25는 순수 물보다 비열이 약 5% 낮기 때문에, 10.0 K의 ΔT에 걸쳐 120.0 kW 열부하를 흡수하려면 3.015 kg/s (PG25의 경우 176.5 L/min)의 질량 유량이 필요한 반면, DI 수는 2.871 kg/s (172.2 L/min)가 필요하다.

만약 시험 담당자가 PG25를 순환시키면서 순수 물 상수(4.18 kJ/(kg·K))를 가정하면 계산된 열출력은 실제보다 약 5% 과대평가되어 전기-열 수지에 인위적인 불일치가 발생한다. 인수 시트의 모든 계산에는 특정 유체 혼합물과 온도 의존적 특성이 명시되어야 한다.

## 단은 손잡이가 아니라 평탄이다

단이 있는 열이 필요하다. 시운전과 인수는 둘 다, 기계가 부하점의 분수를 지나 움직이고, 믿을 만큼 오래 거기 앉는 것을 보아야 한다. 누구든 접촉기 크기를 정하기 전에 시트에 평탄의 이름을 붙여라. 낮은 단, 중간 단, 높은 단, 전부, 영. 실제 시험에 필요하면 하나 더해도 된다. 제어기에 백분율 칸이 있다는 이유로 열을 더해서는 안 된다.

각 평탄에는 표시의 기분에 의존하지 않는 정의가 필요하다. 선호: 이 평탄은 지령한 전기 전력이고, 액체 세트가 그 평탄에 인용한 대역 안에 있을 때만 유효하다. 대역이 아직 없으면, 평탄은 여전히 체류 동안 유지된 지령 전력이고, 액체 세트는 판정되지 않고 기록된다. 판정 없는 기록은 일찍은 허용된다. 기록 없는 판정은 허용되지 않는다. 손잡이 위치를 평탄이라고 부르는 것은 둘 다 아니다.

체류는 평탄에 속한다. 말하라. 누군가 지루해할 때 끝나는 체류는, 트럭이 기다리는 날에는 짧고 시연이 잘될 때는 길다. 어느 쪽도 측정이 아니다.

영으로의 복귀는 그 자신의 평탄이다. 열 지령은 영, 유량은 여전히 읽을 수 있고, 온도는 볼 수 있는 이유로 내려온다. 전체를 끄지 않고는 영에 앉을 수 없는 장치도 여전히 허용될 수 있다. 그러면 「영」은 「안전 꺼짐」을 뜻하고, 시트는 계획된 영과 비상 정지가 같은 상태라고 말해야 한다. 같으면, 특수 배치 없이 영부하 수력 읽기를 취할 수 없다. 그 한계를 쓰거나, 펌프와 밸브가 여전히 시험 조건에 있는 참된 영열 상태를 자신에게 주어라.

## 갑작스러운 증가

평탄은 유지할 수 있음을 증명한다. 갑작스러운 증가는, 운전원이 우회할 수 없는 비밀 램프 없이 움직일 수 있음을 증명한다. 실제 시험의 냉각 제어는 변화에 어떻게 반응하는지로 판정될 수 있다. 천천히만 움직이는 부하 장치는 그 변화를 결코 내보이지 않는다. 이름 붙은 평탄에서 더 높은 이름 붙은 평탄으로의 증가 하나를 지정하라. 신경 쓰는 열 응답에 비해 빠른 지령으로. 밀리초를 공개할 필요는 없다. 「느린 램프가 아니다」라고 말해야 하고, 시트에서 느림이 무엇을 뜻하는지 말해야 한다. 예를 들어, 액체 온도가 움직임을 끝내기 전에 지령이 새 값에 도달한다. 지령 자체가 열 안정과 같은 시간이 걸리면, 갑작스러운 증가를 산 것이 아니다. 둘째 램프를 산 것이다.

갑작스러운 증가는 재미로 장치를 트립에 들이받는 초대가 아니다. 목적지 평탄은 유지해도 되는 것이어야 한다. 정격 위의 펄스를 원하면, 그것은 체류와 출구가 있는 과부하 방문이지, 이름 없는 들이받기가 아니다.

거짓 준수: 애니메이션이 있는 소프트웨어 슬라이더. 그동안 접촉기는 아무도 문서화하지 않은 긴 시차로 단계적으로 켜진다. 단계는 좋은 전기 관행일 수 있다. 숨은 단계는 램프이다. 단계 시간을 문서화하라. 단계 시간의 합이 열 시간 규모이면, 램프라고 부르고 갑작스럽다고 부르기를 멈춰라.

증거: 내보내기가 지령이 뛰고, 그다음 전력이, 그다음 온도가, 하나의 시간선에 보이는 것을 보여 준다. 그 셋이 시계가 동기되지 않은 다른 파일에 있으면, 증거가 없는 것이다. 이야기 셋이 있는 것이다.

## 모듈

모듈은 단, 중복, 켜짐 또는 꺼짐만 가능한 발열체 하나 없는 정비를 얻는 방법이다. 중요한 규칙은 정비와 고장 가둠이다. 상표는 중요하지 않다. 이전 장치의 킬로와트 라벨은 중요하지 않다.

정비 가능하다고 주장했다면, 모듈은 이웃을 옮기지 않고, 매니폴드 전체를 빼지 않고 빠져나와야 한다. 빼려면 빼야 한다면, 그렇다고 말하고, 빼는 절차를 파일에 두어라. 숨은 빼기 요구는, 모듈이 결코 빠지지 않고 실패한 발열체가 개수에 남는 방법이다. 인수에는 모듈 하나를 빼는 것, 또는 깨도 되는 피팅 뒤에 모듈이 있으면 보여 준 등가, 한 번, 그 뒤에도 액체 장의 도달이 여전히 참인 것이 들어간다. 다시 조립했는데 도달이 사라지면, 정비 시연은 실패했다.

모듈 하나의 고장이 루프의 고장이 되어서는 안 된다. 개방 발열체 실패는 그 모듈의 열을 제거해야 한다. 급전을 이웃에 단락해서는 안 된다. 모듈 이음의 누설은, 차단을 주장했다면 차단할 수 있어야 하고, 주장하지 않았다면 선언된 「장치를 빼라」 사건이어야 한다. 있어서는 안 되는 것은, 적히지 않은 셋째 것이다. 누설이, 히터가 켜진 채, 아무도 적지 않은 선택을 강요하는 것.

설계 편향은 안전 상태를 향한다. 제어를 잃으면 열이 빠진다. 열을 켜진 채 잠그지 않는다. 모듈의 통신을 잃으면 그 모듈의 열이 빠진다. 래치가 의도적이고, 로컬이고, 보이고, 인수가 시험한 상태가 아니면, 마지막 지령을 래치한 채 두지 않는다. 죽은 제어기와 함께 래치된 열은, 시험을 적거나 설계로 없애야 하는 실패 모드이다. 설계로 없애는 쪽을 선호하라.

모듈이 몇 개인가. 전부하에 발열체 하나에 의존하지 않고 이름 붙인 평탄을 만들기에 충분하게. 발열체 하나의 실패가 열의 전손실이고 그래도 안전하게 멈출 수 있음을 명시적으로 받아들이지 않는 한. 발열체 하나의 전부하는 더 단순하고 취약하다. 발열체 여럿은 배선이 더 많고 단으로 나누기 더 쉽다. 다른 사람의 내부 사진이 아니라, 평탄과 안전 상태 규칙에 대해 골라라.

모듈이 액체 경로를 공유할 때 모듈 사이의 균형이 중요하다. 모듈 하나가 유량의 대부분을 가져가고 다른 하나가 조금 가져가면, 같은 전기 전력은 같지 않은 표면 온도이다. 굶주린 모듈은 트립하거나 열화하고, 헤더 온도는 괜찮아 보인다. 이것이 부하 조건 장의 불균등 분배 문제를 열 측에서 본 것이다. 가지가 유량 대역에 걸쳐 나누도록 설계하거나, 가지를 측정하거나, 헤더 읽기가 모듈 건강을 묘사한다고 주장하지 마라. 측정할 수 없는 주장은 한계이다. 써라. 탄 냄새로 발견하지 마라.

## 그룹화, 그리고 나중 시험이 답해야 하는 것

랙 전체를 대표하는 루프 하나는 단순하다. 실제로 시험하지 않는 랙 안의 불균등 분배에는 눈멀기도 하다. 2차 경로의 그룹을 대표하는 루프 여럿은 더 많이 말하고, 밸브, 계기, 호스를 더 쓴다. 나중 시험이 답해야 하는 질문에 대해 골라라.

프로젝트 책이 「랙 측 수요가 매니폴드에 있었다」만 필요하면, 잘 계측된 루프 하나로 충분할 수 있다. 진지해 보이려고 루프 여섯을 만드는 것은 예산이 피팅 속으로 사라지는 방법이다. 프로젝트가, 매니폴드가 경로 하나보다 많이 공급하고 그 경로를 다르게 부하할 수 있음을 보여야 하면, 부하 장치는 경로 하나보다 많이 내보여야 한다. 독립적으로 지령할 각 경로에 열과 유량 권한이 있어야 한다. 더미 플러그의 매니폴드는 다중 경로 부하가 아니다. 의상이다.

파일의 열 경로 절 맨 위에 질문을 한 문장으로 써라. 「이 장치는 입구를 공유하는 가지 둘에 다른 열 둘을 지령할 수 있게 해야 한다.」 또는, 「이 장치는 가지 하나이고, 랙 내부 분배에 대한 어떤 주장이든 범위 밖이다.」 둘 다 유효하다. 무효한 상태는 렌더링의 가지 셋과 섀시의 히터 하나이다.

독립적으로 지령할 각 가지에는 기능 여섯, 또는 적힌 부분집합이 필요하다. 열은 있고 유량 읽기는 없는 가지는, 이야기를 잘못 하게 될 가지이다. 부분집합이 기능을 빼면, 그 뺌은 그 가지의 한계이고, 그 가지의 어떤 시험 결과든 그 한계를 물려받는다. 결과는 시트를 이기지 않는다.

## 바이패스, 트림, 그리고 누가 유량을 옮겨도 되는가

열과 유량은 권한에서 만난다. 유일한 경로를 닫아서만 유량을 줄일 수 있는 부하 장치는 CDU와 싸우거나, 펌프를 체절하거나, 유량을 다듬은 그 밸브가 열도 가두었기 때문에 온도로 트립한다. 산문으로, 무엇이 움직여도 되는지를 말하라.

부하 장치의 트림 밸브. 열 구간과 직렬이고, 열 구간 둘레에 바이패스가 있어, 열 구간 유량은 누그러지는 동안 랙 인터페이스의 총 유량은 높게 남을 수 있다. 이것은 실제 설계이고, 유량 이야기 둘, 또는 그중 하나만 측정한다는 분명한 진술이 필요하다. 총 유량만 측정하면, 히터에 닿는 유량을 알지 못한다. 히터 유량만 측정하면, 매니폴드가 보는 것을 알지 못한다. 부하 조건 세트는 어느 유량이 대체기 유량인지 말해야 한다. 둘 다 움직일 수 있으면, 둘 다 측정하는 쪽을 선호하라.

제어되지 않고 고정된 바이패스는 열의 누설 경로이다. 온도 상승을 작게 보이게 한다. 그려지고, 일부러 크기가 정해지고, 열 이야기에 포함될 때만 허용된다.

유량을 바꾸라고 CDU에 되돌리는 요청. 프로젝트 방법으로는 허용된다. 시제품의 숨은 의존으로는 허용되지 않는다. 소유하지 않은 CDU 지령 없이 장치가 유량 대역에 도달할 수 없으면, 장치에 조정 가능 유량이 있는 것이 아니다. CDU에 있는 것이다. 한계에 두거나 장치를 바꿔라.

트림이 전혀 없고, 유량은 외부 루프가 정하고, 열은 자신이 정한다. 이것도 허용되고, 종종 더 단순하다. 인수 날의 외부 루프가 실제로 유량을 정할 수 있고, 장치가 갖지 않은 유량 조정을 주장하지 않는 한. 제1장의 요구사항 목록은 조정 가능 유량을 요구했다. 이제 조정이 장치 밖에 산다고 결정하면, 그 행을 개정하라. 두 주장을 모두 유효한 채 두지 마라.

권한 문장을 써라. 「인터페이스의 유량은 A가 정한다. 열 구간의 유량은 B가 정한다. 열은 C가 정한다.」 A, B, C가 같은 밸브이면, 그렇다고 말하고, 결합을 한계로 받아들여라. 결합된 권한은 열과 유량을 독립적으로 걸을 수 없다는 뜻이다. 어떤 시험은 독립적으로 걸어야 한다. 자신의 시험이 그렇다면, 밸브 하나는 잘못된 설계이다.

## 적어 둘 만한 실패 모드

전기 전력은 전부이고, 온도 상승은 작다. 유량이 생각하던 점보다 훨씬 위이거나, 열이 액체에 없거나, 온도 센서가 흐름에 없다. 응답은 전력을 더하는 것이 아니다. 응답은 세트를 확인하는 것이다. 유량, 센서 위치, 바이패스가 상승을 훔치고 있는지. 열 이야기가 맞지 않고 아무도 와트의 목적지를 설명할 수 없으면, 인수는 평탄을 불합격시킨다.

유량이 무너지며 온도가 상승한다. 막힘, 꺾임, 생각하던 곳이 아닌 밸브, 잊은 스트레이너, 공기. 유량이 안전 열의 최소로 이름한 점 아래로 무너지면 열은 빠져야 한다. 그 최소는 성능 목표가 아니다. 보호이다. 이름하거나 인용하라. 무너지는 유량에 전부 열을 유지하는 장치는 과온도 정지를 향해 오르고, 경주에서 질 수 있다.

모듈 하나는 뜨겁고, 이웃은 쉬고, 총 전력은 「맞다」. 장치 안의 분배. 모듈 센서나 가지 유량이 없으면 헤더 읽기는 그것을 보지 못한다. 둘 다 없으면, 모듈 건강을 주장할 수 없다. 그러면 실패 모드는 이것이다. 이 방식으로 몇 시간을 돌릴 것이다. 고침은 센서, 또는 무인 전부하를 금지하는 한계이다. 전부하가 제품이면 센서를 선호하라.

경보 없는 트립. 시험과 이유를 함께 잃는다. 요구에서 이미 금지되었다. 여기 반복하는 것은, 열 경로 설계가 종종 트립을 접촉기에 구현하고 경보를 접촉기를 보지 않는 소프트웨어에 구현하기 때문이다. 경보를 실제로 열을 제거한 것에 배선하거나, 경보가 소문임을 받아들여라.

열은 켜짐, 지령은 꺼짐. 융착된 접촉기, 래치된 릴레이, 역급전하는 제어 전원 배치. 이것이 안전 상태 시험이다. 영을 지령하고, 제어 전원을 따로 죽여라. 둘 다 열이 꺼진 채로 끝나야 한다. 제어 전원을 죽이면 열이 켜지면, 멈춰라. 그 장치는 절차를 써서 끝내도 되는 시제품이 아니다. 회로를 바꿔라.

방으로 새는 느린 열. 액체 이야기는 거의 맞고, 방은 뜨거워지고, 누군가 계수로 열 수지를 「고친다」. 계수는, 측정했다면, 정직한 손실 항일 수 있다. 스프레드시트가 닫히게 하려고 친 계수는 자신에 대한 사기이다. 케이스 손실을 측정하거나, 케이스가 훔친 정밀도를 가장하지 않을 만큼 대역을 넓게 유지하라. 가짜 효율을 공개하지 마라.

고르지 않은 단. 중간 평탄이 낮음과 높음 사이에 있지 않다. 모듈이 같지 않거나, 단계가 실패했는데 제어기가 여전히 백분율을 말하기 때문이다. 증거는 백분율 칸이 아니라 측정 전력이다. 측정 전력을 내보내기에 두어라. 와트 없는 백분율은 결과가 아니다. 요청이다.

## 열이 요구하는 만큼만의 제어

이 장에서 제어의 일은 하나이다. 평탄과 갑작스러운 증가를 참으로 만들고, 안전 상태를 참으로 만드는 것. 다음 장은 데이터를 말할 것이다. 열을 끄기 위해 데이터 장이 필요한 제어 시스템을 만들지 마라. 정지 경로에는, 네트워크로 연결되고 영리한 것보다 로컬이고, 지루하고, 시험 가능한 것이 낫다. 네트워크는 평탄을 요청해도 된다. 네트워크가 접촉기를 열어 두는 유일한 것이어서는 안 된다. 그 문장이 공급자가 좋아하는 제품과 충돌하면, 제품은 요구를 맞추지 않는다. 충돌을 적어라. 대시보드 시연이 그것을 해결하게 두지 마라.

수동 모드가 중요하다. 바닥의 사람은 무엇에든 로그인하지 않고 영을 지령할 수 있어야 한다. 표시만 멈추는 로컬 정지는 정지가 아니다. 로컬 제어에, 실제로 있는 평탄으로, 또는 꺼짐과 원격 요청으로 라벨하라. 라벨 없는 버튼은 구전이 된다.

여기에 속하는 인터록: 이름한 최소 아래의 유량이면 열 없음, 차단 밸브가 닫혀 있으면 열 없음, 보호에 필요한 액체 센서가 실패했으면 열 없음. 각 인터록에는, 그것을 공급하는 센서가 실패했을 때의 동작이 필요하다. 실패한 유량 센서는 열을 제거해야 한다. 인터록을 우회해서는 안 된다. 우회된 인터록은 점퍼이다. 점퍼는 모드가 아니다. 정비에 점퍼가 필요하면, 그것은 제어된 무력화이다. 기록되고, 열은 억제되거나 엄격히 제한되고, 보이는 표 없이 남겨 두는 것이 불가능하다. 인수는 무력화를 걸어 둔 채 두고, 장치가 정상으로 보이기를 거부하는지 확인한다.

## 그리지 말 것

제작 도면을 인도 파일에 두고 설계 근거라고 부르지 마라. 도면은 구멍 치수를 얼리고 권한 문장은 얼리지 않는다. 권한 문장이 더 중요하다. 다른 장치에서 복사한 전기 킬로와트의 모듈 지도를 공개하지 마라. 안전 상태 시험의 대용으로 제어 도면을 공개하지 마라. 도면은 중요한 방식으로 틀릴 수 있다. 선이 실제로 가는 방식이다. 시험이 권한이다. 도면은, 시험과 맞으면, 편의이다.

그림이 시스템처럼 보이게 하려고 CDU를 자신의 열 경로 안에 그리지 마라. CDU가 도면 안에 있는 순간, 사람들은 그 실패를 자신에게 배정한다. 경계를 유지하라.

## 합성: 거짓말한 백분율

제어기가 1퍼센트에서 100을 제공한다. 인수는 스크립트가 50이라고 해서 절반에 앉는다. 측정 전기 전력은 전부의 절반 근처가 아니다. 소프트웨어의 절반은 모듈의 절반이 켜진 것이고, 그 모듈 중 둘은 개방 실패했고, 소프트웨어는 와트를 세지 않기 때문이다. 액체 온도 상승은 백분율이 아니라 더 작은 전력과 맞는다. 장치가 반드시 불안전한 것은 아니다. 평탄 정의가 틀리다. 정의를 측정 전력으로 고치고, 실패한 모듈을 고치고, 확인한 와트 교정이 생기기 전까지 퍼센트로 스크립트를 쓰기를 멈춰라.

## 합성: 급전과의 싸움

장치가 히터를 공급하는 그 밸브로 유량을 다듬고, 바이패스가 없다. 인용한 창의 고유량 끝에서 밸브는 거의 열려 있고 트림으로서 쓸모없다. 저유량 끝에서 거의 닫혀 있고 히터가 트립한다. 팀은 「안정시키려고」 소프트웨어 램프를 더한다. 램프는, 열과 유량의 독립 제어가 결코 가능하지 않았다는 사실을 숨긴다. 일찍 쓴 권한 문장은 바이패스를 강제하거나, 조정 가능 유량 주장의 개정을 강제했을 것이다. 소프트웨어는 수력 경로를 만들지 않는다.

## 이 장의 공개 자료

NVIDIA의 공개 설명은 이 랙 급의 열을, 방 히터로 흉내 낼 수 있는 공랭 섀시가 아니라 액랭 랙에 둔다. 그것은 그룹화 문장을 받친다. 장치는 랙 측 열을 대신한다. 모듈 지도, 킬로와트 분할, 또는 자신의 히터 배치가 그들의 것과 맞는다는 주장은 받치지 않는다. 데이터시트를 열어 전력 수치를 평탄 목록에 복사하지 마라. 평탄 목록은 앉을 측정 전력이고, 인용되거나 선택된 것이다. IT 장비 설계와 냉각 기술에 대한 ASHRAE 자료는, 자신의 질량과 응답이 주장인지 사고인지를 알리는 데 쓰일 수 있다. 제목을 인용하라. 장을 다시 말하지 마라. 권한 문장은 자신의 것으로 남는다. 어떤 백서도 그것을 대신 써 주지 않는다.

## 기록할 결정

- 지령한 열이 가야 하는 곳, 그리고 열 질량이 주장인지 사고인지.
- 평탄, 체류, 유효한 평탄의 정의.
- 램프와도, 과부하와도 다른 갑작스러운 증가 시험.
- 모듈 정비, 그리고 국소에 머물러야 하는 고장.
- 그룹화가 답해야 하는 한 문장 질문.
- 인터페이스 유량, 열 구간 유량, 열에 대한 권한 문장.
- 안전 상태 시험. 영 지령, 그리고 제어 전원 죽이기.
- 인터록, 그리고 그 센서가 실패했을 때의 동작.
