영어판을 AI 보조로 번역한 것이다.

# 5. 계기, 제어, 그리고 데이터 출구

읽을 수 없는 부하 장치는 히터이다. 자기 문에서만 읽을 수 있는 부하 장치는 시연이다. 만들어 가는 시험은, 바닥의 사람이 방에서 보는 것과 같은 사실을 파일에서 필요로 한다. 이 장은 무엇을, 어디서 측정하는지, 읽기가 어떻게 시계를 공유하는지, 출구 경로에 무엇이 참이어야 하는지에 대한 것이다. 레지스터 맵이 아니다. 감시 소프트웨어 상표가 아니다. 맵과 상표는 썩는다. 의무는 그렇지 않다.

## 세트 둘, 그렇지 않으면 비교할 수 없다

장치에서 최소 세트는 공급 온도, 환수 온도, 공급 압력, 환수 압력, 유량이다. 그 말은 부하 조건 세트와 맞는다. 도면이 다른 이름을 썼으면, 지금이 멈추고 맞출 때이다. 동의어는 내보내기에서 열이 바뀌는 방법이다.

경계의 랙 측에서, 같은 양이 비교 세트로 존재해야 한다. 적어도 인수 동안, 그리고 대체기가 인터페이스처럼 행동했다고 주장할 어떤 시험 동안이든. 사람들은 장치에 이미 센서가 있다는 이유로 둘째 세트를 건너뛴다. 그러면 불일치에 대한 모든 논쟁은 풀 수 없다. 장치는 자신에 대해서는 진실을 말하고 매니폴드에 대해서는 거짓말할 수 있다. 호스, 어댑터, 또는 혼합 점이 그 사이에 앉기 때문이다.

둘째 세트는 임시 계기일 수 있다. 임시는 허용된다. 불가능은 허용되지 않는다. 섀시, 호스 경로, 단열은 확인 프로브와 확인 압력 탭의 자리를 남겨야 하거나, 영구 랙 측 점이 있어야 한다. 어느 쪽인지 정하라. 「그날 탭을 알아내겠다」는, 탭이 없을 것이고, Gate 3이 과대해석하는 로컬 시연이 될 것이라는 뜻이다.

열을 써라. 장치 점, 비교 점, 어떤 차가 예상되는가. 어떤 차는 정상이다. 호스에는 손실이 있다. 센서에는 편향이 있다. 열은 수치가 마지막 자리까지 맞을 것을 요구하지 않는다. 어떤 차가 이야기를 바꿀지 알 것을 요구한다. 이야기를 바꾸는 차는 설명될 때까지 정지이다. 설명된 차는 한계가 되거나, 공개적으로 적용하는 보정이 된다.

## 배치: 주류 침적 계측 대 사수역의 속임수

센서는 소프트웨어 라벨에 적힌 추상적인 흐름이 아니라 센싱 요소가 자리 잡은 바로 그 지점의 열역학적 미세기후를 측정한다. 정체된 배관 스터브에 설치된 공급 온도는 스터브 자체의 온도를 측정한다. 바이패스 혼합 하류의 환수 온도는 혼합 유체를 측정한다. (규격에 부합하는 주류 침적 대 사수역 속임수의 상세 단면 비교는 그림 03 참조).

수학적 검증을 통과하는 유효한 계측을 달성하기 위해 다음 4가지 설치 규칙은 타협할 수 없다:
1. **주류 중심 침적 ($1/3 \sim 1/2 D$)**: 써모웰 팁은 경계층을 관통하여 배관 내경의 35%~50% 사이의 고유속 중심 코어 내부에 직접 위치해야 한다. 배관 벽과 평평하게 설치된 얕은 프로브는 차가운 층류 경계액과 주변 금속 열전도만을 측정한다.
2. **유입 받음각**: 써모웰을 유입 유체 흐름을 향해 상류 방향으로 45° 각도로 기울여 설치하라. 이는 보호관 전체의 대류 열전달을 극대화하고, 정체된 와류 후류를 제거하며, 신속한 열 응답을 보장한다.
3. **열전도성 컴파운드**: RTD 요소와 내부 써모웰 슬리브 사이의 환형 간극에는 고온용 열전도 컴파운드(산화아연/실리콘 구리스)를 가득 채워야 한다. 마른 써모웰은 30초의 열 지연을 갖는 공기 간극 단열 장벽을 생성하여 급격한 과도 스파이크를 은폐한다.
4. **평탄 디버링 가공된 정압 탭**: 차압 측정(DPT)을 위한 압력 탭은 배관 축과 완전히 수직으로 천공되어야 하며, 내부 모서리는 완전히 버(burr)를 제거하고 평평하게 연마되어야 한다. 조절된 버터플라이 밸브나 엘보 직하류에 천공된 탭은 난류 소용돌이 속에 놓이게 되어 동적 속도 압력을 크고 변동하는 가짜 정압 수두로 변환시킨다.

보호 센서는 동일한 물리량을 측정하더라도 기록 센서와 다르다:

## 산업용 텔레메트리: Modbus-TCP, 폴링 간격, 품질 플래그

최종 인수 패키지에는 제3자 감사를 위한 플랫 CSV 내보내기가 필요하지만, 현대적인 데이터 홀 시운전은 자동화된 감시 플랫폼(예: Zabbix, DCIM 또는 PLC 스케줄러)에 의존한다.

부하 장치 컨트롤러는 표준화되고 격리된 텔레메트리 인터페이스(예: Modbus-TCP 또는 RS-485 기반 Modbus-RTU)를 제공해야 한다:
- **이산형 코일(Discrete Coils)**: 솔레노이드 위치, 히터 전자접촉기 피드백, 누수 감지선 트립, 비상 정지(E-stop) 회로 연속성.
- **홀딩 레지스터(Holding Registers)**: 지령 kW, 실제 kW, 공급 온도(0.01°C 분해능), 환수 온도, 유량(0.1 LPM 분해능), 공급 압력, 환수 압력.
- **품질 비트마스크(Quality Bitmask)**: 센서 상태를 나타내는 전용 상태 레지스터. 센서 전선이 단선되거나 판독값이 정지되면 컨트롤러는 정체된 이전 값을 복제하지 않고 해당 결함 비트를 설정해야 한다.

## 교정 허용 오차 등급 및 이중 센서 상호 검증

인수 당일의 계측은 교정되지 않은 공정용 게이지에 의존할 수 없다. 계측기는 정의된 교정 허용 오차 등급을 준수해야 한다:
1. **온도 센서**: IEC 60751 Class A 규격을 준수하는 4선식 Pt100 RTD 요소 (0°C에서 ± 0.15°C 허용 오차, 40°C에서 ± 0.23°C). 차온 측정(ΔT) 오차가 ≤ 0.10 K 이내로 유지되도록 이중 매칭 쌍을 함께 교정해야 한다.
2. **유량계**: 50–250 L/min 유량 범위 전체에서 공장 교정 정확도 ≤ ± 0.5%를 갖는 고정밀 전자유량계 또는 코리올리 질량유량계. ± 2.0% 정확도의 볼텍스 또는 터빈 미터는 직관부 배관 요구사항(상류 10D, 하류 5D)이 엄격히 충족되는 경우에만 허용된다.
3. **차압 전송기 (DPT)**: 교정 스팬의 ≤ ± 0.10%를 갖는 고안정성 압전저항 전송기 (예: 0–250 kPa 스팬에서 ± 0.25 kPa).

Gate 2 및 Gate 3 동안 장치 자체 센서와 설비 랙 측 비교 프로브 간의 상호 교차 점검은 엄격한 델타 한계를 충족해야 한다:
- **온도 교차 점검**: |T_unit - T_rack| ≤ 0.20 K
- **차온 델타 점검**: |ΔT_unit - ΔT_rack| ≤ 0.15 K
- **차압 교차 점검**: |ΔP_unit - ΔP_rack| ≤ 5.0 kPa (교정된 호스 및 커플링 손실 감산 후)
- **유량 교차 점검**: |Q_unit - Q_rack| ≤ 1.0 L/min (또는 ≤ 1.0%)

이 한계를 초과하는 모든 편차는 문제가 해결될 때까지 해당 게이트를 중단시킨다. 인위적인 일치를 강제하기 위해 소프트웨어에서 센서 오프셋을 임의로 조정하지 마라.

## 시계와 간격

세트 둘과 전기 전력은 시간선을 공유해야 한다. 1분의 온도와 4분의 유량은 쌍이 아니다. 이것을 맞추는 데 실험실 시각 서비스가 필요하지 않다. 내보내기가 쓰는 시계 하나, 선언한 표본 간격, 표본이 조용히 반복되지 않고 빠졌음을 보는 방법이 필요하다.

빠짐 대 반복이 게임 전체이다. 많은 시스템이, 읽기가 실패하면, 마지막 값을 붙들고 새 시각을 계속 찍는다. 파일은 촘촘해 보인다. 과정은 떠났다. 그 파일에서 계산하는 어떤 열 수지든 허구이다. 요구는 이것이다. 실패한 읽기는 실패한 읽기이고, 표시되며, 덧칠되지 않는다. 플랫폼이 품질을 표시할 수 없으면, 그것을 인수 기록으로 쓰지 마라. 소박해도 할 수 있는 것을 쓰고, 예쁜 플랫폼은 표시로 내려라.

간격을 파일에 선언하라. 더 빠른 것이 항상 더 나은 것은 아니다. 맞출 수 있는 것보다 빠른 것은 디스크를 채우고도 사건을 잘못 짝짓는 방법이다. 갑작스러운 증가보다 느린 것은 유일한 흥미로운 순간을 놓치는 방법이다. 간격은 지령 점프와 평탄 체류를, 체류에 표본 하나보다 많이 두고 보여야 한다. 체류에 표본 하나가 있으면, 기록에서 체류한 것이 아니다. 깜박인 것이다.

측정뿐 아니라 지령에도 타임스탬프를 찍어라. 무엇이 요청되었는지의 기록 없는 온도 기록은 날씨 기록이다. 요청을 기억하지 못할 것이다. 다음 달 파일을 검토하는 사람은 방에 없었다. 요청은 데이터이다.

## 출구의 의무 넷

수집. 시험 플랫폼이 사람이 패널에서 쳐 넣지 않고 점을 읽을 수 있다. 치기는, 내보내기 경로가 깨졌고 멈출지 결정하는 중이면, 한 Gate에 한 번, 백업으로 허용된다. 설계가 아니다. 수집이, 기술자 한 사람이 시작하기를 기억해야 하는 노트북에 의존하면, 그 기술자가 늦을 때 수집은 존재하지 않는다. 운전과 함께 수집을 시작하거나, 운전이 시작을 거부하게 하라. 거부를 선호하라.

저장. 운전은 운전의 끝을 견딘다. 표시의 전원 손실이, 방금 값을 치른 시간을 지우지 않는다. 저장이 장치에 있으면, 장치의 저장이 찼을 때 무슨 일이 나는지 말하라. 시험을 멈추거나, 가장 오래된 것을 덮어쓰거나, 경보하고 계속하거나. 하나를 골라라. 경보 없는 덮어쓰기는 증거가 앞에서부터 사라지는 방법이다. 가득 찬 디스크와 기록 없이 계속하는 것은 더 느린 같은 실패이다.

표시. 바닥의 사람이 내보내기 없이 살아 있는 점과 경보를 볼 수 있다. 바닥은 시끄럽고 밝다. 고장 코드가 있는 작은 화면은, 코드가 파일에 있고 경보가 또한 등 또는 평범한 말의 행일 때만 표시이다. 평범한 말이 코드를 이긴다. 코드를 쓰면, 코드 목록은 인도 파일의 일부이고, 모르는 코드는 그 자체가 경보 조건이다. 빈칸이 아니다.

내보내기. 다음 책은 화면 사진이 아니라 파일이 필요하다. 파일은 시각마다 행 하나, 또는 사적인 도구 없이 펼칠 수 있는 등가가 있다. 열에는 이름, 단위, 품질 표시가 있다. 응용 하나만 열 수 있는 독점 컨테이너는 내보내기가 아니다. 인질이다. 독점 실시간 프로토콜은 유지해도 된다. 그것을 나가는 유일한 방법으로 만들어서는 안 된다. 내보내기를, 낯선 사람이 보통의 표 도구에서 열 수 있는 것으로 정의하라. 그 문장이 아프면, 구조가 과시하고 있는 것이다.

각 점의 정체가 값과 함께 다닌다. 측정 단위가 값과 함께 다닌다. 타임스탬프가 값과 함께 다닌다. 품질이 값과 함께 다닌다. 문서화된 실패가 정체 점과 함께 다닌다. 그 동반 넷이 설계 원칙이다. 나머지 모든 것은 구현이고, 구현은 달라도 되고, 프로토콜이 어색하게 만든다는 이유로 구현이 동반을 빼서는 안 된다.

## 이야기를 바꾸는 밸브 위치, 누설, 그리고 다른 사실

밸브가 수력 이야기를 바꿀 수 있으면, 그 위치는 장식이 아니라 점이다. 최소로, 차단 밸브와, 존재하면 트림 또는 바이패스 밸브는, 동력으로 동작할 때 기록에 상태가 필요하다. 수동 밸브는 운전 시작의 기록된 확인이 필요하다. 스스로 갱신하지 않기 때문이다. 그 확인 없이 시작하는 운전은, 밸브가 다른 곳에서 시작하는 운전과 비교할 수 없다. 확인을 인수 시트와 나중 운전 시트에 두어라. 이 책은 인수 버전만 강제한다. 프로젝트 책이 그것을 훔쳐야 한다.

액체 경로를 떠나는 액체가 이 장치의 믿을 만한 실패이면, 누설 또는 냉각수 검출은 경보로 속한다. 과학 프로젝트로 속하지 않고, 차단과 Gate 1 동안 사람이 보는 것의 대용으로 속하지 않는다. 시험되지 않은 누설 센서는 소문이다. 안전 장이 말하는 방식으로 시험하라. 모의 입력, 또는 전기 구간을 적시지 않는 제어된 젖음 시험. 방법을 써라. 쓸 수 없는 방법은 갖지 않은 센서이다.

저장조가 있으면, 저장조의 수위는 같은 종류의 사실이다. 안정된 유량 읽기와 함께 떨어지는 수위는, 계기 하류의 누설 또는 탈기 사건을 뜻할 수 있다. 수위가 없으면, 둘 다 잘못 읽을 것이다. 장치에 저장조가 없으면, 그렇다고 말하고, 루프의 팽창 체적이 실제로 어디에 있는지 말하라. 아무 데도 아닌 것은 아니다.

전기 전력, 전압, 전류 또는 전력 읽기는 명판 사실이 아니라 점이다. 열 이야기는 전력이 필요하다. 접촉기 보조 접점은 전력의 쓸모 있는 동반이다. 지령 켜짐과 전력 영은 개방 발열체 또는 놓친 단계이다. 지령 꺼짐과 영보다 큰 전력은 융착 접촉기 경우이다. 전력 품질 연구가 필요하지 않다. 히터가 열 지령이 말한 것을 했는지를 알 충분한 전기 진실이 필요하다.

## 경보는 문장이다

경보는 무엇인지 말해야 한다. 과온도, 저유량, 센서 고장, 밸브가 위치에 있지 않음, 누설, 저장 가득 참, 내보내기 실패, 제어 전원 상실. 이것들은 다른 사건이다. 빨간 등 하나는 인수가, 어느 고장을 뜻했는지에 대한 논쟁이 되는 방법이다. 등은 있어도 된다. 유일한 문면이어서는 안 된다.

각 경보에는 원천, 문턱 또는 이산 원인, 로컬 표시, 기록 행, 동작이 있다. 동작은 다음 중 하나이다. 열 제거, 유량 권한 정지, 알림만, 또는 시작 억제. 알림만은 저장 경고에는 허용되고 과온도에는 허용되지 않는다. 동작은 이름 옆에 써라. 동작 열이 비어 있으면, 경보는 지정되지 않은 것이다.

래치 대 스스로 복귀는 선택이다. 보호 경보는 사람이 복귀할 때까지 래치한다. 조건이 사라졌다고 트립이 지워지지 않도록. 정보 경보는 복귀해도 된다. 스스로 복귀하고 사람 없이 열이 돌아오게 하는 보호는, 고장을 헤매는 히터이다. 적힌 이유와 재시도 한계가 없으면 그것을 만들지 마라. 래치와, 네트워크를 요구하지 않는 로컬 복귀를 선호하라.

경보 시험은 첫 실제 비상의 일부가 아니다. 인수의 일부이다. 각 보호 경보에, 시트는 장치를 파괴하지 않고 그것을 일으키는 방법을 이름한다. 모의 센서. 열이 억제된 제어된 저유량, 그다음 안전하면 작은 열. 문 열림 또는 점퍼 방법은, 시험하는 바로 그 정지를 우회하지 않을 때만. 과온도를 시험하는 유일한 방법이 액체를 한계 너머로 과열하는 것이면, 시험을 설계하지 않은 것이고, 건너뛸 것이다. 시험 입력을 더하거나, 보호가 증명되지 않았음을 받아들여라. 증명되지 않은 보호는, 장치가 열을 쓸 수 있는 채 두어도 안전하다는 주장의 정지이다.

## 제어 의무, 그리고 다섯째 의무는 없다

제어에는 의무 넷이 있다. 평탄에 해당하는 설정값을 유지한다. 요청되면 단으로 간다. 갑작스러운 증가를 포함한다. 정지 또는 보호에서, 제어 전원 상실을 포함하여, 열을 제거한다. 지령한 것과 한 것의 기록을 남긴다. 덜 할 수 있는 제어 시스템은 끝나지 않은 것이다. 플랜트를 최적화하거나, 가격을 예보하거나, 방문객용 대시보드를 호스트할 수도 있는 제어 시스템은 범위 밖이다. 의무 넷을 위협하는 추가 범위는 보너스가 아니다. 위험이다. 추가 범위가 정지 경로와 프로세서를 공유하면, 장난감을 보호에 결합한 것이다. 갈라라. 또는 장난감을 지워라.

원격 지령은 허용된다. 원격 지령은 정지 경로가 아니다. 열을 제거하는 로컬 수단은, 원격 경로가 침묵하거나, 틀리거나, 적대적일 때 동작해야 한다. 적대적은 전부하로의 걸린 지령을 포함한다. 로컬 정지가 걸린 원격 지령을 이긴다. 그것을 시험하라. 원격 제어기에게 정지하라고 정중히 부탁하는 정지는 정지가 아니다. 요청이다.

설정값 한계는 제어기와 시트에 산다. 제어기는 인수한 부하 밖, 또는 그 자체가 경보 모드인 임시 재정의 밖의 설정값을 거부해야 한다. 시험된 평탄 너머를 지령할 수 있는 열린 백분율 칸은, 급할 때, 시험된 평탄 너머로 쓰일 것이다. 거부하거나, 경보하고 기록하라. 조용하지 마라.

모드 이름은 시트와 맞아야 한다. 시트가 평탄이라고 하면, 화면은, 파일이 시나리오 B를 와트의 평탄으로 정의하지 않는 한, 「시나리오 B」라고 말해서는 안 된다. 정의되지 않은 모드는 인터록을 우회하는 데모 모드를 단 채 장치가 출하되는 방법이다. 데모 모드가 존재하면, 열이 억제되거나, 인도 소프트웨어에 존재하는 것이 허용되지 않는다. 인수에는, 인터록이 무력화된 채 지령될 수 있는 열을 찾는 것이 들어간다. 제작자에게 어떤 모드가 있는지 물어라. 그다음 그들이 말하지 않은 하나를 찾으려 하라. 이것은 적대가 아니다. 소프트웨어가 출하되는 방법이다.

## 여기서 지정하지 않을 것

기본 네트워크 주소를 지정하지 않는다. 주소는 시운전 사실이다. 「시운전된 정체」로 인수 기록에 간다. 틀릴 책에, 그리고 더 나쁘게, 복사될 책에 들어가지 않는다.

레지스터 맵을 지정하지 않는다. 맵은 프로젝트 파일이다. 버스를 쓰면 프로젝트에 존재해야 하고, 이 장의 점과 맞아야 하고, 개정 관리되어야 한다. 설계 원칙이 아니다. 원칙은 동반이다. 정체, 단위, 시각, 품질. 그것들 없이 수치를 전달하는 맵은, 오늘 수치가 맞아도 실패한 맵이다.

감시 제품을 이름하지 않는다. 홀에 이미 하나가 있으면, 품질과 내보내기 의무도 충족되는 한, 수집 의무는 그것으로 충족될 수 있다. 그래프는 되고 정체 점을 표시할 수 없는 제품은, 얼마나 흔하든, 출구에 실패한다. 익숙함이 정체 데이터 시험을 대신하게 두지 마라.

현장에서 온 점 목록을 공개하지 않는다. 자신의 점 목록은 이 장의 기능이고, 그룹화 문장이 요구한 가지 점이 더해지고, 밸브 상태가 더해진다. 그것으로 충분하다. 건물 설계에서 복사한 추가 점 백 개는, 나쁜 열 이야기를 멈출 수 있는 점을 묻을 것이다. 추가 점은, 최소 세트가 내보내기에 있고 실제 평탄에서 쓰인 뒤에 허용된다. 그 전이 아니다.

## 이미 있는 지령 경로

작업 파일에는 제어 논리인 페이지가 하나 있고, 그것은 한 페이지뿐이다. 그래도 우리가 가진 가장 구체적인 논리이다. 그것을 써라. 파일에 없는 래더 도면을 기다리지 마라.

센서 그룹 둘이 있고, 선택적 복제가 아니다. 한 그룹은 단일 부하이다. 공급 온도, 환수 온도, 공급 압력, 환수 압력, 유량. 다른 그룹은 같은 경계의 랙 측이다. 같은 양 다섯. 첫째 그룹만 만들면, 히터를 묘사할 수 있다. 대체기를 묘사할 수 없다. 그 페이지는 둘 다 그린다. 이 장도 그렇다.

센서 위에는 일 다섯이 있는 시험 플랫폼이, 이 순서로 있다. 수집, 저장, 일정 실행, 표시, 내보내기. 수집은 읽기이다. 저장은 화면보다 오래 사는 파일이다. 일정은 사람이 클릭하는 것이 아니라 스크립트이다. 표시는 실시간 보기이다. 내보내기는 방을 떠나는 것이다. 표시는 되고 내보낼 수 없는 플랫폼은, 시연이 바빠 보여도, 페이지에 실패했다.

온도 옆에 사실 둘이 앉는다. 이야기를 바꾸기 때문이다. 밸브 위치. 밸브가 숨은 교축일 수 있기 때문이다. 누설 또는 냉각수 검출. 건강한 유량을 여전히 보고하는 젖은 장치는 건강하지 않기 때문이다. 그것들은 경보이고 기록이다. 연구 주제가 아니다.

그 페이지의 버스는 Modbus이고, 감시 경로는 Modbus 또는 SNMP여도 된다. 그것은 프로토콜 계열이지, 레지스터 맵이 아니고 주소가 아니다. 기본 주소를 공개하지 마라. 현장 점 목록을 책에 붙이지 마라. 위의 점을 사람이 쳐 넣지 않고 플랫폼이 읽을 수 있을 것과, 실패한 읽기가 표시될 것을 요구하라.

지령 방향이 사람들이 건너뛰는 부분이다. 시험 과제가 스크립트가 된다. 스크립트가 랙 수준 지령이 된다. 랙 수준 지령이 부하 장치의 켜짐, 꺼짐, 단이 된다. 누군가 무시해도 되는 로컬 화면의 제안이 되지 않는다. 열을 바꾸는 유일한 방법이 스크립트가 닿을 수 없는 버튼이면, 그 페이지의 논리가 있는 것이 아니다. 근처에 노트북이 있는 히터가 있는 것이다.

이것을 점 목록에 행 여섯으로 써라. 장치 센서. 랙 측 센서. 밸브 상태. 누설 상태. 지령 메아리. 스크립트가 요청한 것과 장치가 한 것. 내보내기. 행이 하나라도 빠지면, 외함이 아무리 끝나 보여도, 제어 논리는 구현되지 않은 것이다.

## 파일에 대한 낯선 사람 시험

벤치 운전의 내보내기를 가져라. 거기 있지 않았던 사람에게 건네라. 자신 없이 답하게 하라. 무엇이 지령되었는가. 액체가 받은 것으로 보이는 열은 무엇인가. 표본이 정체가 되었는가. 경보가 발화했는가. 밸브가 기록된 상태에 있었는가. 그들이 답할 수 없으면, 기억으로 답할 수 있어도, 출구는 실패했다. 기억은 내보내기가 아니다.

이 시험이 데이터 경로의 인수 시험이다. Gate 2에서 하고, Gate 3의 평탄에서 다시 하라. Gate 2는 점이 존재함을 증명한다. Gate 3은 열과 유량이 움직이는 동안 존재함을 증명한다. 공회전에서만 동작하는 데이터 경로는, 중요한 유일한 시간 동안 내려가 있을 데이터 경로이다.

## 합성: 마지막 좋은 값

플랫폼이 20분 동안 유량계를 잃고, 신선한 타임스탬프와 함께 마지막 유량을 반복한다. 온도가 오른다. 계산된 열 수지는 기이한 효율을 보인다. 기술자가 온도를 「고친다」. 그 고침은 일주일 동안 유명하다. 붙들린 유량은 나중에 발견되거나, 전혀 발견되지 않는다. 고침은 품질 표시와, 정체 유량이 평탄을 실패시키는 규칙이다. 고침은 더 나은 보정이 아니다. 칠해진 데이터 위의 보정은 거짓 정밀도가 퍼지는 방법이다.

## 합성: 문 표시

다른 장치에는 괜찮은 로컬 표시와, 다른 이름의 세트이고, 다른 간격으로 갱신되고, 전력이 빠진 내보내기가 있다. 팀은 인수 대화에 표시를 쓰고 스크린샷을 파일한다. 스크린샷이 기록이 된다. 두 달 뒤 스크린샷은 열 이야기를 받칠 수 없고, 내보내기도 받칠 수 없고, 장치는 「합격」했다. 낯선 사람 시험은 10분 안에 실패했을 것이다. 스크린샷은 삽화로 허용된다. 내보내기가 아니다.

## 이 장의 공개 자료

공개 문서는, 액랭 IT가 유량, 온도, 압력의 말로 논의된다고 말할 것이다. 레지스터 맵을 주지 않을 것이고, 그림을 옮겨 적어 하나를 만들어서는 안 된다. 이 장의 최소 세트는 책 자신의 것이다. 두 온도, 두 압력, 유량. 장치 위에, 그리고 경계의 비교로. 거기에 전기 전력. 인용한 ASHRAE 또는 NVIDIA 문서가, 대신하려는 인터페이스에 추가 양을 요구하면, 행을 더하고 판을 인용하라. 건물 안내에 점 백 개가 있었다는 이유로 점 백 개를 더하지 마라. 실시간 에너지 측정과 DCIM 통합에 대한 ASHRAE의 제목 있는 작업은 홀의 데이터 문제에 대한 것이다. 다음 책의 이웃이다. 여기서는 내보내기 의무만 받친다. 시각, 단위, 품질, 낯선 사람이 열 수 있는 파일. 견본 장에서 점 목록을 붙이지 마라.

## 기록할 결정

- 장치 점과 비교 점. 예상 차 주와 함께.
- 도면 위의 센서 자리. 열을 제거해도 되는 센서가 어느 것인지 포함.
- 간격, 시계, 그리고 실패한 읽기는 반복되지 않고 표시된다는 규칙.
- 수집, 저장, 표시, 내보내기. 각각에 출하 금지 조건.
- 동작, 래치 동작, 각 보호의 파괴하지 않는 시험 방법이 있는 경보 목록.
- 걸린 원격 지령을 이기는 로컬 정지.
- 낯선 사람 시험의 이름 붙은 사람, 그리고 그들에게 건넬 파일.
