영어판을 AI 보조로 번역한 것이다.

# 6. 안전

이 책에서 안전은 정지의 목록이다. 현장 비상 계획이 아니다. 프로젝트 책이 전화번호, 피난, 특정 홀에서 누구에게 전화할지를 담을 수 있다. 이 책은, 벤치를 포함하여, 트럭 도크를 포함하여, 네트워크가 소문인 방을 포함하여, 장치가 꽂히는 곳마다 참이어야 하는 정지를 담는다.

정지에는 센서 또는 이산 원인, 위험을 제거하거나 가두는 동작, 로컬 표시, 기록, 그리고 위험을 검출해야 했던 것 자체가 실패했을 때의 동작이 있다. 그 다섯을 채울 수 없으면, 정지가 있는 것이 아니다. 경고 라벨이 있는 것이다.

이 장이 이름으로 요구하는 정지 다섯은 과온도, 과압, 누설, 불을 내거나 사람에게 충격을 주는 종류의 전기 고장, 그리고 잘못된 밸브이다. 다른 것을 더해도 된다. 이것들을 빼고 단일 「시스템 정상」 비트로 바꾸면 안 된다.

## 과온도

장치의 제품은 열이다. 그 제품의 실패는, 열 싱크가 되도록 되어 있지 않은 액체 안, 표면 위, 또는 단자 안의 열이다. 과온도 보호는 사람에게 추세를 알아차리라고 묻지 않고 열을 제거해야 한다. 추세는 데이터 책의 것이다. 정지는, 추세 표시가 죽어도 동작하는 하드웨어와 소프트웨어의 것이다.

어느 센서가 정지를 일으켜도 되는지 말하라. 측정되는 흐름 안의 액체 센서가 부하 조건과 맞는 것이다. 발열체 위의 표면 센서가 마른 가열 또는 굶주린 가지의 가열과 맞는 것이다. 둘 다 필요한 일이 많다. 굶주린 가지가 타는 동안 액체 온도는 괜찮아 보일 수 있고, 센서가 잘못된 모듈에 있으면 출구 액체가 한계를 지난 동안 표면 센서는 괜찮아 보일 수 있다. 하나만 있으면, 맹점을 한계 페이지에 쓰고, 그 맹점에서 무인 운전을 주장하지 마라.

그 센서가 실패하면 무슨 일이 나는지 말하라. 실패는 개방, 단락, 범위 밖, 또는 정체를 뜻한다. 동작은 열 제거이다. 허용되지 않는 동작은 센서를 무시하고 마지막 설정값을 유지하는 것이다. 실패한 보호 센서를 무시하는 것이, 「중복」 시스템이 장식 경보가 달린 단일 시스템이 되는 방법이다. 센서가 둘이고 하나가 실패하면, 남은 하나가 충분한지, 아니면 둘 다 건강할 때까지 열이 빠지는지 말하라. 어느 규칙이든 방어할 수 있다. 침묵은 방어할 수 없다.

문턱은 프로젝트 수치이거나 인용이다. 이 책이 만들어 낼 수치가 아니다. 정상 체류가 트립하지 않을 만큼 인수한 가장 높은 평탄에서 멀리 있어야 하고, 유량 상실이 정지 전에 장치를 파괴할 시간을 갖지 못할 만큼 가까워야 한다. 둘 수 없으면, 아직 열 시간 규모를 모르는 것이다. 전부하에서 도박하지 말고, 열이 억제된 채 또는 작은 단으로 벤치에서 찾아라. 문턱을 인용으로, 또는 자신의 선택으로 시트에 기록하라. 어느 쪽인지 라벨하라.

파괴 없이 시험하라. 모의 입력, 시험 저항, 그 자체가 경보되고 걸린 채 둘 수 없는 소프트웨어 시험 주입, 또는 누군가 보는 동안 한계에 천천히 접근할 만큼 낮은 열에서의 제어된 저유량 시험. 유일한 시험이 「트립할 때까지 돌려라」이면, 시험을 결코 돌리지 않을 것이고, 정지는 구전이다. 단자를 더하기가 아직 쌀 때, 지금 시험 방법을 인수 시트에 더하라.

방의 과온도는 이 정지가 아니다. 더운 방은 환기 문제이다. 방 센서가 액체 센서를 대신하게 두지 마라. 다른 이유로 트립하고, 등을 공유하면 운전원에게 잘못된 교훈을 가르친다.

## 과압

부하 장치가 영향을 줄 수 있는 루프에는, CDU가 정중하기에 의존하지 않는 한계가 필요하다. 유일한 보호가 「CDU가 잡을 것이다」이면, 그 가정을 알려진 한계에, 잉크로 쓰고, 그런 정중함이 없는 벤치 펌프에서 장치가 안전하다고 주장하지 마라. 벤치 펌프는 시제품이 죽는 곳이다. 벤치 펌프는 종종, 홀 루프가 닫지 않았을 닫힌 밸브 안으로, 홀 루프보다 더 많은 압력을 낼 수 있기 때문이다.

인용한 루프와 벤치 루프가 가할 수 있다고 믿는 가장 높은 압력의 이름을 붙여라. 그것을 가장 약한 접액 부품과 비교하라. 호스, 개스킷, 게이지, 히터 셸, 계기 몸체, 밸브 몸체. 가장 약한 것이 중요한 정격이다. 강한 셸이 약한 게이지를 구하지 않는다. 게이지는 날카롭게 실패한다. 실패한 게이지가 분사할 수 있으면, 게이지 범위와 게이지 차단 밸브를 도면에 두어라.

갇힌 구간이 그 가장 약한 정격 너머로 가압될 수 있으면, 릴리프가 정직한 설계이다. 릴리프 경로에는 목적지가 필요하다. 탱크, 환수, 사람의 얼굴이 아니고 전기 외함이 아닌 곳. 기록 없이 바닥으로 릴리프하는 릴리프는 의도한 누설이다. 그래도 경보, 또는 어떤 사건 뒤의 검사 단계가 필요하다. 들린 릴리프는 다시 안착하지 않았을 수 있기 때문이다.

모든 압력원이 외부이고 제어된다는 이유로 릴리프를 달지 않기로 하면, 가정과 관리 통제를 써라. 이 장치는 조절되지 않은 공급원에 접속해서는 안 된다. 그다음 그 문장을, 낯선 사람이 받는 파일에서 놓칠 수 없게 만들어라. 관리 통제는 릴리프보다 약하다. 때로 가진 전부이다. 문장을 건너뛸 이유는 결코 아니다.

과압과 열은 닫힌 체적에서 상호작용한다. 열 경로 장은 닫힌 밸브 사이에 갇힌 히터를 금지하거나, 인터록을 요구했다. 이 장은 결과를 반복한다. 릴리프 장치는 갇힌 체적 안의 열을 대신하지 않는다. 릴리프로 나가는 액체가 뜨거울 수 있고, 액체가 떠난 뒤 발열체가 여전히 마른 가열을 하고 있을 수 있기 때문이다. 인터록이 먼저이다. 릴리프가 둘째이다. 절차가 셋째이다. 밸브 위치 스위치보다 릴리프 밸브를 사기가 쉬웠다는 이유로 그 순서를 뒤집지 마라.

과압 이야기를 조심스럽게 시험하라. 장치를 파괴까지 몰 필요는 없다. 검출 장치가 있으면, 모의 압력에서 경보함을 보여야 한다. 릴리프가 있으면, 제작자의 증명서 또는 벤치 시험을 파일했음을, 그리고 릴리프의 목적지가 도면의 그것임을 보여야 한다. 도면 뒤에 패널이 움직여서, 바뀐 패널을 가리키는 릴리프는 실패한 Gate 1 항목이다. 외함이 닫힌 채, 사람이 차지할 위치에서, 그것이 가리키는 곳을 보아라.

## 누설

누설은 액체 실패이고, 때로는 전기 실패이다. 시간의 순서에서는 그 순서이고, 액체가 전도성이고 충전부까지 닿으면 심각성의 순서는 반대이다. 액체가 전기 외함으로 가는 경로를 갖지 않도록 설계하라. 물받이 턱, 분리, 아래를 향하는 커넥터, 낙하 평면에 단자대가 없음. 이것들은 설계 의무이다. Gate 1의 육안이기도 하다. 렌더링은 낙하가 실제로 가는 경로를 보여 주지 않는다. 전기 구간이 열리고 전원이 내려간 동안, 액체 구간 바깥에 일부러 쓴 물 한 컵이 보여 줄 것이다. 전기와 냉각수를 섞기 전에 그것을 하라. 싼 시험이고, 도면을 당황시킨다. 원하는 것이 그것이다.

검출이 달려 있으면, 동작을 일으켜야 한다. 최소 동작: 열을 제거하고 로컬로 경보한다. 더 나은 것: 닫는 것이 아직 뜨거운 히터를 가두지 않으면, 닫을 수 있는 것도 닫는다. 그 순서를 생각하라. 밸브를 닫고 그다음 열을 끄는 것은, 닫힘이 열을 가두면 잘못된 순서이다. 열을 끄고 그다음 차단하는 것이 보통 옳은 순서이다. 순서를 써라.

다른 방의 화면에만 있는 누설 경보는 보고이다. 장치 옆에 서 있는 사람에 대한 보호가 아니다. 로컬 표시는 네트워크가 죽은 채 동작해야 한다. 등, 경적, 깃발. 실제로 쓸 방에서 들리거나 보일 수 있는 하나를 골라라. 그다음 모의로 시험하라. 액체가 충전부에 닿을 수 없게 한, 센서 프로브의 젖음 시험이, 서비스에서 실패할 것이 센서라면 소프트웨어 비트보다 낫다. 소프트웨어 비트는 젖지 않는다.

누설 센서 없음은, 결코 혼자 두지 않고, 보는 것이 일인 사람과 함께 벤치에서만 쓰는 시제품에는 허용되는 한계이다. 사람들이 CDU를 보는 동안 평탄에 둘 장치에는 나쁜 한계이다. 한계를 장치가 쓰일 방식에 맞춰라. 쓰임이 바뀌면, 한계를 다시 열어야 한다. 한계는 영구 선물이 아니다.

## 전기: 2N 이중 급전선 및 절연 내력 임계값

절연 및 보호 접지는 인수 항목이지 아무도 열어보지 않는 매뉴얼의 문단이 아니다. 산업용 부하 장치 시운전에서 "전기 기사가 괜찮다고 했다"는 시험 기록이 될 수 없다.

Gate 2 인수를 관장하는 두 가지 전기 표준:
1. **절연 저항 (메거 시험)**: 주 전원 회로와 접지된 섀시 프레임(PE) 사이에 DC 1000V를 1분간 인가한다. 측정된 절연 저항은 반드시 ≥ 10 MΩ이어야 한다. 이보다 낮은 저항은 수분 침투, 전선 절연 손상 또는 내부 냉각액 누출을 의미한다.
2. **절연 내력 시험 (하이팟, Hipot)**: 주 회로에 상용 주파수 AC 1.5 kV를 1분간 인가하여 절연 파괴, 섬락(flashover) 또는 트립이 전혀 없어야 한다.

나아가 미션 크리티컬 AI 데이터센터는 **2N 이중 급전 전원 아키텍처 (Feed A 및 Feed B)**를 사용한다. 랙은 이중 전원 코드로 구성되며, 각 급전선은 독립된 상류 UPS 및 PDU 라인에서 공급된다. 시제품 액체 부하 장치는 이 이중 전원 현실을 반영해야 한다:
- **급전선 분리**: 급전선 A는 가열 뱅크 1 & 2에 전원을 공급하고, 급전선 B는 가열 뱅크 3 & 4에 전원을 공급한다. 각 급전선에는 잠금 가능한 배선용 차단기(CB-101A 및 CB-101B)가 개별 장착된다.
- **제어 전원 유지**: 내부 24VDC 제어 전원 공급 장치는 다이오드-OR 이중화 모듈을 통해 이중으로 급전되어야 한다.
- **단일 급전 상실 탈락 시험 (Single-Feed Loss Drop Test)**: 100% 부하 상태의 Gate 3 테스트 중에 작업자가 의도적으로 급전선 A(CB-101A)를 트립시킨다. 부하 장치는 급전선 B가 과전류나 돌입 전류로 트립되지 않도록 뱅크 1 & 2를 즉시 탈락시켜야 한다. 결정적으로 제어 버스, PLC, 유량계 및 온도 센서는 1마이크로초의 정전(brownout)도 겪지 않아야 한다. 한 급전선의 상실로 인해 컨트롤러가 재부팅되거나 데이터 내보내기가 멈춘다면 장치는 2N 인수에서 탈락한다. (이중 급전선 및 제어 버스 도면은 그림 04 참조).

전도성 냉각액과 단자로의 누출은 복합적인 고장이다. 적하 테스트와 접지 테스트는 그 조합을 저렴하게 방지하는 방법이다. 냉각액이 정말 전도성인지 확인하겠다고 기다리지 마라. 누출이 감전이나 트립으로 이어질 수 있다고 가정하고 액체와 통전부를 격리하라. 설계가 이를 격리하지 못한다면 완성된 것이 아니다.

## 잘못된 밸브

예비 포트, 바이패스, 차단 밸브는 잘못된 상태에서 발견될 것이다. 이것은 운전원에 대한 모욕이 아니다. 손잡이의 개수이다. 모든 손잡이는, 어느 시점에, 마지막 일이 필요로 한 곳에 남겨질 것이다.

손잡이를 기능으로, 낯선 사람이 단선도와 맞출 수 있는 말로 라벨하라. 「V3」는 기능이 아니다. 「환수 차단」은 기능이다. 둘 다 필요하면 둘 다 쓰고, 기능을 큰 글자로 만들어라. 벽을 향하는 라벨은 Gate 1에 실패한다. 떨어지는 라벨은 Gate 1에 실패한다. 인수에는 각 밸브에 손을 얹고 도면과 비교하는 것이 들어간다. 목록을 흘끗 보는 것이 아니다.

잘못된 밸브는, 밸브가 열을 가두거나 보호한다고 한 경로를 체절할 수 있는 곳에서는 인터록 문제이기도 하다. 그 밸브의 위치 스위치가 인터록을 실제로 만든다. 스위치가 없으면, 인터록은 절차이다. 절차는 Gate 확인이고 운전 확인이다. 스위치보다 약하다. 절차에 의존하면, 인수 시트와 운전 시트가 둘 다 밸브 행을 포함해야 하고, 놓친 행은 코칭의 순간이 아니라 실패한 시작이다. 그것을 써라.

재시험 없이 사용에 들어간 예비는 특별한 종류의 잘못된 밸브 사건이다. 수력 경로가 바뀌고 기록은 바뀌지 않았다. 액체 장은 이미, 교환에는 이름 붙은 사람과 재시험이 필요하다고 말했다. 여기서 안전 결과: 계기 없는 예비 경로는, 유량 읽기 없는 경로에 전부 열을 넣을 수 있다. 절차로 또는 스위치로, 계기 없는 예비의 열을 금지하라. 또는 계기를 달아라. 그 조합을 쓸 수 있고 이름 없는 채 두지 마라.

## 이 장 밖에 남는 것

전화번호, 방 이름, 피난 지도, 특정 홀의 화학 취급 계획, 의료 조언. 그것들은 실재하고, 부하 장치의 속성이 아니다. 여기에 두면 책이 완성되어 보이고, 장치는 지정되지 않았는데 지정된 것처럼 보인다. 프로젝트 책을 가리켜라. 그다음 자신의 장치가, 홀 하나만 제공할 수 있는 응답 시간을 가정하지 않는지 확인하라. 누군가 1분 안에 도착해야 하는 정지는 장치 위의 정지가 아니다. 건물에 대한 희망이다. 장치 위의 정지로 바꾸거나, 무인 열을 금지하는 한계로 의존을 써라.

건물 요구가 있으면, 소화 인터페이스는 프로젝트 인터페이스이다. 장치의 기여는, 프로젝트가 필요하면, 「열이 지령됨」 또는 「고장」을 뜻하는 접점이다. 다른 이산처럼 시험된다. 이 책이 소화 시스템을 설계한다고 가장하지 마라.

## 합성: 정중한 CDU

시제품은 항상, 분별 있는 압력에서 트립하는 CDU의 하류에서 시험된다. 장치에는 릴리프도 압력 스위치도 없다. 한계 페이지는 조절되지 않은 공급원에 대한 문장을 결코 받지 않는다. 벤치에서, 임시 펌프와 닫힌 차단 밸브가 만난다. 가장 약한 게이지가 실패한다. 게이지가 마침 패널을 향했기 때문에 아무도 다치지 않는다. 그다음 패널이 다시 설계되고, 게이지는 같은 범위로 교체되고, 문장은 여전히 없다. 고침은 문장, 벤치 공급원과의 비교, 그리고 CDU가 필요 없는 릴리프 또는 압력 스위치이다. 고침은 새 패널이 아니다.

## 합성: 소프트웨어 한계

과온도는 제어기 안의 수치이다. 접촉기는 통신 상실 때 마지막 상태를 유지하는 다른 보드가 구동한다. 제어기가 순간 강하 중에 재부팅하고 천천히 돌아온다. 접촉기는 들어간 채 남는다. 중요한 그 분 동안 소프트웨어 한계는 유효하지 않다. 안전 상태 시험, 제어 전원을 죽이기, 그리고 별도 시험, 제어기와 접촉기 사이의 링크를 죽이기는 그것을 보여 주었을 것이다. 그 시험은 인수 시험이다. 지루하다. 그 시험이 이 장이다.

## 이 장의 공개 자료

전기 제어는 복사한 조문 하나가 아니라 인용 둘이다. 급전은 홀이 채택한 구내 규정이 지배한다. 미국에서는, 채택된 판의 NFPA 70, National Electrical Code. 또는 IEC 60364의 현지 채택, 또는 국가 배선 규칙. 장치는 기기 표준이 지배한다. IEC 60204-1, 기계의 전기 장비가, 제어 회로와 단로기가 있는 히터의 통상적인 국제 참조이다. 제작자가 주장하는 표지가 있으면, 그것이 제품 안전 표준의 이름을 붙인다. 판 둘을 시트에 써라. 코드 문면을 Gate로 전사하지 마라. 코드를 전사하는 것은 저작권 문제이고 유지 문제이다. 채택된 판이 움직일 것이기 때문이다.

이 책이 요구하는 동작은 자신의 것이고, Gate가 시험하는 것이다. 원격 지령이 이길 수 없는 잠글 수 있는 단로기. 제어 공급 상태가 알려진, 열을 제거하는 과전류. 시험된 보호 접지. 제어 전원 상실은 열을 제거한다. 정지는 네트워크에 묻지 않는다. 액체가 충전부로 따라가지 않는다. 인용한 판이 시험 방법을 지정하면, 그 방법을 쓰고 인용하라. 지정하지 않으면, 방법을 써라. 조문 번호를 만들지 마라.

제목이 「Data Center Power Equipment Thermal Guidelines and Best Practices」인 ASHRAE 보고는 전력 장비의 열 환경에 대한 것이다. 프로젝트가 그 주제를 필요로 하면 인용하라. 배선 규정이 아니고, 여기서 추출되지 않는다.

## 기록할 결정

- 정지 다섯 각각에 대해: 센서 또는 원인, 동작, 로컬 표시, 기록, 실패 센서 동작.
- 인용되거나 자신의 선택으로 라벨된 문턱. 만들어 낸 보편 수치는 없다.
- 시제품이 뜨거워지기 전에 적힌, 각 보호의 파괴하지 않는 시험 방법.
- 제어 전원 대 히터 전원, 그리고 열린 차단기 시험.
- 밸브 라벨, 그리고 어느 밸브가 절차만일 뿐이고 어느 것이 스위치가 있는가.
- 검출이나 릴리프가 없으면, 무인 열을 금지하는 한계.
- 홀 비상 계획이 장치 정지의 대용으로 쓰이지 않았다는 확인.
