영어판을 AI 보조로 번역한 것이다.

# 7. 시제품을 인수하라

나머지 책이 있는 이유가 이 장이다. 인수되지 않은 시제품은 명판이 달린 부채이다. 슬라이드에 대해 인수된 시제품은 같은 부채이고, 조명이 더 나을 뿐이다.

인수는 Gate의 순서이다. 순서가 방법이다. 팀은, 밸브에 아직 손이 닿지 않는데 트럭이 기다린다는 이유로 열 운전을 시작하거나, 로컬 표시가 괜찮아 보였다는 이유로 데이터 출구를 면제할 때 실패한다. 트럭은 기다릴 수 있다. 피팅에서 새는 부하 장치는, 일정이 열 운전이 일어났다고 말할 수 있도록 열 운전을 받지 않는다. 새는 장치 위의 열 운전은 부하 조건의 증거가 아니다. 서둘렀다는 증거이다.

Gate 넷, 순서대로. 정적과 제작 품질. 전원과 통신. 부하 단. 과부하. 실패한 앞 Gate를 구하려고 다음 Gate를 시작하지 마라. 오후를 아끼려고 같은 장치에서 병렬로 돌리지 마라. 병렬 Gate는 가장 필요한 실패 모드를 숨긴다. 전기적으로는 살아 보이고 수력적으로는 끝나지 않은 장치.

들고 들어가는 시트는 앞 장의 시트이다. 개정이 표시되고, 미상은 채워졌거나 명시적 한계로 바뀌어 있다. 출하 금지 칸에 중요한 미상이 남아 있으면, 인수에 있는 것이 아니다. 설계 검토에 있는 것이다. 검토를 열어라. 날짜를 지키려고 인수로 이름을 바꾸지 마라.

## 역할

사람 둘이 전부를 맡더라도, 역할 넷의 이름을 붙여라. 시트의 소유자. 그날 동안 정지 조건을 조용히 고치면 안 된다. 운전원. 평탄을 지령하고, 배치할 수 있으면, 접촉기 논리를 만든 사람과 같은 사람이 아니다. 기록자. 일어난 일을 적는다. 지루한 합격을 포함한다. 낯선 사람. 제작에 있지 않았고, 내보내기를 건네받을 사람. 팀이 한 사람이면, 낯선 사람은 그래도 다른 누군가여야 한다. 한 시간이라도. 자기 인수는 정체 데이터가 살아남는 방법이다.

누가 Gate를 면제해도 되는지 이름하라. 기본은 그날 아무도 아니다. 면제는 시트의 개정이다. 시트 소유자와 범위에 서명한 사람이 서명하고, 한계가 더해지고, 주장이 맞게 줄어든다. 주장을 유지하고 증거를 빼는 면제는 면제가 아니다. 소문을 출하하기로 한 결정이다. 그 문장을 시트 맨 위에 써서, 방에 있게 하라.

## 설정은 Gate가 아니고, 그래도 멈출 수 있다

Gate 1 전에, 설정을 기록하라. 어떤 루프가 접속되어 있는가. 그것이 무엇을 흡수할 수 있는가. 무엇을 낼 수 있는가. 어떤 급전이 접속되어 있는가. 쓰는 시트의 어느 개정인가. 인용이 있으면, 인용한 인터페이스 사양의 어느 개정인가. 장치의 정체. 1년 뒤에도 무언가를 뜻할 일련번호 또는 작업장 표시. 장치에 정체가 없으면, 시작하기 전에 하나를 주어라. 이름 없는 섀시의 인수는 후속기에 잘못 철될 것이다.

임시 루프가 가장 긴 체류를 흡수할 수 없거나, 요구하려는 유량을 낼 수 없으면, Gate 3에 들어가지 마라. Gate 1과 Gate 2는 그래도 해도 된다. 「Gate 3 미시작, 루프 부적합」이라고 쓰고 멈춰라. 그 문장은 방법을 성공적으로 쓴 것이다. 실패한 시제품이 아니다. 실패한 시제품은, 부적합한 루프를 상대로 합격했다고 선언한 것이다.

사진은 허용된다. 기록이 아니다. 기록은, 모든 행에 합격, 불합격, 또는 미시작이 있고, 서명되고, 데이터를 만드는 Gate에는 내보내기가 첨부된 시트이다. 초록 등의 사진은 기념품이다.

## Gate 1. 정적 상태 및 제작 품질

물리적 대상을 3D CAD 렌더링에 대한 기억이 아니라 요구사항 시트 및 P&ID 다이어그램(그림 02)과 비교하라. (순차 게이트 상태 기계 및 안전 차단 장벽 규칙은 그림 06 참조).

배관 접근성과 커플링 점검:
- **Danfoss FD83 퀵 디스커넥트 검증**: 공급 및 환수 FD83 커플링을 모두 점검한다. 유체 압력이 없는 상태에서 기계식 이중 인터록이 부드럽게 작동하는지 확인한다. 커플링이 결합되고 안전 잠금 핀이 디텐트에 단단히 걸려야 한다. 분리된 상태에서는 내부 볼 밸브 핸들을 "열림"으로 돌릴 수 없어야 하며, 밸브가 열려 있는 동안에는 슬리브를 "분리" 위치로 당길 수 없어야 한다. 잠금 핀이 휘었거나 슬리브가 걸리거나 밀봉면에 흠집이 있는 커플링은 Gate 1 즉시 불합격이다.
- **호스 라우팅 및 굽힘 반경**: 실제 작동 형상에서 EPDM/강화 호스가 최소 굽힘 반경 R ≥ 6D를 유지하는지 확인한다. 꺾임, 판금 모서리와의 마찰, 커플링 넥에 걸리는 기계적 호스 하중, 전기 함체 접근이나 모듈 분리를 방해하는 호스 늘어짐이 없어야 한다.
- **시운전 전 플러싱 바이패스**: 50미크론 인라인 바이패스 스트레이너(V-105 루프)가 설치 및 배관되었는지 확인한다. 바이패스를 통해 초기 냉수 세척을 수행한다. 유체가 메인 히터 코어로 들어가기 전에 스트레이너 바스켓의 가공 부스러기나 배관 스케일을 점검한다.
- **수압 유지 및 조인트 누설 검사**: 장치에 정격 사용 압력의 1.5배(예: 냉수 9.0 bar)로 압력을 가하고 30분간 유지한다. 모든 NPT/BSP 나사산, 트라이클램프 위생 페룰 및 밸브 스템 전반에 걸쳐 가시적인 누설이 전혀 없어야 한다.
- **적하 경로 시험 (Drip Path Test)**: 전기 섹션 전원을 끄고 캐비닛 도어를 연 상태에서 액체 섹션 외부에 물 한 컵을 의도적으로 붓는다. 배수가 고전압 전기 구획으로 단 한 방울도 유입되지 않고 바닥 배수 트레이로 완전히 배출되는지 확인한다. 액체가 활선 함체로 유입되면 즉시 중단하라. 그날은 기계 재설계의 날로 종료된다.

Gate 1은 실패 시 즉시 닫힌다(fails closed). 루프가 가득 차고 시운전 트럭이 밖에서 대기 중인 상태에서 발견하게 될 모든 결함은 자동 정지 사유다.

## Gate 2. 전원, 메거 시험 및 텔레메트리

인입선은 전원 인터페이스 행과 일치해야 한다. 전기 테스트는 구두 보증에 의존해서는 안 된다:
- **메거 절연 저항**: 주 모선 버스바와 섀시 보호 접지(PE) 사이에 DC 1000V를 60초 동안 인가한다. 측정된 저항은 반드시 ≥ 10 MΩ이어야 한다. 인수 시트에 정확한 수치를 기록한다.
- **절연 내력 (Hipot)**: 주 회로에 상용 주파수 AC 1.5 kV를 1분간 인가하여 섬락이나 파괴가 전혀 없어야 한다.
- **하드와이어드 비상 정지(E-Stop) 회로 트립**: 수동 비상 정지 버섯형 버튼을 누르고 스프링 복귀로 20밀리초 이내에 주 전원 전자접촉기가 차단되는지 확인한다. 알람 로깅을 유지하기 위해 제어 전원(24VDC)이 살아 있는지 확인한다.
- **로컬 단로기 잠금 인터록**: 잠금 가능한 메인 단로 스위치를 연다. Modbus를 통해 원격 소프트웨어 시작 명령을 시도한다. 어떤 소프트웨어 무시 명령 하에서도 히터가 가압되지 않는지 확인한다.

장치는 오늘 시운전된 정체로 시험 플랫폼이 찾을 수 있다. 그 정체는 시트에 적힌다. 이 책에 있지 않고, 각주에서 공급자에게 약속한 기본값도 아니다. 계기 장의 점을 읽을 수 있다. 두 온도, 두 압력, 유량, 전기 전력, 밸브가 동력으로 동작하면 밸브 상태, 경보. 각각에 단위, 타임스탬프, 품질이 있다. 어긋나거나 빠진 점은 재시도하거나 경보한다. 마지막 좋은 값을 얼리고 새 시각을 찍지 않는다.

정체 데이터 규칙을 증명하라. 센서 하나를 분리하거나 읽기 하나를 멈춰라. 일부러. 게으른 시스템이 값을 반복했을 만큼 오래. 내보내기는 그 구간에 빈틈 또는 나쁜 품질 표시를 보여야 한다. 매끄러운 계속을 보이면, 출구는 실패한다. 이 시험은 대시보드 검토보다 값있다. 모두가 짜증 나도 하라.

로컬 표시와 원격 표시가 같은 이야기를 하거나, 진행하기 전에 차이가 알려진 한계로 문서화된다. 「표시와 내보내기가 어긋나고 왜인지 모른다」는 한계는 받아들일 수 없다. 「표시는 내보내기보다 거친 단으로 반올림된다」는 한계는, 낯선 사람이 그래도 질문에 답할 수 있으면 받아들일 수 있다. 여기서 낯선 사람 시험을, 공회전 내보내기에 돌려라. 아무것도 지령하지 마라. 낯선 사람이, 아무것도 지령되지 않았음, 품질이 좋음, 점이 도면의 점임을 볼 수 있는지 확인하라. 낯선 사람이 열을 도면 이름에 대응할 수 없으면, 이름을 고쳐라. 낯선 사람에게 사적 방언을 가르치고 그것을 합격이라고 부르지 마라.

공회전의 경보. 안전하게 할 수 있으면 정보 경보 하나를 일으키고, 모의로 보호 경보 하나를 일으켜라. 로컬 표시, 기록 행, 동작을 확인하라. 보호 경보에, 적어 둔 규칙이 그것이면, 래치된 동안 열을 지령할 수 없음을 확인하라. 지정한 곳에서만 복귀하라. 로컬 확인 없이 누구든 원격으로 할 수 있는 복귀는, 나중 운전 중에 트립을 지우는 데 쓰일 것이다. 원하던 것이 아니면, 지금 알게 된다.

정지가 주장된 동안의 네트워크 상실. 정지는 남는다. 열은 꺼진 채 있다. 장치는 기본 전부하로 재부팅하지 않는다. 기본 전부하는, 누군가 시연이 살아 보여야 한다고 생각했기 때문에 이 세계에 존재한다. 그 기본을 찾아라. 원격 경로가 침묵한 채 전원을 껐다 켜라. 결과 상태는 열 꺼짐, 또는 로컬 사람이 평탄을 지령할 때까지 열 꺼짐이다. 그 외는 실패한다.

Gate 2 합격: 정체가 기록됨, 점이 살아 있음, 정체 데이터가 표시됨, 낯선 사람이 공회전 파일을 읽을 수 있음, 보호 경보가 파괴 없이 시험됨, 로컬 단로기와 네트워크 상실 동작이 시트와 맞음. Gate 2 불합격: 그것 중 하나라도 빠짐. 점이 이미 공회전에서 거짓말하는데, 「부하 아래에서 점을 보려고」 열로 진행하지 마라. 부하는 거짓말쟁이를 정직하게 만들지 않는다. 거짓을 비싸게 만든다.

## Gate 3. 부하 단

합격한 Gate 2와 적합한 루프에서만 들어가라. 기록된 밸브 정렬에서 시작하라. 내보내기를 먼저 시작하라. 내보내기가 돌지 않으면, 단은 세지 않는다. 방에서는 일어나고 파일에서는 일어나지 않은 단은 일어나지 않은 것이다.

순서는 형태이고, 작업 파일의 시제품 계획이 이미 하나를 쓴다. 전원 켜짐. 자체 점검. 기록됨. 믿는 시작 화면이 아니다. 초기화: 열은 여전히 꺼짐, 유량은 읽을 수 있음, 래치된 보호 없음. 그다음 부하 조건의 4분의 1, 절반, 4분의 3, 전부에 앉아라. 그다음 영. 그다음 정지. 기록이 경로 전체를 덮는다. 설명되지 않은 경보는 경로를 실패시킨다. 이 4분의 1 순서는, 시트에 다른 인용이 없을 때 쓸 수 있는 기본이다. 법이 아니다. 부하 조건 인용이 다른 단을 요구하면, 그것을 쓰고, 4분의 1 단계가 왜 충분하지 않았는지 말하라.

같은 계획은 그다음 전부 위로의 별도 방문을 하고, 영으로 돌아온다. 그들의 서류는 정격점 위의 짧은 단을 쓴다. 그들의 백분율을 업계 과부하로 자신의 시트에 복사하지 마라. 형태는 복사하라. 수준의 이름을 붙이고, 체류의 이름을 붙이고, 기록하고, 떠나라. 차분해 보인다는 이유로 늘리는 방문은 더 이상 시트의 방문이 아니다.

같은 파일의 액체 시스템 시험 절차는 부하 장치 제어기로 그 단을 걸으면서, 다른 사람들이 열교환기 양쪽에서 냉각수 분배 장치를 기록하고, 열화상 카메라로 전기 단자를 본다. 그 절차는 나중 책이다. 그것이 이 장치에 두는 요구는 그렇지 않다. 제어기는 그 다른 읽기가 취해질 만큼 각 단을 오래 유지할 수 있어야 하고, 내보내기는 그 단이 그들이 기록했다고 생각하는 단이었음을 보여야 한다. 제어기를 손으로만 밀어 옮길 수 있으면, 그들의 절차와 자신의 Gate는 둘 다 허구이다.

순서는 계속된다. 갑작스러운 증가는 시트가 말하는 곳, 평탄 둘 사이에 들어가고, 그 뒤 목적지 평탄에 앉는 것을 대신하지 않는다. 그래도 앉는다. 점프는 체류가 아니다.

단일 급전선 상실 탈락 시험 (Single-feed loss drop test)은 100% 플래토에 삽입된다. 미션 크리티컬 2N 데이터센터에서는 급전선 고장이 발생한다. 100% 정격으로 안정 운전 중 작업자가 급전선 A 메인 차단기(CB-101A)를 수동 트립시킨다. 부하 장치는 할당된 히터 뱅크를 지체 없이 즉시 차단해야 한다. 급전선 B는 상류 차단기가 과도 돌입 전류로 트립되지 않고 절반 부하를 계속 운전해야 한다. 결정적으로 내부 24VDC 제어 전원 공급 장치는 PLC 리부팅 제로, Modbus 프레임 유실 제로, 시계 리셋 제로, 비상 정지 오작동 제로로 원활하게 전환되어야 한다. 한쪽 급전을 차단했을 때 데이터 내보내기가 끊기거나 컨트롤러가 리부팅되면 전원 이중화 항목에서 Gate 3 불합격이다.

각 평탄에서, 기록자는 시작 시각, 지령 전력, 액체 세트가 판정되는지 기록만 되는지를 적는다. 판정되면, 대역은 시트의 것이다. 첫 평탄이 빗나갔다는 이유로 만든 새 대역이 아니다. 대역을 빗나가는 것은 불합격 또는 한계이지, 대역을 고치라는 촉구가 아니다. 운전원은, 시트가 밀어 옮김을 허용하고 밀어 옮김이 기록되지 않는 한, 권한 문장이 고정이라고 한 밸브를 「밀어 옮기지」 않는다. 기록되지 않은 밀어 옮김은 평탄 둘이 비교 불가능해지는 방법이다.

나타나는 경보는 기록에서 설명되거나 Gate가 실패한다. 설명은 이것이다. 원인, 동작이 시트와 맞았는지, 그 결과 평탄이 무효였는지. 스스로 지워지고 내보내기에 없는 경보는, 늦게 발견된 실패한 경보 설계이다. 멈추고 출구를 고쳐라. 등이 깜박였을 뿐이라고 다투지 마라.

판정되는 각 평탄의 열 이야기. 전기 전력과 액체 온도와 유량을, 사실 뒤에, 자신 없이, 낯선 사람이 한 문단으로 말할 수 있어야 한다. 유량이 높아서 상승이 작으면, 문단은 그렇다고 말해야 하고, 온도만으로 점을 합격시키지 않았다고 말해야 한다. 상승과 전력이, 결론을 바꿀 만큼 어긋나면, 와트의 목적지가 찾아질 때까지 평탄은 실패한다. 바이패스, 방으로의 손실, 스터브 안의 센서, 정체 유량. 어느 것인지 찾아라. 계수를 적용하지 마라.

비교 점이 임시이면, 첫 평탄 전에 끼우고 그대로 둔다. 평탄 사이에 프로브를 옮기면 세트가 깨진다. 프로브가 움직여야 하면, 그 평탄은 다른 설정이고 그렇다고 라벨된다. 다른 것에 평균하지 마라.

갑작스러운 증가. 지령이 시트가 갑작스럽다고 부른 시간 규모로 새 값에 도달하고, 전력이 따르고, 내보내기가 순서를 보이고, 목적지가 불법이 아니면 보호가 트립하지 않는다. 숨은 시간차가 그것을 램프로 바꾸면, 「램프이지, 갑작스럽지 않음」이라고 쓰고, 시간차가 문서화되고 램프로 받아들여지거나 제거될 때까지 갑작스러운 증가 행을 실패시켜라. 최종 평탄이 괜찮았다는 이유로 합격시키지 마라. 최종 평탄은 다른 행이다.

영으로 돌아가고, 설계가 그것이면 유량이 읽을 수 있는 동안 열이 꺼졌음을 확인하거나, 영이 꺼짐을 뜻하면 안전 꺼짐 상태를 확인하라. 정지. 내보내기가 제대로 닫히고, 파일이 저장되고, 시험을 돌리지 않은 기계에서 파일이 열린다. 낯선 사람 시험, 다시, 평탄을 담은 파일에. 이것이 진짜 낯선 사람 시험이다. 공회전의 것은 리허설이었다.

Gate 3은, 평탄을 유지할 수 없거나, 기록이 불완전하거나, 체류 안에 정체 데이터가 나타나거나, 경보가 발화하고 설명되지 않거나, 갑작스럽다고 불러서는 안 되는 램프였던 갑작스러운 증가이거나, 낯선 사람이 지령과 열 이야기를 재구성할 수 없으면 실패한다. 장치의 자기 점이 정직했고 루프 표류를 설정 한계로 적어 두었다면, 임시 루프가 표류했다는 이유로 Gate 3이 실패하지는 않는다. 장치 표류와 루프 표류를 구별할 수 없으면, 비교 점이 부적합하다. 그것은 설정의 실패이고, 판정된 평탄을 무효로 한다. 기록만 된 평탄은 서도 된다. 판정된 평탄은 서면 안 된다.

꺼짐 또는 전부만 가능한 장치는, 명판이 무엇을 말하든, 이 Gate를 합격하지 않았다. 단이 나중에 소프트웨어로 더해질 것이라는 약속을 인수하지 마라. 나중 소프트웨어는 다른 장치이다. 방 안의 장치를 인수하라.

## Gate 4. 과부하

Gate 3이 깨끗해진 뒤에만 들어가라. 정격 평탄을 유지할 수 없는 장치의 과부하는, 용감함 외에는 아무것도 증명하지 않는다. 수준과 체류를 그날 전에 시트에 정의하라. 인용으로, 또는 자신의 선택으로, 라벨하여. 출구를 정의하라. 이름 붙은 평탄 또는 영으로 복귀, 그다음 정지. 데이터는 여전히 기록된다. 과부하는 방문이지, 새 정격이 아니다.

찾는 것은 안정과, 설계한 경로로 나가는 열이다. 안정은 트립 없음, 시트가 허용 불가라 부른 진동 없음, 밸브가 동력으로 동작하면 밸브 헌팅 없음, 정체 데이터 없음, 뜨거워지는 커넥터 없음, 꺾임으로 형상이 바뀌는 호스 없음을 뜻한다. 설계한 경로로 나가는 열은, 액체 이야기가 여전히 전력을 설명함을 뜻한다. 이 짧은 방문에 적어 두었어야 하는 더 넓은 대역 안에서. 대역을 적지 않았으면, 기록하고 정량화된 합격을 주장하지 마라. 트립, 누설, 정체 기록, 또는 안전 상태 빗나감으로 방문을 실패시킬 수는 그래도 있다.

화면만이 아니라 사람을 보아라. 과부하는, 호스, 릴리프, 또는 냄새가, 센서가 늦은 설계 오류를 알리는 때이다. 누군가의 일은 플롯이 아니라 장치를 보는 것이다. 회의 없이 로컬 정지를 누를 권한을 주어라. 과부하를 멈추는 데 허가가 필요한 문화는, 언젠가 늦을 문화이다.

그다음 떠나라. 영으로 돌아가라. 래치된 경보가 있으면, 이해되었음을 확인하라. 누군가 과부하 수치를 좋아했다는 이유로 장치가 이제 더 높은 연속 지령에 앉아 있지 않음을 확인하라. 임시 재정의를 복귀하라. 걸린 채 남은 재정의는, 방문이 예뻐도 실패한 Gate이다.

시제품 보고서의 백분율을 복사하고 업계 과부하라고 부르지 마라. 이 책의 규칙은 더 작고 더 엄하다. 시트가 과부하와 체류의 이름을 붙여야 하고, 이름 붙은 점을 수행할 수 없는 기계는 할 수 있는 기계로 출하되지 않는다. 그래도 출하해야 하면, 주장과 이야기가 아니라, 과부하 주장이 제거된 채 출하한다.

Gate 4 합격: 이름 붙은 방문이 완료됨, 출구가 완료됨, 기록이 완전함, 설명되지 않은 경보 없음, 새 누설 없음, 썼으면 로컬 정지가 증명됨, 필요하지 않았으면 따로 증명됨. Gate 4 불합격: 설명할 수 없는 트립, 지령 영 뒤에 켜진 채 남은 열, 중요한 유일한 순간에 정체가 된 데이터, 또는 잘되고 있어서 늘린 방문. 시트 너머로 체류를 늘리는 것은 다른 시험이다. 원래 것의 합격으로 이름을 바꾸지 마라.

## 연습된 과부하 정지

Gate 4가 로컬 정지를 결코 필요로 하지 않아도, 방문 전이나 후에, 낮은 평탄에서 한 번 연습하라. 평탄을 지령하고, 그다음 로컬 정지를 눌러라. 원격 지령이 평탄을 주장하는 동안을 포함한다. 열 꺼짐. 지정된 대로의 경보 또는 표시. 내보내기가 정지를 보인다. 사람이 다시 지령하지 않으면 복귀가 열을 재개하지 않는다. 이 연습은 선택이 아니다. 한 번도 멈추지 않은 장치는, 정지 경로가 도면인 장치이다.

낮은 평탄에서 제어 전원 상실도, 한 번 연습하라. 결과가 안전 상태 장과 맞는다. 이것을 하기가 두렵면, 설계가 두려운 것이다. Gate 4의 높은 방문 전에 설계를 고쳐라. 두려움은 정보이다.

## 그날에 적는 것

모든 행: 합격, 불합격, 또는 미시작. 시각. 이니셜. 불합격에는, 바라던 것이 아니라 관찰된 것의 문장 하나. 내보내기 파일 이름과, 그것을 저장한 기계의 정체를 첨부하라. 시트 개정을 적어라. 면제가 있으면, 말로 한 옆말이 아니라 그 자신의 개정으로 적어라. 낯선 사람이 누구였는지 적어라. 루프와 급전을 적어라. 수치가 잡지 못했어도, 냄새 나거나, 스며나거나, 형상이 바뀐 것을 적어라.

행의 유일한 내용으로 「예상대로」라고 쓰지 마라. 예상은 시트이다. 행은 나중 독자가 비교할 수 있는 방식으로 관찰된 것을 말해야 한다. 「중간 평탄을 체류 동안 유지함, 내보내기 파일 X, 낯선 사람이 지령과 상승을 재구성함」은 행이다. 「OK」는 행이 아니다.

## 불합격 뒤에

고치고, 그다음 실패한 행과 고침이 흐트러뜨릴 수 있었던 모든 행을 반복하라. 소프트웨어 고침은, 보던 화면만이 아니라 Gate 2의 정체 데이터 시험을 반복한다. 호스 고침은 손이 닿는 곳과 누설 육안을 반복한다. 센서 고침은 낯선 사람 시험을 반복한다. 마지막 고침이 작게 느껴진다는 이유로 장치가 인수되었다고 선언하지 마라. 작은 고침에는 큰 사촌이 있다.

고칠 수 없으면, 주장을 줄이거나 장치를 거절하라. 줄어든 주장은 후속 메일이 아니라 같은 날 한계 페이지에 간다. 인수 기록은 줄어든 주장을 인용한다. 줄어든 주장이 있는 장치는 그래도 쓸모 있을 수 있다. 완전한 주장과 줄어든 비밀이 있는 장치는 그럴 수 없다.

## 합격이 어떤 모습인지, 그리고 어떤 모습이 아닌지

합격은 지루하다. 점이 존재한다. 단이 앉아 있었다. 기록이 완전하다. 발화한 경보는 설명된다. 네트워크가 죽은 채 정지가 동작한다. 낯선 사람이 그날을 재구성할 수 있다. 한계 페이지가 실제로 본 것과 맞는다. 「과부하는 새 정격이 아니다」와, 여전히 지고 있는 센서 맹점을 포함한다.

합격은 열의처럼 보이지 않는다. 견학처럼 보이지 않는다. 전부하 사진 하나처럼 보이지 않는다. 닮음으로 둘째 장치에 이전되지 않는다. 둘째 장치는 자신의 기록을 받는다. 쌍둥이는, Gate가 그렇다고 말할 때까지 같은 장치가 아니다.

이 시제품의 합격은 홀, CDU, 또는 IT 랙을 인수하지 않는다. 적힌 한계 안에서, 인용된 부하 조건에서, 대체기를 인수한다. 기록을 써서 더 주장하는 사람은, 프로젝트를 하지 않고 프로젝트 책을 쓰는 것이다. 그 오용은 Gate를 약하게 할 이유가 아니다. 기록 맨 위에 주장 문장을, 짧은 말로 둘 이유이다.

## 합성: 트럭

트럭이 도크에 있다. Gate 1이, 플러그일 뿐인 예비 포트와, 실제 매니폴드 위치로 경로하면 꺾이는 호스를 발견했다. 누군가 둘 다 시운전 항목으로 적고, 인수 회의가 열릴 수 있도록 벤치 감김에서 Gate 3을 돌리자고 제안한다. 회의는 그다음, 실제 경로에서 본 적 없는 장치를, 거짓인 예비 주장에 대해 인수할 것이다. 방법의 답은 지루하다. 예비 주장 또는 포트를 고쳐라. 쓰일 대로 호스를 경로하라. 흐트러진 행을 반복하라. 트럭은 기다린다. 대안은, 나중에, 꺾인 것이 매니폴드가 아니었는데 매니폴드가 「유량을 받을 수 없다」고 다투는 데 쓰일 기록이다.

## 합성: 고쳐진 대역

중간 평탄이 온도 대역을 작은 양만큼 빗나간다. 오늘 운전원이기도 한 시트 소유자가 대역을 고치고 계속한다. 내보내기는 괜찮다. 이야기는 괜찮다. 개정 규칙은 죽었다. 다음 달 다른 빗나감도 고쳐질 것이고, 부하 조건 세트는 장치가 할 수 있는 것으로 이주하고, 인용은 장치가 더 이상 대표하지 않는 창의 이름을 붙인 채 남는다. 방법의 답: 빗나감은 불합격이거나, 줄어든 주장이 있는 면제이다. 고치고 운전하고 서명하는 사람이, 역할이 갈라진 이유이다. 갈라질 수 없으면, 기록자라도 「운전 중 대역을 고침」을, 낯선 사람이 볼 문장으로 쓴다. 부끄러움은 약한 통제이다. 침묵보다는 낫다.

## 이 장의 공개 자료

Gate는 문서를 인용한다. 문서를 첨부하지 않는다. 인수 머리말에서, 인터페이스 인용은 제목과 개정으로 된 NVIDIA 데이터시트 또는 그때 유효한 랙 사양이거나, 미상이고 Gate 3의 판정되는 부하 조건 행은 미시작으로 남는다. 구내 규정 판과 기기 표준 판은 Gate 2 머리말에 앉는다. 재료 또는 등급 칸이 그것에 의존하면 ASHRAE 제목이 참고 문헌에 앉고, 칸은 그래도 붙인 표가 아니라 프로젝트의 값을 담는다. 누군가 인쇄된 백서를 들고 와 문단을 가리키며 행에 이니셜을 넣으려 하면, 거절하라. 행은 물체가 시트를 맞출 때 합격한다. 종이는 물체가 아니다. 논쟁이 계속되면 제19장이 규칙이다.

## 기록할 결정

- 역할 넷, 그리고 면제 규칙. 그날 전에.
- 루프와 급전에 대한 설정 적합성, 또는 Gate 3 미시작.
- Gate 1의 모든 손이 닿는 곳, 그리고 충전, 누설, 낙하 결과.
- 정체 데이터 증명과 낯선 사람의 이름.
- 기억이 아니라 내보내기 파일 이름에 묶인 평탄 결과.
- 과부하 수준, 체류, 출구, 그리고 연습된 로컬 정지.
- 줄어든 주장과 같은 날 개정된 한계.
