영어판을 AI 보조로 번역한 것이다.

# 8. 넘겨야 하는 파일

파일 없는 인도된 부하 장치는 중고 가전이다. 받는 사람은 인수할 수 없고, 운전할 수 없고, 나쁜 시간을 설명할 수 없고, 랙 사양의 나중 개정에 장치가 여전히 적용되는지를 말할 수 없다. 켤 수는 있다. 그것은 인도가 아니다.

파일은 일부러 짧다. 짧다는 것은 낯선 사람이 한 자리에 주장, 정지, 한계를 찾을 수 있다는 뜻이다. 짧다는 것이 빠짐을 뜻하지는 않는다. 권한 문장을 부록에 숨기는 두꺼운 파일은 얇은 파일에 부담이 더해진 것이다. 나쁜 주장을 멈출 수 있는 문장을 앞에 두어라. 시험 기록은 그 뒤에, 앞 페이지가 파일 이름을 가리킬 수 있도록 라벨하여 두어라.

이 장은 파일에 있는 것과 없는 것을 열거한다. 지식의 포장 목록이다. 기계의 포장 목록은 프로젝트 문서이다. 합치지 마라. 상자 목록과 부하 조건 세트는 독자가 다르고, 상자가 비면 그중 하나는 버려질 것이다.

## 정체와 개정

첫 페이지가 장치의 이름을 붙인다. 작업장 표시 또는 일련번호, 그리고 도면을 열지 않고 사람이 섀시에 맞출 수 있는 설명. 대략 무엇인지이지, 구호가 아니다. 파일 개정과 날짜의 이름을 붙인다. 인수가 쓴 시트 개정의 이름을 붙인다. 인수 뒤에 장치가 바뀌면, 파일 개정이 같은 날 바뀐다. 바뀐 장치와 바뀌지 않은 파일은, 이력이 있을 뿐인 인수되지 않은 장치이다.

두 걸음이 이력을 재구성한다. 인수 기록이 시트 개정을 인용한다. 시트가 인터페이스 사양을 제목과 개정으로 인용한다. 우편함을 통한 셋째 걸음은 필요하지 않다. 사실이 우편함에만 있으면, 파일에 없는 것이다. 복사해 넣거나, 그것에 의존하기를 멈춰라.

주장 문장이 정체 아래에 앉는다. 이 장치가 대표해도 되는 것. 대표해서는 안 되는 것. 주장은 첫 자리에 적은 그 문장이고, Gate가 줄이도록 강제할 만큼 갱신된 것이다. 프로젝트 동안 주장이 자랐으면, 성장을 정당화하는 Gate가 인용된다. 주장은 형용사로 자라지 않는다.

## 요구 시트

첫 기술 장의 요구사항 목록을, 개정 표시와 함께, 기능 여섯과 인터페이스 행 셋과 함께 포함하라. 증거 칸과 출하 금지 칸은 채워져 있다. 남은 미상은 날짜가 있고 담당이 있으며, 한계만 읽는 독자도 보게 한계 페이지에 반복된다. 「열려 있는」 요구와, 그것을 언급하지 않는 한계는 놓칠 것이다. 그 두 곳에서 두 번 말하고, 모순되는 형태로 다른 어디에서도 말하지 마라.

개정 규칙과 면제 규칙을 포함하라. 나중 독자는 칸이 어떻게 바뀌어도 되었는지를 알아야 한다. 인수 동안 칸이 바뀌었으면, 기억에서 요약하지 말고 면제를 첨부하라. 첨부에는 이름이 있다. 「이메일 참조」는 이름이 아니다.

## 부하 조건 세트

운전점을 세트로, 각 칸이 인용되거나 프로젝트 자신의 선택으로 라벨되어, 포함하라. 인수가 방문한 곳과 이유를 포함하라. 과부하를 방문으로 포함하라. Gate가 실제로 그것을 세우지 않았다면, 그리고 거의 확실히 세우지 않았다면, 그것이 새 연속 정격이 아니라는 명시적 진술과 함께.

거짓 이야기 문장을 포함하라. 그것들이 다음 운전원에게, 예쁜 수치 하나에서 결론짓지 말 것을 가르친다. 수치만 있는 파일은 점수로 읽힐 것이다. 거짓 이야기가 그것을 다시 측정으로 돌린다.

인수에서 가정된 임시 루프 최소를 포함하라. 아무도 벤치 루프의 용량을 장치의 용량과 혼동하지 않도록. 벤치보다 약한 나중 홀 루프는 프로젝트 문제이다. 파일은 자신을 부르지 않고 그 비교를 가능하게 해야 한다.

## 단선도

낯선 사람이 다시 그릴 수 있는 도면을 포함하라. 경계, 흐름, 차단, 예비, 있으면 트림 또는 바이패스, 센서 자리, 릴리프가 있으면 릴리프 목적지, 그리고 권한 문장. 누가 인터페이스 유량을 정하는지, 누가 열 구간 유량을 정하는지, 누가 열을 정하는지. 도면과 권한 문장이 어긋나면, 파일은 준비되지 않은 것이다. 불일치를 출하하고 세보라고 부르지 마라.

도면에는 현장 배치, 고객 로고, 방 번호, 또는 장소를 식별할 실제 매니폴드의 사진이 들어가지 않는다. 그것들은, 어디에든 속한다면, 프로젝트에 속한다. 장치의 도면은 장치가 옮겨져도 말이 되어야 한다.

## 점 목록

레지스터가 아니라 기능. 각 점: 내보내기에 있는 그대로의 이름, 도면 위치, 측정 단위, 열을 제거할 수 있는지, 정체 값이 평탄을 실패시키는지. 밸브 상태가 포함된다. 경보 이름이, 동작과 함께 포함된다. 내보내기의 열 머리말이 이 목록과 정확히 맞는다. 맞지 않으면, Gate 2는 정말로 합격하지 않은 것이다. 파일을 인도했다고 부르기 전에 머리말 또는 목록을 고쳐라.

프로젝트가 버스를 쓰면, 레지스터 맵은 버스를 유지해야 하는 사람을 위한 부록일 수 있다. 점 목록이 아니다. 점 목록은 버스 없이 읽을 수 있다. 맵과 목록이 어긋나면, 목록과 내보내기가 이기고, 맵이 틀리다. 나중 기술자가 정체된 맵에 맞춰 내보내기를 「고치지」 않도록, 부록에 그렇다고 말하라.

## 인수 기록

Gate의 기록을 포함하라. 모든 행의 합격, 불합격, 또는 미시작, 시각, 정체, 내보내기 파일 이름, 낯선 사람의 결론, 면제 식별, 같은 날의 한계. 고친 실패 시도와 반복 결과를 포함하라. 최종 합격에서 시작하고 불합격을 뺀 기록은 광고이다. 불합격이 다음 장치가 더 빨리 만들어지는 방법이다. 어느 고침이 하중을 받는지 기억하는 방법이기도 하다.

예쁜 평탄만이 아니라, 연습된 로컬 정지와 제어 전원 죽이기를 포함하라. 평탄만 보는 독자는 정지 경로가 결코 증명되지 않았다고 가정할 것이다. 가정하게 만들지 마라.

내보내기 파일을 기록과 함께 저장하거나, 한 사람의 노트북에 의존하지 않는 오래 가는 가리킴을 저장하라. 그 가리킴이 죽으면, 인수도 함께 죽는다. 열 수 없는 파일을 인용하는 기록은 이야기이다. 파일 저장을 IT의 호의로가 아니라 인도의 일부로 대하라.

## 알려진 한계

이 페이지는 사과가 아니다. 사용의 경계이다. 한계를 이 형태로 써라. 이 장치는 하지 않는다, 따라서 해서는 안 된다. 형태의 예, 일반적이다. 이 장치는 가지 유량을 측정하지 않는다, 따라서 헤더에서 모듈 균형을 주장해서는 안 된다. 이 장치의 과부하 방문은 연속 정격이 아니다, 따라서 긴 운전에 그 수준을 지령해서는 안 된다. 이 장치는 기록의 온도에서만 누설 시험되었다, 따라서 시험하지 않은 창의 뜨거운 끝을 주장해서는 안 된다. 이 장치에는 누설 검출이 없다, 따라서 열을 무인으로 두어서는 안 된다.

모든 한계에는, 검토 날짜가 「벤치 너머의 어떤 사용 전에」여도, 담당과 검토 날짜가 있다. 검토 날짜 없는 한계는 방치로 영구가 된다. 한 달 동안만 시제품에 참이었던 것도 포함한다. 수정으로 한계를 지우면, 수정이 건드리는 Gate를 다시 돌리고 문장을 제거한다. 문장을 남기고, 다음 독자가 믿지 않을 손으로 쓴 「고침」을 더하지 마라.

개정이 움직였기 때문에 현재 인터페이스 개정의 대표를 금지하는 한계는, 장치가 수정되거나 주장이 떨어질 때까지 남는다. 회의에서 불편하다는 이유로 지우지 마라.

## 사용자 노트

낯선 사람이 견학 없이 파일에 대해 각 기능을 확인할 수 있게 하는 노트를 포함하라. 노트는 평탄 하나, 정지 하나, 내보내기 하나의 절차이다. 장치를 만들지 않은 사람이 그 세 가지를 하고 나쁜 결과를 알아볼 수 있도록 적힌다. 도면과 점 목록을 참조한다. 부하 조건 시트에 없는 새 설정값을 도입하지 않는다. 둘째의, 비공식 부하 조건을 담는 사용자 노트는 공식 부하 조건이 썩는 방법이다.

노트에는 어떻게 정지하는지, 제어 전원을 어떻게 죽이는지, 그 뒤 「안전」이 어떤 모습인지를 포함한다. 충전과 빼기 이야기, 또는 사용자가 빼지 않는다는 진술을 포함한다. 밸브 정렬을 포함한다. 구전은 포함하지 않는다. 밸브를 안착시키는 발길질, 아무도 문서화하지 않은 메뉴, 있어야 하는 노트북. 발길질이 필요하면, 장치는 인수에 실패했다. 노트에 발길질을 모시지 마라.

기계를 배우는 유일한 방법이 만들어질 때 방에 있었던 것이면, 인도하지 않은 것이다. 기계를 인도하고 지식은 보유한 것이다. 그 배치는, 지식을 보유한 사람이 호스가 꺾이는 날 다른 곳에 있을 때까지 효율적으로 느껴진다. 파일이 장치가 그날을 견디는 방법이다.

## 빼는 것

견적, 계약, 임대료, 참석 명단, 운송 송장을 빼라. 그것들은 프로젝트가 일어나는지를 결정한다. 합격이 무엇을 뜻하는지는 결정하지 않고, 기술 파일에 복사할 일이 없는 이름과 상업 조건을 종종 담는다. 그 파일은 전달될 것이다.

현장 도면, 건물에서 온 점 목록, 고객 또는 홀을 식별하는 사진을 빼라. 장치는 그것들 없이 기술될 수 있어야 한다. 기밀 도면 없이 맞물림 상세를 기술할 수 없으면, 도면의 제목과 개정을 인용하고 도면은 그것을 담아도 되는 프로젝트 시스템에 두어라. 도움이 되려고 여기에 붙이지 마라.

권한 문장과 모순되는 둘째 설계 서사를 빼라. 이야기 하나. 대안 이야기가 좋으면, 개정 규칙을 통해 첫째를 대체할 때까지 이 파일에 있지 않다.

아무도 점 목록에 대응하지 않은 제어기의 원시 덤프를 빼라. 대응되지 않은 덤프는 철저해 보이고 낯선 사람의 질문에 답할 수 없다. 증거인 것처럼 전달될 것이다. 두어야 하면 디버그 자료로 저장하라. 디버그라고 라벨하여. 인수라고 라벨하지 마라.

## 인계

인계는 받는 사람이 파일을 쓰는 회의이다. 그들이 고개를 끄덕이는 동안 자신이 말하는 회의가 아니다. 그들이 주장을 찾는다. 한계를 찾고 다시 말한다. 장치 위와 도면 위의 로컬 정지를 가리킨다. 보관한 내보내기를 열고 낯선 사람 질문에 답한다. 인터페이스 인용을 찾는다. 그중 하나를 할 수 없으면, 파일은 인계되지 않은 것이다. 파일을 고치거나 빠진 대응을 가르치고, 그다음 그들이 하게 하라. 연습 없는 서명은 의식이다.

인계를 기록하라. 누가 받았는지, 어느 파일 개정인지, 어느 장치 정체인지, 도움 없이 무엇을 할 수 있었는지. 그 기록이 마지막 페이지이다. 다른 누군가의 책임의 첫 페이지이기도 하다. 맞추어라.

자신이 제작자이기도 하고 받는 사람이기도 하면, 연습은 그래도 낯선 사람 부분에 둘째 사람이 필요하다. 한 사람 프로젝트는 사적으로 파일에 실패하고 공개적으로 실패를 발견한다. 한 시간 둘째 사람을 빌려라. 잘못된 주장보다 싸다.

## 합성: 두꺼운 바인더

팀이 렌더링, 견적, 케이블 일정, 부품 공급자의 홍보 설명 장이 있는 바인더를 인도한다. 권한 문장은 없다. 인수 기록은 견적 마지막 페이지의 서명이다. 몇 달 뒤 아무도 예비 포트가 실재했는지 말할 수 없다. 바인더는 무거웠다. 파일은 비어 있었다. 무게는 완전함이 아니다. 이 장의 포장 목록이 시험이다. 필요한 항목이 빠지면, 바인더가 보상하지 않는다.

## 합성: 비공식 설정값

사용자 노트가, 장치가 「보통」 부하 조건 시트에 없는 편한 지령에서 돈다고 말한다. 그 지령이 벤치에서 예쁜 온도 상승을 만들었기 때문이다. 운전원이 노트를 따른다. 부하 조건 시트는 장식이 된다. 고침은 노트에서 비공식 설정값을 지우거나, 개정 규칙을 통해 부하 조건 시트에 더하고 인수하는 것이다. 비밀 운전점은 인수되지 않은 운전점이다. 쓰이게 될 것이 그것이다.

## 이 장의 공개 자료

인도 파일은 도서관이 아니라 참고 문헌을 나른다. 각 항목은 제목, 조직, 판 또는 개정, 읽은 날짜, 그리고 그것이 알린 칸이다. 썼으면 NVIDIA 제품 페이지와 데이터시트. 썼으면 ASHRAE 제목. 썼으면 코드 판. 라이선스된 편람의 PDF는 없다. 데이터시트 표의 스크린샷은 없다. 「편의상」 다시 친 수질 표는 없다. 표가 필요한 독자는, 자신이 가진 라이선스 아래, 참고 문헌이 이름하는 판을 쓴다. ASHRAE 자신의 진술은, 그 출판 내용이 AI 도구의 입력이 아니고 AI 2차적 저작물에는 서면 허가가 필요하다는 것이다. ASHRAE 장의 모형 바꾸어 말기를 포함하는 파일은 잘못된 파일이다. 바꾸어 말기를 인용으로 바꾸어라.

## 기록할 결정

- 인계 날에 파일 개정이 장치 정체와 맞는다.
- 주장 문장과 한계가, 줄어든 주장을 포함하여, Gate와 맞는다.
- 내보내기 파일이 제작자의 노트북 없이 열린다.
- 받는 사람이 견학 없이 인계 연습을 마쳤다.
- 파일을 끝나 보이게 하려고 범위 밖 상업 자료와 현장 자료가 붙여지지 않았다.
