영어판을 AI 보조로 번역한 것이다.

# 10. 두 시트를, 행마다

앞 장들은 요구사항 목록과 인수 시트를 만들라고 했다. 이 장은 만드는 동안 옆에 앉는다. 수치는 채우지 않는다. 묻는 말을 채운다. 약한 답이 어떻게 보이는지 말해서, 공급자가 대신 하기 전에 자신의 초고를 거절할 수 있게 한다.

제목을 자신의 파일로 옮겨라. 제목과 개정이 있을 때까지 인용 칸은 비워 두어라. 이 장을 발주서에 붙이지 마라. 교사이지, 사양이 아니다. 교사를 인용하는 발주서는, 책이 우연히 계약이 되는 방법이다.

## 헤더

장치 식별. 금속이 아직 없으면 「미할당」. 파일 개정. 날짜. 시트 소유자. 범위 서명자. 인터페이스 소유자. 방에 있는 사람일 필요는 없고, 역할이어도 된다. 주장 문장, 두 절. 대신한다, 대신하지 않는다. 인터페이스 사양의 제목과 개정. 또는 「미상, 기한은」과 날짜. 냉각수 인용, 같은 형식. 전기 공급 인용, 같은 형식.

미상에 기한이 없는 헤더는, 모르는 채로 남을 계획인 헤더이다. 날짜를 적어라. 날짜가 밀리면 헤더를 개정하라. 옛 날짜를 장식으로 두지 마라.

약한 헤더. 「NVL72 부하 장치, 여러 현장, 표준 냉각수.」 이 책에 표준 냉각수는 없다. 아직 가져오지 않은 인용이 있다.

## 행: 조정 가능한 유량

진술. 인수 시트에 이름된 운전원이, 부하 조건 시트의 대역을 가로질러 유량을 옮기고, 선언한 각 유량점을 체류 동안 유지할 수 있다. 호스를 다시 짜지 않고, 사적인 요령도 없이. 어디서 보는가. 권한 문장이 대체 유량으로 이름한 경로. 증거. 지시 유량과 확인 방법. 둘 다 기록. 선언한 점이 둘 이상. 출하 금지. 지령 또는 손잡이는 움직이는데 지시 유량이 움직이지 않는다. 지시 유량은 움직이는데 유지되지 않는다. 점을 되돌릴 수 있는 이가 장치를 만든 사람뿐이다. 소유자. 시트 소유자. 상태. 적음, 미상, 연기, 또는 인용함.

권한 문장이 짧으면 행 아래에 적어라. 유량 조정이 장치 밖이면, 이 행이 그렇다고 말해야 한다. 한계는 장치 위의 조정이란 주장을 금지해야 한다. 권한 문장이 CDU가 한다고 말하는데, 행을 조정 가능으로 두지 마라. 그 모순은 뉘앙스가 아니다. 불합격한 시트이다.

약한 행. 「유량 제어 포함.」 어디에 포함인가. 어떻게 보이는가. 어떻게 불합격인가. 답할 수 없으면 그 행은 홍보 행이다. 형용사를 지우고 다시 시작하라.

## 행: 온도

진술. 도면에 이름된 공급 온도와 환수 온도를, 방 안의 사람과 내보내기가 읽을 수 있다. 어디서 보는가. 도면의 취출구. 「계통 안」이 아니다. 증거. 선언한 간격으로 내보내기에 두 값이 있다. 단위와 품질이 있다. 열 이야기를 바꾸지 않거나, 설명이 있는 확인 비교가 있다. 출하 금지. 온도가 하나만 있다. 내보내기가 낡은 온도를 새 시각으로 반복할 수 있다. 취출구가 흐름을 떠난 막힌 가지에 있다. 소유자. 상태.

어느 센서가, 있다면, 열을 제거해도 되는지에 대한 하위 행을 더하라. 어느 쪽도 열을 제거하면 안 되면, 어느 다른 센서가 하는지 말하라. 정지로 가는 경로가 없는 온도 행은 표시 행이다. 표시 행은 보호 기능을 만족하지 않는다. 있어도 된다. 온도 이야기가 그것뿐이면 안 된다.

약한 행. 「고정밀 온도.」 정확도는 이름 없고, 위치는 이름 없고, 정체 데이터 동작은 이름 없다. 높음은 사양이 아니다. 기분이다.

## 행: 읽을 수 있는 유량

진술. 대체 경로의 유량이, 온도와 같은 시각에 내보내기에 있다. 어디서 보는가. 도면의 계기 위치. 설치 가정을 적고, 직관 길이가 충족되는지도 적는다. 증거. 읽기가 있다. 품질에 표시가 있다. 부하 조건점과 낮춘 한 점에서 확인 방법이 이름된다. 출하 금지. 계기가 바이패스에 있는데 히터 유량으로 라벨되어 있다. 유일한 「유량」이, 한계로 선언하지 않은 펌프 곡선 추론이다. 소유자. 상태.

가지가 둘 이상이고 독립으로 지령할 것이면, 행을 가지마다 반복하라. 여러 가지 주장을 한 행으로 두는 것은, 계기 하나가 경로 셋을 세탁하는 방법이다.

약한 행. 「유량계, 좋은 상표.」 상표는 증거가 아니다. 나쁜 곡관에 있는 좋은 상표는 나쁜 읽기이다.

## 행: 압력

진술. 부하 조건 세트의 차압을 만들기에 충분한 압력을, 도면의 위치에서 읽을 수 있다. 어디서 보는가. 고압측과 저압측이 이름된다. 증거. 둘 다 유량과 함께 내보내기에 있거나, 포트가 그려진 차압 장치가 있다. 출하 금지. 방향 없는 게이지 하나가 유일한 압력이다. 취출구가 밸브로 막혀 있는데도 계속 보고한다. 소유자. 상태.

절대압력 생존 질문을 성능 목표가 아니라 하위 행으로 더하라. 연결할 가장 높은 공급원, 벤치를 포함하여, 대비 가장 약한 접액 부품. 그 하위 행이 이 행을 과압 정지에 연결한다. 비어 있으면 Gate 1은 준비되지 않았다.

약한 행. 「압력 감시.」 쪽이 없는 감시는 단어이다.

## 행: 단으로 된 열

진술. 장치는 이름된 평탄에 앉을 수 있다. 평탄은, 달리 명시하지 않았다면, 측정된 전력으로 정의된다. 이름된 체류 동안이다. 이름한 두 평탄 사이의 갑작스러운 증가를 수행할 수 있다. 어디서 보는가. 내보내기의 전력, 내보내기의 열 지령, 내보내기의 액체 세트. 증거. Gate 3 기록. 출하 금지. 장치가 꺼짐 또는 전부뿐이다. 백분율이 측정 전력과 대응하지 않는데도 스크립트를 백분율로 쓴다. 갑작스러운 증가가 문서화되지 않은 시간차이다. 소유자. 상태.

평탄을 여기 이름과, 어떤 종류의 수치인지로 적어라. 인용된 부하 조건의 분수인지, 프로젝트 선택인지. 열두 개를 나열하지 마라. 목록에 어느 Gate도 앉지 않을 항목이 있으면 지금 지워라. 쓰지 않는 평탄은 나중에 비공식 설정값이 된다. 없는 것보다 나쁘다.

약한 행. 「0–100% 조정 가능.」 그 행은 장치를 한 번도 불합격시키지 못했고, 앞으로도 못한다. 장치를 불합격시킬 수 없다. 바꾸어라.

## 행: 과온도 보호와 경보

진술. 과온도는 열을 제거하고, 네트워크가 죽은 채로, 현장에서 과온도라고 말하는 경보를 래치한다. 어디서 보는가. 이름한 센서, 그린 장소. 증거. 이름된 비파괴 시험 방법. Gate 2에서 돌리고, 낮은 평탄에서 취지로 확인한다. 출하 금지. 유일한 트립이 침묵이다. 유일한 경보가 말 없는 코드이다. 고장난 센서가 마지막 설정값을 계속한다. 소유자. 상태.

고장 센서 동작을 철학 절이 아니라 행에 이름하라. 철학 절은 당일에 건너뛴다. 행은 그렇지 않다.

약한 행. 「보호가 있다.」 안전하지 않은 장치도 모두 이렇게 말하는 슬라이드가 있다.

## 인터페이스 행: 액체

진술. 인용된 사양에 따른 피팅 계열. 호스 소유자가 이름됨. 예비는 배관된 것으로 정의되거나, 주장되지 않음. 공급, 환수, 예비에 차단. 어디서 보는가. 도면의 경계. 증거. Gate 1의 손이 닿음, 그리고 계열에 맞는 체결·분리 또는 이음 검사. 출하 금지. 계열이 인용과 맞지 않는다. 예비가 연결로 주장되는데 마개이다. 매니폴드 위치에 닿으려면 호스를 꺾어야 한다. 소유자. 계열은 인터페이스 소유자, 경로는 시트 소유자. 상태.

지난 프로젝트에서 짐작하는 대신 계열을 비워 두어라. 빈칸은 질문이다. 짐작은 거짓 부품이다.

약한 행. 「NVL72와 호환.」 호환은 계열이 정해지지 않았을 때 공급자가 쓰는 말이다. 인용에 대해 계열을 이름하게 하거나, 스스로 이름하고 한계에서 위험을 져라.

## 인터페이스 행: 전원

진술. 인도된 장치는 인용한 공급을 요구한다. 인수 급전은 그 공급이거나, 적힌 차이이다. 어디서 보는가. 명판, 그리고 플러그 또는 고정 배선점. 증거. 인용한 규칙에 따른 접지와 절연 결과, 로컬 단로기 시험, 차단기 개방 시험. 출하 금지. 어댑터가 접지를 무력화한다. 인수가, 출하하지 않을 급전에서 돌았는데 차이가 적히지 않았다. 소유자. 상태.

약한 행. 「표준 전원.」 인용을 이름하라. 홀과 벤치가 다르면 행은 두 행이다. 평균하지 마라.

## 인터페이스 행: 공랭 동반 장치

진술. 「범위 밖」이거나, 단과 경보와 전원이 있는 별도 작은 시트이며, 명시적으로 액체 Gate의 일부가 아니다. 증거. 범위 밖이면 없음. 출하 금지. 동반 장치의 고장을 써서 액체 Gate를 면제한다. 공기 장치가 괜찮아 보인다는 이유로 액체 고장을 면제한다. 소유자. 상태.

약한 행. 범위 밖일 수도, 잊힌 것일 수도 있는 빈칸. 그 결정이면 「범위 밖」이라고 적어라. 범위의 빈칸은, 인수 중에 범위가 뜻밖의 상자로 돌아오는 방법이다.

## 부하 조건 블록

공칭 세트 하나. 컬럼. 양, 경계의 쪽, 값 또는 「인용됨, 여기에는 복사하지 않음」, 출처 제목과 개정, 빠지면 생기는 거짓 이야기, 인수 장소가 있는 이유. 행. 액체로 들어가는 열, 유량, 차압, 공급 온도, 환수 온도, 전력. 그다음 다른 장소의 짧은 목록. 낮춘 곳, 중간, 전부가 공칭이 아니면 전부, 영, 과부하 방문. 각 장소에는 체류와 이유가 있다.

열이 허용되는 최소 유량의 행을 더하라. 그 행은 성능 자랑이 아니다. 보호 입력이다. 빠지면 저유량 인터록이 비교할 대상이 없다.

약한 부하 조건 블록. 굵은 킬로와트 수치 하나, 그리고 여섯 달 동안 TBD인 액체 칸 다섯. 킬로와트 수치는 기억된다. TBD는 잊힌다. 액체 칸이 미상이면, 킬로와트 수치는 부하 조건이 아니다. 한 칸이 끝난 것처럼 보이게 하지 말고, 세트 전체를 미상으로 표시하라.

## 한계 블록, 일찍 시작

시트를 여는 날에 이 블록을 열어라. 실패 후가 아니다. 이미 아는 거절로 시작하라. 이 프로젝트가 발명한 만능 피팅은 없다. 과부하를 정격으로 삼지 않는다. CDU 동작에 대한 주장은 없다. IT 성능에 대한 주장은 없다. 누설 검출이 없으면 무인 열은 없다. 하드웨어 한계는 얻게 되는 대로 더하라. 트럭 전날 밤에 나타나는 한계 블록은 기록이 아니다. 협상이다.

각 한계. 하지 않는다, 그러므로 해서는 안 된다, 소유자, 검토 날짜. 「그러므로 해서는 안 된다」를 쓸 수 없으면, 그 문장은 한계가 아니다. 걱정이다. 걱정은 공책에 둔다. 한계는 파일에 둔다.

## 인수 시트 헤더

요구사항 헤더와 맞는 장치 식별. 쓰는 요구사항 개정. 루프 설명, 그리고 최소를 충족하는지. 급전 설명. 역할. 시트 소유자, 운전원, 기록자, 낯선 사람. 면제 권한. 이름으로 적거나 「당일에는 없음」. 내보내기 위치. 날짜.

이 헤더의 요구사항 개정이, 쓰고 있다고 생각하는 파일과 맞지 않으면, 멈춰라. 잘못된 문서를 인수하려는 것이다. 두 사람이 사본 둘을 고칠 때 일어난다. 밸브를 건드리지 전에, 개정 규칙으로 사본 하나가 이긴다.

## Gate 1 행

감탄할 문단이 아니라, 이니셜을 넣을 수 있는 행으로 적어라.

이름된 흐름에서 도면이 물체와 맞다. 공급 차단의 손이 닿음, 라벨, 보이는 상태. 환수 차단, 같음. 예비가 정의와 맞다. 배수와 벤트, 또는 이미 서명된 한계. 사용 위치의 호스 경로, 가압해서 본 모습, 꺾임 없음, 마찰 없음. 피팅 계열이 인용과 맞고, 어댑터가 그려져 있다. 재료 대 냉각수 행이 서명되었다. 모듈 분리와 재장착, 또는 밀봉 구간 한계가 서명되었다. 재장착 뒤 손이 닿음을 반복한다. 호스가 붙은 채로 라벨을 읽을 수 있다. 달려 있으면 릴리프의 방향. 낙하 경로가 전기 구간으로 들어가지 않는다. 충전 절차를 파일에서 실행하고, 저자는 침묵한다. 인용된 조건의 누설 시험. 조건이 창보다 온건했으면 주장을 줄인다. 밸브 정렬을 기록한다.

각 행. 합격, 불합격, 미시작. 확인란 없는 행은 지칠 때 건너뛴다. 확인란이 방법이다.

행을 더하라. 이 Gate 동안 출하 금지 칸이 고쳐지지 않았다. 그 행은 모두가 서 있을 때 개정 규칙을 지킨다.

## Gate 2 행

급전이 맞거나, 차이가 적혀 있다. 접지와 절연이 기준에 대해 기록되었다. 로컬 단로기가 원격 열을 막는다. 차단기 개방 동작이 도면과 맞다. 식별이 시운전되어, 여기에 적혀 있다. 최소 점이 장치, 시각, 품질과 함께 있다. 정체 데이터 증명을 수행하고, 결과를 첨부한다. 낯선 사람이 공회전에서 컬럼을 도면에 대응시켰다. 시뮬레이션으로 보호 경보 하나. 동작과 래치를 확인한다. 네트워크 상실 시험. 결과 상태는 열 꺼짐. 원격이 침묵한 전원 재투입. 결과 상태는 기본 전부하가 아니다. 서명된 한계 없이 로컬과 내보내기가 어긋나지 않는다.

장치에 네트워크가 없어 행을 수행할 수 없으면, 있는 것으로 행을 다시 쓰고, 주장을 로컬 사용으로 한정하라. 실패할 것이 없었다는 이유로 네트워크 행을 합격으로 표시하지 마라. 한계와 함께 미시작이 정직한 표시이다. 합격은 시험이 일어났다는 주장이다.

## Gate 3 행

첫 지령 전에 내보내기가 시작되었다. 자체 점검이 기록되었거나, 「자체 점검 없음」이 이미 시트에 있다. 준비 상태, 열 꺼짐. 각 평탄. 지령, 측정 전력, 체류, 열 이야기를 말했거나 명시적으로 기록 전용, 경보를 설명. 갑작스러운 증가가 램프와 구분된다. 판정하는 평탄 동안 비교 탐침이 움직이지 않았다. 영으로 돌아간다. 낯선 사람이 코칭 없이 파일에서 평탄을 재구성했다. 운전 중 대역이 고쳐지지 않았거나, 면제 식별자가 적혀 있다.

권한 문장의 행을 넣어라. 고정이어야 할 경로를 아무도 다듬지 않았거나, 다듬은 것은 허용된 것이고 기록되었다. 수치가 매끄러워 보여도, 기록되지 않은 다듬기는 Gate를 불합격시킨다. 매끄러움은, 밸브에 손을 얹고 기록자를 조용히 하면 사기 쉽다.

## Gate 4 행

과부하 수준과 체류는 시트의 것이지, 연장이 아니다. 이름된 상태로의 퇴장이 완료되었다. 방문 중 새 누설 없음, 새 꺾임 없음, 정체 데이터 없음. 원격 지령이 열을 주장하는 동안, 낮은 평탄에서 로컬 정지를 연습했다. 낮은 평탄에서 제어 전원 차단을 연습했다. 그 뒤 오버라이드가 해제되어 있다. 주장 문장은 여전히, 방문이 연속 정격이 아니라고 말한다.

플롯이 아니라 장치를 보는 일이 맡은 사람의 행. 이름을 적어라. 이름을 댈 수 없으면 역할은 채워지지 않았다. 「모두 보고 있었다」를 암묵으로 두지 마라. 모두는 화면을 보고 있었다. 호스가 화면 밖에서 모양이 바뀌는 방법이다.

## 마감 행

한계 페이지가 Gate와 맞고, 같은 날이다. 시험을 돌리지 않은 기계에서 내보내기가 열린다. 장치나 주장이 바뀌었으면 파일 개정을 올린다. 인계 연습을 했거나, 아직 인도하지 않았다고 명시한다. 둘째 장치가 있으면, 닮았다는 이유로 인수되었다고 선언하지 않는다.

마감은, 흥미로운 부분이 끝났다고 사람들이 건너뛰는 곳이다. 마감이 인도이다. 완벽한 Gate 4인데 다음 달 내보내기가 없으면, 다시 말할 수 없는 이야기가 된다. 과부하와 같은 진지함으로 마감에 이니셜을 넣어라.

## 불합격 행을 쓰는 법

관찰을 한 문장으로 적어라. 반복해야 하는 흐트러진 행을 적어라. 조치를 합격으로 적지 마라. 조치는 새 시도이다. 시도에 번호를 매겨라. 같은 행에 시도 1 불합격, 시도 2 합격은 이력이다. 불합격을 지운 합격 하나는 홍보 문이다. 둘 다 남겨라.

같은 행이 다른 이유로 두 번 불합격하면, 설계가 말하는 것이다. 호스 실패 둘은 불운이 아니다. 고정되지 않은 경로이다. 세 번째 시도 전에 멈추고, 경로 요구를 바꾸거나 하드웨어를 바꾸어라. 설계 변경 없이 같은 행을 세 번 시도하는 것은, 인수가 기록자를 지치게 하는 운동이 되는 방법이다.

## 허구의 진행, 숫자는 거짓이라고 표시

모든 수치 칸이 「인용은 보류, 값은 이 책에 없음」이라고 말하는 시트를 상상하라. 팀은 그래도 동작을 연습해야 한다. 공칭 유량을 인용됨으로 표시한다. 낮춘 유량을, 「시트가 이름하는 분수」라는 프로젝트 선택으로 표시한다. 분수를 말하지 않는다. 그 위에 앉는다. 내보내기가 유지를 보여 준다. 낯선 사람이 말한다. 지령은 낮춘 평탄이었고, 유량은 유지되었고, 온도는 열이 일으킬 방향으로 움직였고, 품질은 좋았다. 그 문장은 합격 행이고, 훔친 수치가 없다. 실제 행을, 소유하지 않은 수치 없이 쓸 수 없으면, 문장을 쓰고 수치는 공개 예가 아니라 프로젝트 파일에 첨부하라.

당일 전에 그 문장을 자신의 말로 한 번 연습하라. 합격 행을 소리 내 말해 본 적 없는 팀은, 때가 되면 「OK」라고 쓴다. 문장은 기술이다. Gate는 기회만 만든다.

## 표 1: 액체 부하 장치 엔지니어링 요구사항 시트

| 항목 / 기능 | 엔지니어링 매개변수 및 목표 | 인터페이스 / 위치 | 검증 방법 | 출하 금지 (Do-Not-Ship) 조건 |
|---|---|---|---|---|
| 액체 인터페이스 커플링 | Danfoss FD83-2051 (2인치 이중 인터록 풀 플로우 퀵 디스커넥트, C_v ≥ 12.5), 공급측 암(Female), 환수측 수(Male) | 랙 매니폴드 공급/환수 포트 | 물리적 검사, 디텐트 결합 테스트, 분리 시 유량 차단 테스트 | 비 FD83 커플링 사용, 랙 벌크 테스트에 블레이드 UQD 어댑터 호스 사용, 기계식 인터록 걸림 |
| 공칭 열부하 | 액체 흐름으로의 열 방출 P_thermal = 120.0 kW (ΔT = 10.0 K, 공급 35.0°C, 환수 45.0°C) | 1차 냉각액 루프 | 폐쇄형 유체 열수지: Q = ṁ C_p ΔT 대 전기적 kW 일치 확인 | 정상 상태 정체 구간에서 전기-액체 열수지 불일치 > ± 3% |
| 유량 및 밸브 권한 | Q_v = 80.0–220.0 L/min (PG25 공칭 176.5 L/min), 전동 리니어 비례 조절 밸브(TCV) | 내부 공급 액체 라인 | 온보드 전자식 / 코리올리 질량 유량계 대 랙 기준 유량계 비교 | 안정된 유량 ± 2.0 L/min 유지 불가; 조절 밸브의 헌팅(hunting) 진동 |
| 유압 흐름 저항 | PG25 176.5 L/min에서 공칭 차압 ΔP_nominal = 115 kPa ± 10% (103.5–126.5 kPa) | 공급-환수 커플링 포트 양단 | 정확도 ≤ 0.1% 스팬의 교정된 차압 전송기(DPT) | 공칭 유량에서 ΔP > 140 kPa; 내부 이물질 막힘 |
| 시운전 전 플러싱 바이패스 | 차압 표시기가 장착된 50미크론 인라인 바이패스 스트레이너 (V-105 루프) | 메인 히터 용기를 완전히 격리하는 바이패스 루프 | 15분 냉수 플러싱 및 스트레이너 바스켓 육안 검사 | 50미크론 스트레이너 플러싱 생략; 미여과 액체를 코어 히터로 유입 |
| 동반 공랭 부하 | 데이터 홀 공기로의 현열 방출 15.0 kW (액체 대 공기 80:20 열 배분) | 섀시 상부/후면 배기 팬 코일 엘리먼트 | 열선 풍속계 및 배기 그릴 통과 공기 ΔT 트래버스 | 공랭 열량 > 25 kW 또는 < 10 kW; 팬 인터록 고장 |
| 노점 안전 여유 | 공급 온도 T_supply ≥ T_dp + 2.0 K (자동 안전 인터록) | 홀 습도/노점 대비 공급 RTD 계측 연동 | 소프트웨어 노점 주입 테스트 및 가열 접촉기 차단 트립 검증 | 공급 온도가 T_dp + 2.0 K 미만으로 운전 허용; 호스 표면 결로 |
| 전원 아키텍처 | 2N 이중 급전선 (Feed A 및 Feed B, 400V/480V 3상, 개별 잠금형 CB-101A/B) | 이중 전원 입력 단자대 및 메인 배선용 차단기 | 100% 정격 부하 운전 중 단일 급전선 상실 탈락 시험 | Feed A 차단 시 전체 장치 트립; PLC/텔레메트리 브라운아웃 또는 리부팅 |
| 메거 절연 저항 | DC 1000V를 60초간 인가; 절연 저항 R_iso ≥ 10 MΩ | 주 3상 모선 버스바와 섀시 보호 접지(PE) 프레임 간 | 교정된 메거 절연 저항 테스터 | R_iso < 10 MΩ; 수분 침투 또는 전선 절연 열화 확인 |
| 절연 내력 (Hipot) | 상용 주파수 AC 1.5 kV를 60초간 인가 | 주 전원 회로와 섀시 접지 간 | 공장/벤치 교정된 내전압 시험기 | 60초 시험 중 섬락, 절연 파괴 또는 누설 전류 > 5 mA 발생 |
| 비상 정지 (E-Stop) | 하드와이어드 트립으로 주 접촉기 차단 시간 ≤ 20 ms; 24VDC 제어 전원 유지 | 로컬 2채널 버섯형 버튼 및 원격 비상 정지 루프 | 비상 정지 버튼 작동 시 고속 타이머 / 오실로스코프 기록 | 접촉기 개방 시간 > 20 ms; 비상 정지가 텔레메트리 로깅을 차단 |
| 산업용 텔레메트리 및 내보내기 | Modbus-TCP / RTU 홀딩 레지스터 및 코일; 품질 비트마스크 포함 플랫 CSV 내보내기 | RJ45 Ethernet / RS-485 포트 및 온보드 플래시 메모리 | 유휴 파일에 대한 자동 폴링 스크립트 및 제3자 감사 테스트 | 품질 플래그 없이 정체된 데이터 반복; Modbus를 통한 데이터 판독 불가 |

## 표 2: 액체 부하 장치 Gate 인수 점검표

| Gate / 단계 | 점검 및 시험 절차 | 엔지니어링 판정 기준 및 합격 한계 | 현장 실측 기록치 | 판정 결과 | 입회 서명 |
|---|---|---|---|---|---|
| Gate 1.1 | Danfoss FD83 커플링 이중 인터록 검증 | 안전 핀이 디텐트에 단단히 결합됨; 분리 시 볼 밸브 완전 잠금 | [ 디텐트 결합 / 밸브 록아웃 확인됨 ] | 합격 / 불합격 | [ ] |
| Gate 1.2 | 호스 라우팅 및 최소 굽힘 반경 점검 | 실제 운전 최소 굽힘 반경 R ≥ 6D; 꺾임 없음, 커플링 하중 집중 제로 | [ 실측 굽힘 반경: ___ mm (D = 38 mm) ] | 합격 / 불합격 | [ ] |
| Gate 1.3 | 시운전 전 플러싱 및 50미크론 스트레이너 | V-105 바이패스를 통한 15분 냉수 플러싱; 바스켓 이물질 없음, ΔP ≤ 10 kPa | [ 스트레이너 바스켓 파편 없음 확인 ] | 합격 / 불합격 | [ ] |
| Gate 1.4 | 수압 유지 및 조인트 건전성 점검 | 정격 압력의 1.5배(9.0 bar) 냉수로 30분간 정압 유지 | [ 30분 유지: 9.0 bar $\to$ ___ bar (누설 제로) ] | 합격 / 불합격 | [ ] |
| Gate 1.5 | 적하 경로 액체-전기 격리 시험 | 도어 개방 상태에서 액체 구획 외부에 250 mL 주수; 100% 트레이 배출, 전기실 0방울 | [ 트레이 배출: 100% / 전기실 유입: 0방울 ] | 합격 / 불합격 | [ ] |
| Gate 2.1 | 메거 절연 저항 시험 | 각 상과 섀시 PE 사이에 DC 1000V를 60초간 인가; R_iso ≥ 10 MΩ | [ 측정값: ___ MΩ ] | 합격 / 불합격 | [ ] |
| Gate 2.2 | 절연 내력 (Hipot) 시험 | 주 전원 회로와 접지 프레임 사이에 AC 1.5 kV를 60초간 인가 | [ 누설 전류: ___ mA (절연 파괴 없음) ] | 합격 / 불합격 | [ ] |
| Gate 2.3 | 하드와이어드 비상 정지 접촉기 트립 응답 | 무부하 운전 중 비상 정지 버튼 작동; 접촉기 ≤ 20 ms 내 개방, 24VDC 유지 | [ 트립 시간: ___ ms / PLC 전원 정상 유지 ] | 합격 / 불합격 | [ ] |
| Gate 2.4 | 로컬 단로기 잠금 인터록 | CB-101 개방 및 잠금; 원격 Modbus 기동 명령 전송 시 가열 완전 차단 확인 | [ 소프트웨어 재정의 차단: 확인됨 ] | 합격 / 불합격 | [ ] |
| Gate 2.5 | Modbus 텔레메트리 및 정체 데이터 검증 | 유량 센서 60초간 단선; 컨트롤러가 품질 불량 비트 설정, 이전 값 복제 제로 | [ 불량 플래그 확인됨 / 이전 값 반복 없음 ] | 합격 / 불합격 | [ ] |
| Gate 2.6 | 유휴 상태 제3자 데이터 감사 | 유휴 CSV 파일을 제3자에게 전달; 열 이름, 공학 단위, 타임스탬프, 제로 지령 검증 | [ 제3자가 지시 없이 포인트 목록 확인 ] | 합격 / 불합격 | [ ] |
| Gate 3.1 | 순차 부하 단계 정체 구간 (25%, 50%, 75%, 100%) | 30, 60, 90, 120 kW에서 각 15분 유지; 열수지 Q = ṁ C_p ΔT가 ± 3% 이내 | [ 30kW: __% / 60kW: __% / 90kW: __% / 120kW: __% ] | 합격 / 불합격 | [ ] |
| Gate 3.2 | 2N 단일 급전 상실 탈락 시험 | 120 kW 부하 운전 중 Feeder A 차단; 뱅크 1-2 즉시 탈락, Feeder B 지속, PLC 리부팅 제로 | [ Feeder B 정상 운전 / PLC 정전 제로 ] | 합격 / 불합격 | [ ] |
| Gate 3.3 | 급증 단계 응답 대 숨겨진 램프 | 60 kW $\to$ 120 kW 급증 지령; 즉각 지령, 열 시정수 τ ≈ 45 s, 접촉기 시차 분할 없음 | [ CSV 내보내기에서 계단형 응답 확인 ] | 합격 / 불합격 | [ ] |
| Gate 4.1 | 과부하 용량 스트레스 정체 시험 | 135 kW(정격의 112.5%)를 정확히 5분간 유지; 과온도 트립 없음, 호스 팽창 없음 | [ 5분 유지 완료 / 안전하게 0 kW 복귀 ] | 합격 / 불합격 | [ ] |
| Gate 4.2 | 최종 마감 및 제3자 전체 데이터 감사 | 전체 CSV 내보내기를 제3자에게 전달; 저자 조언 없이 열수지 스토리 재구성 성공 | [ 열 스토리 재구성 완료 / 전 항목 서명 완료 ] | 합격 / 불합격 | [ ] |

## 시트가 아닌 것

빨강과 초록 아이콘이 있는 위험 행렬이 아니다. 색은 거의 초록인 행 안에 불합격을 숨기는 데 쓰인다. 간트 차트가 아니다. 일정은 Gate를 합격시키지 않는다. 가중치가 있는 공급자 점수표가 아니다. 가중치는, 불합격한 정체 데이터 시험이 점수의 10퍼센트가 되어 도장에게 표결로 지는 방법이다. 출하 금지 칸은 표결로 지지 않는다. 그것이 속한 주장을 멈춘다.

조직이 점수표를 요구하면, 시트 뒤에 붙이고 시트를 고치게 하지 마라. 점수표와 시트가 어긋나면 시트가 이긴다. 요구된 절차가 조용히 실제 절차가 되지 않도록, 그것을 점수표에 적어라.

## 이 장의 공개 자료

시트의 인용 칸은 제19장의 형식을 쓴다. 제목, 판, 읽은 날짜, 알린 칸. 「NVIDIA를 보라」는 빈칸은 형식에 불합격한다. 「ASHRAE를 보라」는 빈칸은 형식에 불합격한다. 구내 규정과 기기 표준은, 전기라는 한 단어가 아니라 두 행이다. 끝나 보이게 하려고 등급표를 부하 조건 블록에 붙이지 마라.

## 기록할 결정

- 이 장의 행이 있고, 빈칸에 날짜가 있는 요구사항 파일.
- 이야기 대신, 모든 행에 확인란이 있는 인수 파일.
- 색, 일정, 가중 점수가 불합격 행을 합격시키지 않는다는 규칙.
- 인용할 수 없는 수치가 없는, 연습한 합격 문장 하나.
