영어판을 AI 보조로 번역한 것이다.

# 12. 하게 될 논쟁, 그리고 닫는 법

인수와 설계 검토는, 기술적으로 실패하기 전에 사회적으로 실패한다. 누군가에게는 날짜가 필요하다. 누군가는 표시를 믿는다. 누군가는 다른 프로젝트를 기억한다. 이 장은 되풀이되는 논쟁의 묶음이고, 수치를 발명하지 않고 일정에 굴복하지 않으면서 각각을 닫는 방법이다. 닫는 문장을 소리 내 말할 수 있다는 의미에서만 대본으로 써라. 시트는 거짓인 채로 두고 방을 이기는 방법으로 쓰지 마라. 닫는 것은 시트이다. 문장은, 시트를 고치거나 멈출 권리만 산다.

## 「우리는 늘 이 피팅을 썼다.」

기억 속의 피팅이 옳을 수도 있고, 더는 없는 매니폴드의 기념품일 수도 있다. 닫기. 인터페이스 소유자가 그때 유효한 사양을, 제목과 개정으로 인용하고, 시트의 계열이 그 인용과 맞는다. 기억은 후보를 지명할 수 있다. Gate 1을 합격시킬 수는 없다. 인용된 계열과 기억된 계열이 다르면, 차이는 날짜가 있는 경계 문제이지, 둘을 평균한 타협 피팅이 아니다. 어댑터는 그려지고 압력 강하 이야기를 갖거나, 쓰이지 않는다. 아무도 언급하지 않기로 합의하는, 어댑터의 사회적 버전은 없다.

아직 사양이 없으면, 정직한 닫기는 빈칸과 기한이고, 액체 인터페이스 행을 합격한 척하지 않는 시제품이다. 열과 정지는 그래도 만들어도 된다. 대체기를 주장하면 안 된다.

## 「랙과 호환.」

호환은 결론이고, 계열과 호스와 경로와 압력 이야기가 있은 뒤에만 그렇다. 여는 주장으로서는 아무것도 뜻하지 않는다. 닫기. 그 말을, 채워진 인터페이스 행으로, 또는 명시적으로 미상으로 바꾸어라. 공급자가 그 말을 바꾸지 않으면, 예외 목록이 없다. 구호가 있다. 구호에 대해 낙찰하지 마라. 나머지 장치가 이미 스스로를 자랑스러워하는, 더 나쁜 때에 인터페이스를 다시 사게 된다.

## 「명판이 부하 조건이다.」

명판은, 제작자가 인쇄할 의향이 있는 전기적 약속이다. 부하 조건은 세트이다. 닫기. 부하 조건 블록이 서 있고, 명판은 칸 하나, 전력이며, 그래도 액체로 들어가는 열과 같지 않다. 제작자가 명판만 보증하겠다면, 그것을 열 주장에 대한 한계로 적고, 명판이 유량 칸으로 옮겨 가게 두지 마라. 이 논쟁은 종종, 킬로와트가 어려운 부분이라는 선의의 믿음에서 온다. 이 급의 랙에서는 그렇지 않다. 유량 영역이 어려운 부분이다. 그렇게 말하고, 빈 유량 칸을 가리켜라. 빈칸은 강의보다 빨리 논쟁을 끝낸다.

## 「온도 상승이 작으니, 괜찮다.」

작은 상승은, 주어진 열에 고유량이 하는 일이다. 주어진 유량에 실패한 열이 하는 일이기도 하다. 닫기. 평탄은 세트에 대해 판정하지, 상승만으로 하지 않는다. 상승이 센서 잡음 안에 있으면, 측정이 그것을 볼 수 있을 때까지, 또는 센서가 바뀔 때까지, 또는 주장이 줄어들 때까지, 평탄은 기록 전용이다. 작은 상승을 칭찬하지 마라. 칭찬은 실패한 히터가 합격하는 방법이다. 전력, 유량, 품질 표시를 요구하라. 그 셋을 한 숨에 말할 수 없으면, 결과를 보는 것이 아니다. 온도를 보는 것이다.

## 「표시가 맞으니, 내보내기는 기다려도 된다.」

나중에 분석할 대체기라면, 기다릴 수 없다. 닫기. Gate 2의 정체 데이터 행과 낯선 사람 시험은, 데이터 주장에 대해 출하 금지이다. 데이터 원천으로 쓰는 것을 금지하는 한계와 함께 히터를 출하해도 된다. 주장과, 나중에 기록하겠다는 약속을 출하하면 안 된다. 나중 기록은 첫 논쟁 뒤에 도착하고, 그 시각이 파일이 필요했던 시각이다. 이 논쟁은 종종, 논쟁 자리에 없을 사람이 한다. 이해할 수 있다. Gate를 약하게 할 이유는 아니다. 그들이 그 점을 강요하면 면제에 그들의 이름을 적고, 같은 수정에서 주장을 줄여라. 축소를 나중 시험을 돌릴 사람에게 보이게 하라. 대가를 치르는 이는 그 사람이다.

## 「단은 소프트웨어로 더하겠다.」

소프트웨어는 지령을 다시 배열할 수 있다. 배선하지 않은 측정 전력을 만들 수는 없고, 접촉기가 숨은 타이머로 단계 투입되면 갑작스러운 증가를 만들 수도 없다. 닫기. Gate 3은 방 안의 물체에 대한 것이다. 나중 이미지는, 이미지가 건드리는 행의 나중 인수이다. 단에 하드웨어의 두 번째 인도가 필요하면, 지금 말하고 구매를 나누어라. 첫 인도를 둘째인 것처럼 인수하지 마라. 「소프트웨어 완료」에 묶인 지급 이정표는 상업적 사실이다. 열적 사실이 아니다. Gate 시트에서 빼라.

## 「빨간 등 하나가 운전원에게 더 단순하다.」

더 단순하고, 이유를 지운다. 닫기. 등은 요약해도 된다. 기록의 말을 대신하면 안 된다. 단순함이 필요한 운전원에게도, 기록은 고장이 아니라 과온도라고 말해야 한다. 다음 달 그 시각을 설명할 사람은 운전원이 아니기 때문이다. 표시가 정말로 작으면, 말은 내보내기와, 코드를 문장에 대응시키는 로컬 범례판에 살아도 된다. 대응되지 않은 코드는 불합격이다. 문장으로 펼칠 수 없는 단순함은 단순함이 아니다. 손실이다.

## 「CDU가 보호할 것이다.」

때로는 CDU가 한다. 벤치는 하지 않는다. 미래의 루프는 하지 않는다. 닫기. CDU에만 사는 보호는 한계이고, 다른 공급원에 무인으로 연결하는 것을 금지하며, 장치의 과압 또는 저유량 정지를 합격시키지 않는다. 프로젝트가 그 한계를 받으면, 「하지 않는다, 그러므로 해서는 안 된다」의 형식으로 적고, 벤치가 따르게 하라. 프로젝트가 받을 수 없으면, 정지가 장치 위로 옮겨야 한다. CDU가 「보통」 있다는 중간은 없다. 보통은 센서가 아니다.

## 「공장에서 이미 합격했다.」

대응되고, 보았거나 내보내졌고, 행마다라면, 공장이 어떤 행은 합격했을 수 있다. 닫기. 흐트러진 행의 출하 후 반복, 그리고 공장 루프가 닿지 않은 부하 조건 행에 대한 자신의 루프. 증명서는 행이 아니다. 공장 기록이 불합격을 빼면, 기록이 아니다. 누군가가 거짓말한다고 비난할 필요는 없다. 행이 필요하다. 행의 부재만으로 Gate를 다시 돌리기에 충분하다. 다시 돌리는 것이, 홀의 잘못된 주장보다 싸다.

## 「둘째 장치는 동일하다.」

설계 의도의 동일은 물체의 동일이 아니다. 닫기. 둘째 장치는 기록을 받는다. 시트는 복사해도 된다. 이니셜은 복사하면 안 된다. 소프트웨어 이미지 개정은 헤더의 일부이다. 누군가가 건너뛰기를 원하면, 닮음이 아니라 둘째 장치의 주장에 대한 한계로 건너뛰기를 제안할 수 있다. 「우리는 보지 않았다」에 서명할 사람은 적다. 그 망설임이 방법이 작동하는 것이다. 작동하게 두어라. 행이 없는 「표본 확인」을 내밀어 돕지 마라. 표본 확인은 짧은 Gate이고, 그래도 확인란이 있다.

## 「낯선 사람은 계통을 이해하지 못한다.」

낯선 사람이 지령과 열 이야기를 재구성할 수 없으면, 실패는 낯선 사람이 아니라 파일 또는 내보내기이다. 표를 읽을 수 없는 낯선 사람을 고른 경우가 아니면. 표를 읽을 수 있고, 제작에 없던 사람을 골라라. 안내가 필요한 사람을 고르지 마라. 너무 멀어서 일을 거부하는 사람을 고르지 마라. 닫기. 유능한 낯선 사람이 답할 수 있을 때까지 이름, 단위, 품질을 고쳐라. 시험 중의 코칭은 시험을 무효로 한다. 컬럼을 설명하는 자신이 들리면, 그 컬럼은 불합격이다. 설명을 멈춰라. 이름을 바꾸어라. 이름이 바뀐 파일로 시험을 다시 돌려라. 세는 것은 두 번째 실행이다.

## 「가까워서 대역을 고쳤다.」

가까움은 빗나감이다. 닫기. 빗나감은 불합격이거나, 줄어든 주장과 함께인 면제이다. 같은 날, 새 개정. 운전 중의 수정은 그 자체로 불합격 행이다. 복도에서 개정이 바뀌지 않았다고 말하는 그 행. 다음 시도 전에, 대낮에, 이유와 함께 새 대역을 쓰고, 새 대역에 대해 인수해도 된다. 옛 대역이 충족된 척하면 안 된다. 「가까움」은, 인용이 장식이 될 때까지 창이 옮겨 가는 방법이다. 대역이 임의였으면, 임의였다고 인정하고 기록 전용 평탄으로 바꾸어라. 기록 전용은, 고칠 의향이 있는 대역보다 깨끗하다.

## 「과부하가 잘 되었으니, 그것을 정격이라 부르자.」

방문은 정격이 아니다. 닫기. 연속 부하 조건을 설계하고, 그 수준에서 평탄과 체류와 열 이야기로 인수하지 않는 한, 주장 문장은 적힌 대로 남는다. 루프는 짧은 방문이 아니라 긴 체류 동안 그것을 흡수할 수 있어야 한다. 그것을 원하면 새 공칭이고, Gate 3이 거기에 앉아야 한다. 아무것도 타지 않았다는 이유로 Gate 4 끝에 주는 승격이 아니다. 아무것도 타지 않은 것은 떠났기 때문이다. 체류 한도의 요점이 그것이다. 도는 그 분 동안만이 아니라, 사실 뒤에도 존중하라.

## 「슬라이드에 수치가 필요하다.」

슬라이드는 발명된 수치가 빠져나가는 방법이다. 닫기. 슬라이드는 사양을 인용하거나, 값이 아직 인용되지 않았다고 말하거나, 칸이 빈 세트의 모양을 보여 준다. 그럴듯한 수치와 개정 없는 슬라이드는, 거짓 부하 조건 칸과 같은 부류의 결함이다. 홍보 담당에게 수치가 필요하면, 주장 문장을 주어라. 문장을 쓸 수 없으면, 슬라이드는 이 프로젝트에 잘못된 매체이다. 슬라이드를 못생기게 두어라. 못생긴 슬라이드는 거짓 인용이 적다.

## 「책이 해도 된다고 했다.」

이 책은 확인을 쓰라고 했지, 건너뛰어도 된다고 하지 않았다. 닫기. 기분이 아니라 결정 행을 가리켜라. 장과 시트가 어긋나면, 시트는 자신의 것이고 장이 틀릴 수 있다. 대낮에 시트를 고치거나, 읽기를 고쳐라. 피팅, 유량, 면제의 권위로 책을 인용하지 마라. 책은 인터페이스 소유자가 아니다. 면제 권한도 아니다. 출하 금지 칸에 책을 흔드는 사람은 책을 잘못 읽은 것이다. 중단 목록을 읽어 주어라. 그다음 시트가 말하는 것을 하라.

## 「기밀이라 부하 조건을 쓸 수 없다.」

기밀은, 부하 조건을 책에 발표하는 것과, 가지면 안 되는 사람에게 전달될 파일에 붙이는 것을 막는다. 인터페이스 소유자가, 그것을 담아도 되는 프로젝트 시트에 부하 조건을 쓰는 것은 막지 않는다. 닫기. 프로젝트 시트는, 담아도 되는 계통 안에서, 인용과 값을 받는다. 이 책의 공개 페이지는 빈칸으로 남는다. 인수는 그래도 값을 쓴다. 프로젝트 시트조차 담을 수 없으면, 인수할 수 없다. 인수에는 소문 말고 판정할 대상이 없기 때문이다. 그렇게 말하라. 자신의 부하 조건을 적을 수 없는 프로젝트는 대체기를 인수할 수 없다. 그것은 프로젝트 문제이다. 공개 수치를 발명해서 풀지 마라.

## 「첫 열에서 작은 누설은 정상이다.」

이음의 스며남은 정보이다. 전통이 아니다. 닫기. Gate 1 누설 행이 불합격하고, 이음을 수리하고, 흐트러진 행을 반복한다. 뜨거울 때만 나타나는 작은 누설은, 찬 시험이 놓치는 바로 그 누설이다. 뜨거운 주장에 뜨거운 육안이 필요한 이유이다. 그것을 정상으로 두면 다음 장치가 스며나도록 훈련한다. 과부하 동안 스며남 옆에 서도록 운전원을 훈련하기도 한다. 전기 구간 옆에 앉는 잘못된 교훈이다. 이음을 고쳐라. 인용한 계열 안에서 이음을 고칠 수 없으면, 계열 또는 설치가 실패한 것이다. 대낮에 바꾸어라.

## 「관 안의 공기는 저절로 빠질 것이다.」

때로는 공기가 나간다. 때로는 높은 점에 앉아, Gate 내내 유량계가 거짓말을 하게 한다. 닫기. 충전 절차가 말하는 대로 벤트하거나, 충전 행을 불합격으로 하라. 희망적인 트림 위에 판정하는 평탄을 시작하지 마라. 평탄 중의 트림은 그 평탄을 무효로 한다. 색이 아니라 흐트러짐으로 기록하라. 장치를 벤트할 수 없으면, 그것은 액체 장의 설계 실패이다. 돌아가라. 더 긴 체류로 보상하지 마라. 더 긴 체류는 갇힌 주머니를 빼지 않는다. 주머니를 전통으로 만들 뿐이다.

## 「운전원이 밸브를 조금 움직였지만, 평균은 맞아 보인다.」

기록되지 않은 권한 변경은 비교 가능성을 깬다. 닫기. 평탄은 권한 행에 불합격한다. 기록된 정렬에서 반복하라. 그 움직임이 필요했다면, 권한 문장이 틀렸다. 문장을 개정하고, 그다음 다시 설계하거나 다시 인수하라. 문장과 움직임을 둘 다 두지 마라. 평균은 움직임을 숨기고, 다음 독자에게 경로가 안정했다고 납득시킨다. 다음 독자가 파일의 대상이다. 평균으로 그들에게 거짓말하지 마라.

## 시트를 잡아먹는 회의를 멈추는 법

회의가 녹이려는 출하 금지 칸을 읽어라. 말하는 사람이 그것을 면제하는지 물어라. 그렇다면 서명하고, 같은 개정에서 주장이 줄어든다. 아니라면 칸은 서 있고, 회의는 다른 행으로 계속해도 된다. 서명하지도 세우지도 않겠다면, 그 회의는 검토가 아니다. 끝내라. 끝없는 논의는, 추가 단계가 있고 서명이 없는 면제이다. 극적일 필요는 없다. 행을 불합격으로 표시한 채 떠날 의향이 있어야 한다. 보이는 불합격은, 아직 현실과 닿아 있는 프로젝트이다. 말로 된 합격은, 이미 자기 전설을 쓰는 프로젝트이다.

사람들이 일어나기 전에 결과를 적어라. 행은 개정으로만 바뀐다. 조치는 소유자와 날짜를 받는다. 고쳐진 개정도 없고 불합격 표시도 없는 회의는, 아무리 길게 느껴졌어도, 기술적으로 일어나지 않았다. 같은 날 개정 또는 불합격 목록을 보내라. 다음 날 기억은 모든 정지를 메모로 부드럽게 한다. 같은 날의 글은 방법의 일부이지, 서기 일이 아니다.

## 빨리 닫으면 안 되는 논쟁

어떤 불일치는 진짜이고, 거짓 합격으로 몰기보다 날짜와 함께 열어 두어야 한다. 인용된 창의 고유량 끝을 이 섀시가 이룰 수 있는지는, 벤치가 적용할 수 있을 때까지 진짜 불일치이다. Gate 3의 높은 끝을 미시작으로 두어라. 인터페이스 소유자가 이름하지 않은 냉각수와 재료가 맞는지 여부는 열어 두어야 하고, 재료 행을 막아야 한다. 정지 경로가 제어기와 독립인지는 차단 시험까지 열어 두어야 하고, 무인 주장을 막아야 한다. 그 경우의 속도는, 한 주를 사고 한 달을 파는 방법이다. 날짜가 있는 열린 행은 전문적 물체이다. 그렇게 다루어라.

## 이 장의 공개 자료

「백서가 그렇게 말한다」는 닫기가 아니다. 닫기는 판, 칸, 그리고 본문을 복사해도 되는지이다. 하면 안 된다. 「ASHRAE가 이 수치를 요구한다」는, 말하는 사람이 판을 이름할 수 있고 그 수치를 프로젝트 시트에 담아도 될 때까지 닫기가 아니다. 그때도 수치는 이 책에 들어오지 않는다. 「NVIDIA가 서른 배라고 한다」는 구호이다. 부하 조건 칸을 채우지 않는다. 말하는 사람을 제19장으로 보내고, 그들이 녹이려던 칸으로 돌아가라.

## 기록할 결정

- 이 논쟁 중 어느 것이 이미 프로젝트에서 살아 있는지, 그리고 어느 칸을 녹이려는지.
- 쓸 닫기. 구호가 아니라 시트 수정 또는 불합격으로 적는다.
- 같은 날의 습관. 방을 떠나기 전에 개정 또는 불합격 목록.
- 명시적으로 열어 두는 행. 날짜와 함께. 열림이 합격과 섞이지 않도록.
