영어판을 AI 보조로 번역한 것이다.

# 13. Gate 이후의 장치 소유

인수는 하루이다. 소유는, 장치가 파일이 기술하는 것으로 남는 기간이다. 대부분의 대체기는 흐른다. 호스는 다시 경로되고, 이미지는 갱신되고, 한계는 잊히고, 편리한 평탄이 진짜 부하 조건이 된다. 이 장은, 인수된 물체와 파일을 같은 물체로 지키는 법이다. 그래도 프로젝트 책이 아니다. 홀 시험을 돌리지 않는다. 그 책이 필요할 때까지 도구를 정직하게 둔다.

## 장치는 파일에 금속을 더한 것

금속이 바뀌고 파일이 바뀌지 않으면, 인수된 장치가 없다. 후손이 있다. 후손은, 변경이 흐트러뜨린 행에 Gate가 필요하다. 처음에는 관료적으로 들리고, 호스 교체가 나쁜 한 주를 설명하는 처음에는 당연하다. 운전원이 볼 수 있는 곳에 규칙을 적어라. 표시 없는 변경은 없다. 흐트러진 행 결정 없는 표시는 없다. 표시는 일지의 한 행이어도 된다. 일지는 파일의 일부이다. 채팅에 사는 일지는 일지가 아니다. 복사하거나, 채팅을 역사라고 부르지 마라.

언제나 흐트러짐으로 세는 변경. 호스 교체 또는 재경로, 피팅 교체, 센서 교체 또는 이동, 밸브 교체, 소프트웨어 이미지 변경, 접촉기 또는 보호 장치 교체, 릴리프 교체, 냉각수 변경, 그리고 출하 금지 칸의 어떤 수정이든. 손 흔들며 통과시키고 그러면 안 되는 변경. 다른 로트의 「같은」 센서, 다른 형의 클램프, 그래도 「닿는」 더 긴 호스, 같아 보이는데 기록이 다른 표시. 같음은 주장이다. 시험하거나, 주장하지 마라.

완전한 Gate 3 없이 기록할 수 있는 변경. 라벨 교체, 설정점을 바꾸지 않는 문서 오타, 접액 또는 보호 경로에 들어가지 않는 바퀴나 손잡이. 그것들도 표시를 받는다. 습관이 중요하기 때문이다. 아무것도 표시하지 않는 팀은, 변경이 실제로 흐트러짐이었던 날에도 아무것도 표시하지 않는다.

## 보관과 다음 첫 충전

빈 채로 앉는 장치는 피팅에 먼지를 모으고, 사람들의 기억에서 밸브 정렬을 잃는다. 보관 전에 정렬과 이미지 개정을 기록하라. 설계가 막으라고 하는 것을 막아라. 보관 화학을 발명하지 마라. 장치가 젖은 채로 있으면 냉각수 인용의 규칙을 따르고, 규칙을 모르면, 젖은 채로 보관하고 그것을 중립이라 부르지 마라. 미상 냉각수의 습식 보관은 재료 실험이다. 포트가 열린 건식 보관은 먼지 실험이다. 캡과 기록된 상태가 최소이다.

다음 사용은 평탄이 아니라 Gate 1의 손이 닿음으로 시작한다. 보관은 보지 못한 흐트러짐이다. 운송처럼 다루어라. 「한 달만 보관했다」는 이유로 육안을 건너뛰는 운전원은, 막힌 계기를 CDU 고장으로 설명할 운전원이다. 한 달이면 충분하다. 방이 더러웠으면 한 주도 충분하다. 육안은 싸다. 오진은 그렇지 않다.

## 비공식 평탄

운전원이 시트보다 「더 잘 되는」 지령을 발견하면, 그 지령은 새 평탄이거나 나쁜 습관이다. 새 평탄에는 이유, 체류, 열 이야기 규칙, 개정이 필요하다. 나쁜 습관은, 누군가 사용자 노트에 썼으면 거기서 빼고, 쓰지 않았으면 구전에서 빼야 한다. 구전을 찾는 법은, 제작자가 없는 자리에서 새 운전원에게 보통 무엇을 돌리는지 묻는 것이다. 답이 시트에 없으면, 파일은 이미 졌다. 시트를 갱신하거나 운전원을 고쳐라. 어깨를 으쓱하지 마라. 으쓱은, 벤치의 편리한 상승이 프로젝트의 비공식 부하 조건이 되고, 인용된 창이 포스터가 되는 방법이다.

한계 검토 날짜에 이것을 검토하라. 실제 운전이 있었다면, 마지막 실제 운전에서 무엇이 지령되었는지 물어라. 시트와 비교하라. 운전이 「잘 되었다」해도, 불일치는 발견이다. 잘 됨은 개정이 아니다.

## 펌웨어와 정지 경로

소프트웨어 이미지가 열을 지령할 수 있으면, 그 식별을 기록하라. 열을 켠 채로 두는 유일한 허가를 붙들 수도 있으면, 안전 장이 출하하지 말라고 한 설계를 가진 것이다. 한계 아래 그래도 출하했다면, 한계는 이미지 변경이 열을 허용하기 전에 차단 시험을 반복한다고 말해야 한다. 정지 경로에 앉는 제어기를 「그냥 갱신」하지 마라. 그 갱신은, 중요한 유일한 의미에서 새 장치이다.

그래도, 이미지를 정지 경로에서 빼는 쪽을 선호하라. 건강한 운영체제가 필요한 접촉기는, 시연에서는 건강하고 전압 강하에서는 없는 접촉기이다. 소유에는, 차단 시험이 정말로 독립이 아니었다면 인수 뒤에도 그 수정을 요구할 권리가 포함된다. 정지 경로가 부팅 순서에 의존한다는 것을 늦게 발견하면, 같은 날 무인 사용을 멈춰라. 한계를 적어라. 회로 변경을 잡아라. 다음 계획된 창을 기다리지 마라. 필요한 창은 다음 열 이전의 창이다.

인수된 이미지의 사본을 내보내기 보관과 같은 곳에 두어라. 더 새 이미지 셋도 들어 있는 노트북에서 갱신할 수 있는 장치는, 잘못된 것에서 갱신될 것이다. 식별에는 헤더에 적힌 체크섬 또는 공급자 버전 문자열이 포함된다. 공급자 문자열이 모호하면, 인수 전에 빌드 식별자를 요구하라. 모호한 문자열은 이미지 둘이 이름을 공유하는 방법이다. 이름 하나를 가진 이미지 둘은, 둘 다 벌지 않은 합격을 공유할 것이다.

## 교정과 확인 방법

센서는 흐르고, 확인 방법도 흐른다. 인수 비교는 한 순간이다. 소유는 그 순간이 관련 있는 채로 남을지 결정한다. 과학으로 차려입은 계측 프로그램은 필요 없다. 규칙이 필요하다. 부하 조건을 주장하는 데 쓸 운전 전에, 시트에 이름된 확인 방법을 다시 비교했거나, 그 운전은 판정이 아니라 기록 전용이다. 기록 전용 운전은 허용되고 쓸모 있다. 창의 확인으로 철하면 안 된다.

센서를 교체하면, 비교는 선택이 아니다. 새 센서는 흐트러짐이다. 새 방향으로 틀릴 수 있다. 하나라도 특성화했다면, 옛 편향은 이전되지 않는다. 센서가 바뀌면 물려받은 보정을 지워라. 물려받은 보정은 정확도를 제조하는 조용한 방법이다. 보정은, 적히고, 날짜가 있고, 이름된 비교에 묶이면 허용된다. 아무도 소유하지 않는 스프레드시트에 사는 보정은, 두 번째의 비공식 교정이다. 지우거나, 파일에서 채택하라.

더러운 액체로 한 해 가득 있던 유량계는, 지난해의 인수를 소유하지 않는다. 검사하거나 비교하라. 할 수 없으면, 그 운전에 대해 주장을 줄여라. 결론이 아니라 운전 시작에 말하라. 결론은, 판정된 평탄을 기록 전용으로 다시 라벨하기에 너무 늦다. 라벨은 설정 결정이다.

## 냉각수 변경

다른 냉각수는 새 재료 행이다. 옛 인용에 대해 서명된 실, 호스, 금속은, 새 인용에 대해 서명되지 않았다. 행을 다시 닫거나, 충전하지 마라. 통이 손에 있어서 냉각수를 섞는 것은, 히터 안에서 하는 재료 실험이다. 물성이 바뀌었다면 누설 검출과 온도 센서가 거짓말하게 하는 방법이기도 하다. 부하 조건 세트의 온도 의미는 살아남을 수 있다. 호환 서명은 그럴 수 없다. 냉각수 변경을 피팅 계열 변경처럼 다루어라. 주장을 멈추고, 다시 서명하거나, 판정하는 열을 돌리지 마라.

인용된 사양이 냉각수를 바꾸면, 장치가 행복했어도 같은 규칙이 적용된다. 행복은 서명이 아니다. 인터페이스 소유자가 다시 서명하거나, 한계가, 장치가 새 냉각수에 대해 검토되지 않았고 그것으로 충전하면 안 된다는 문장을 얻는다.

## 누가 열을 지령해도 되는가

인수는 운전원을 이름했다. 소유는 계속 한 명을 이름하거나, 「한 번 방에 있었다」보다 많은 자격의 역할을 이름해야 한다. 자격은 실무적이다. 로컬 정지를 찾을 수 있다. 밸브 정렬을 읽을 수 있다. 열 전에 내보내기를 시작할 수 있다. 바인더를 열지 않고 주장 문장과 한계 하나를 말할 수 있다. 사람이 그것을 할 수 없으면, 도와도 되고 지령하면 안 된다. 길드가 아니다. 비공식 평탄과 건너뛴 내보내기가 야간의 사적 문화가 되지 않게 하는 방법이다.

이름 또는 역할을 사용자 노트에 적어라. 사람이 떠나면 갱신하라. 떠난 사람을 아직 이름하는 노트는, 썩기 시작한 파일이다. 사용자 노트의 썩음은 선행 지표이다. 다음은 보통 부하 조건 세트이다.

## 인터페이스 개정이 움직일 때

부하 조건 장은 이미 말했다. 각 칸을 아직 안, 더는 안, 또는 미상으로 표시하라. 소유는 그 규칙이 일어나거나 잊히는 순간이다. 검토를 한계 검토 날짜에, 그리고 새 개정을 알리는 어떤 우편에도 묶어라. 알림은 검토가 아니다. 검토는 표시된 칸이다. 알림을 아무도 소유하지 않으면, 실패한 연결에서 새 개정을 듣게 된다. 옛 개정이 아직 인수 대상인 지금, 헤더에 소유자를 배정하라.

새 개정이 만든 것 밖으로 칸을 끌어내면, 한계, 수정, 또는 버린 주장 중에서 골라라. 「조심하겠다」를 고르지 마라. 조심은 칸이 아니다. 수정은 금속 변경이 건드리는 Gate를 다시 연다. 새 호스 크기는 액체 경로 변경이다. 새 유량 대역은 벤치 변경이자 Gate 3 변경일 수 있다. 새 온도 창은 재료와 릴리프 변경일 수 있다. 개정이 무엇을 흐트러뜨리는지 읽어라. 슬라이드에서 움직인 수치만 읽지 마라. 슬라이드는 저자가 흥미롭다고 본 것을 강조한다. 장치는 슬라이드가 뺀 문장에 민감할 수 있다. 소유자는 슬라이드가 아니라 문서를 읽는다.

## 사건

이 책에서 사건은, 꺼져야 할 때 열이 켜진 채 남은 때, 어떤 누설, 어떤 릴리프 작동, 판정된 평탄에 쓰인 어떤 정체 데이터 일화, 이해되지 않은 어떤 충격이나 트립된 차단기, 압력 아래 모양이 바뀐 어떤 호스이다. 사건은 흐트러짐에 교훈을 더한 것이다. 파일은 문단을 받는다. 무엇이 일어났는지, 어느 정지가 작동했거나 하지 않았는지, 수정까지 어느 주장이 줄어드는지, 어느 행을 반복할지. 기억에만 사는 사건은, 정지가 편집된 이야기로 반복될 것이다. 불합격 Gate와 같은 어조로, 같은 날 적어라. 차분한 산문. 비난 문단은 없다. 비난 문단은 사실이 협상되어 사라지는 방법이다.

사건이 정지가 네트워크에 의존함을 보였으면, 회로가 바뀔 때까지 무인 열은 끝난다. 수리로 「더 조심해서 감시」하지 마라. 감시는 방금 정지가 되는 데 실패한 것이다. 수리는 장치 위의 정지이다.

## 퇴역

더는 주장을 충족할 수 없는 장치는, 주장을 제거해야 한다. 새 문장 없이 더 작은 일에 조용히 쓰이면 안 된다. 더 작은 일은 허용된다. 그것은 새 주장이고, 짧은 것이다. 이 장치는 열이 억제된 배관 더미로 써도 된다. 또는 저유량 기록 전용 원천으로. 또는 전혀 안 된다. 옛 인수는 역사로 파일에 두어라. 아직 적용되는 것처럼 헤더에 두지 마라. 사람들은 헤더를 찾고 역사를 무시할 것이다. 현재 주장을 첫 줄에 두어라. 옛 주장은 폐지 표시 아래에 두어라.

폐기나 재판매에, 다른 사람의 현장 데이터로 가득한 파일을 넘기는 것은 포함되지 않는다. 파일을 장치 자신의 방법과 자신의 한계로 깎거나, 장치가 인수되지 않았다는 경고 말고는 아무것도 넘기지 마라. 고객 이름과 도면과 함께 여행하는 파일은 다음 소유자에 대한 친절이 아니다. 끝에서 선택한 누설이다. 다음 소유자에게 무엇을 준다면, 정지와 한계가 필요하다. 프로젝트의 주소는 필요 없다.

## 소유가 아닌 것

매주 설계를 다시 열 이유가 아니다. 홀 시험 책의 대체가 아니다. 한 번도 돌리지 않는 교정 숭배가 아니다. Gate가 침묵 속에 만료되지 않게 하는 작은 습관의 세트이다. 변경을 표시한다. 흐트러진 행을 반복한다. 비공식 평탄이 부하 조건이 되지 않게 한다. 정지 경로가 바뀌었을 수 있으면 차단 시험을 반복한다. 새 인터페이스 개정을 칸에 대해 읽는다. 사건이 일어난 날 사건을 적는다.

그중 하나만 한다면, 사건을 적고 호스 변경을 표시하라. 그 둘은 최악의 거짓말을 막는다. 나머지는 느린 거짓말을 막는다. 장치는 드라마로도 흐름으로도 실패할 수 있다. Gate는, 드라마가 오는 것을 아직 볼 수 있던 날을 위한 것이었다. 소유는 흐름을 위한 것이다.

## 복합: 도움이 되는 호스 교체

호스가 닳는다. 도움이 되는 사람이 잘못된 통에서 더 긴 것으로 바꾸고, 할 수 있는 대로 경로하고, 장치가 「같고, 호스만 새것」이라 일지에 표시하지 않는다. 다음 판정 평탄은 시트가 설명할 수 없는 유량을 보여 준다. CDU가 비난받는다. 호스가, 규칙을 위해 쓴 흐트러짐이다. 사실 뒤의 수리도 여전히 그 수리이다. 주장을 멈추고, 경로를 보고, 재료를 냉각수 인용과 비교하고, 손이 닿음과 영향받은 평탄을 반복한다. 사실 전의 수리는, 호스를 인수된 물체의 일부로 다루는 문화이다. 연설이 아니라 일지로 그 문화를 만들어라. 사람들은 누군가 실제로 읽는 일지를 따른다. 검토 날짜에 읽어라. 아무도 읽지 않는 일지는 일기이다.

## 복합: 조용한 이미지

제어기가 점심에 「표시 글꼴만」 갱신된다. 글꼴 변경은, 재부팅 뒤 기본 상태의 변경과 이미지를 공유한다. 다음 전압 강하는 장치를 한 지령으로 되돌린다. 아무도 강하를 점심과 연결하지 않는다. 이미지가 바뀌었기 때문에 반복된 차단 시험은, 강하 전에, 오 분 안에 둘을 연결했을 것이다. 소유는, 노트북을 가져온 사람이 글꼴뿐이라고 확신해도 점심을 흐트러짐으로 다루는 결정이다. 그들의 확신은 시험이 아니다. 시험이 시험이다.

## 이 장의 공개 자료

인용된 판이 움직이면, 참고문헌 날짜가 함께 움직인다. NVIDIA의 공개 세대 이름은, 금속이 움직이지 않아도 바뀔 수 있다. ASHRAE 판과 코드 판은 자기 달력으로 움직인다. 소유는, 각 칸을 아직 안, 더는 안, 또는 미상으로 표시하는 검토이다. 새 PDF를 도구에 내려받고 책을 갱신하라고 묻지 않는다. 읽을 허가가 있는 판을 읽고, 시트를 고친다.

## 기록할 결정

- 변경 일지의 자리, 그리고 언제나 흐트러짐으로 세는 변경의 목록.
- 열을 지령하는 사람, 그리고 그들이 할 수 있어야 하는 네 가지.
- 헤더의 이미지 식별자, 그리고 이미지가 열을 켠 채 붙들 수 있으면 이미지 변경이 차단 시험을 반복한다는 규칙.
- 인터페이스 개정 검토의 소유자, 그리고 다음 한계 검토의 날짜.
- 첫 줄의 현재 주장. 폐지된 주장은 표시하고, 지우지 않는다.
