영어판을 AI 보조로 번역한 것이다.

# 14. 인수 하루를, 순서대로

이 장은 시제품 하나를 네 Gate로 따라간다. 장치는 허구이다. 수치는 주지 않는다. 하루의 요점은 복사할 수 있는 값의 세트가 아니라 일의 순서이기 때문이다. 실제 날이 게이지를 읽을 곳에서, 이 날은 「시트의 값」 또는 「시트의 값이 아님」이라고 말한다. 자신의 것은 인용에서 채워라. 이 장의 빈칸을 채우고 그것을 인용하지 마라.

사람은 역할이다. 시트 소유자는 운전원이 아니다. 기록자는 문장을 쓴다. 낯선 사람은 오후에 있고, 제작 동안 작업장에 없었다. 다섯째 사람, 제작자는 질문에 답해도 되고, 출하 금지 행에 이니셜을 넣으면 안 된다. 그 분리가 하루의 사회 설계 전부이다. 자신의 날이 그것을 배치할 수 없으면, Gate는 그래도 돌릴 수 있고, 역할 충돌을 기록의 독립에 대한 한계로 표시해야 한다. 충돌이 일어나지 않은 척하지 마라.

## 전날

시트 개정은 얼어 있다. Gate를 막는 미상은, 채워졌거나, 오늘을 지난 날짜라 따라서 막거나, 주장을 줄이는 한계로 바뀌어 있다. 벤치 최소는 적혀 있다. 급전은 인수 급전이거나, 차이가 이미 한계이고 모두가 주장이 줄었음에 동의했다. 내보내기 경로는 더미 운전으로 시도되어, 내일의 첫 실패가 없는 케이블이 아니게 한다. 제작자에게, 충전 절차 동안 침묵해 달라는 요청을 받을 것이라고 말해 두었다. 불합격은 모욕이 아니라 행이라고도 말해 두었다. 그 대화를 건너뛰면, 첫 불합격이 다툼이 되고, 다툼이 복도의 수정이 된다.

과부하 수준과 체류는 이미 시트에 있다. 내일 아침의 토론 항목이 아니다. 누군가가 그것들을 다투려 하면, 오늘, 개정에서 다투거나, 다투지 않는다. 로컬 정지는 도면에 식별되어, 방문 중 그것을 쳐야 하는 사람이 찾지 않아도 된다.

행 목록을 인쇄하거나 얼려라. 운전원이 쓰는 같은 파일로 아직 고칠 수 있는 행 목록은 유혹이다. 사본을 얼려라. 살아 있는 시트는, 시도 사이에, 새 개정 표시와 함께, 소유자만 개정할 수 있다. 얼린 사본은 들고 들어온 것이다. 복도 수정에 비교할 것이 있도록 보관하라.

## 아침, 액체 이전

기록자가 헤더를 쓴다. 식별, 개정, 역할, 루프, 급전. 장치 식별은 기억이 아니라 섀시에서 읽는다. 섀시에 표시가 없으면, 하루는 하나를 만드는 것으로 시작하고, 파일 헤더가 그것을 쓴다. 표시 없는 섀시는, 사진이 기록이 아니라는 경고에도 사람들이 찍을 사진에서 후속과 섞일 것이다.

Gate 1은 변명 없이, 그리고 처음에는 액체 없이 시작한다. 손이 닿음이 먼저이다. 손이 닿음은 충전이 필요 없고, 불합격하는 손이 닿음은 바닥을 적신 뒤에 발견되면 안 되기 때문이다. 공급 차단. 손잡이에 손, 읽을 수 있는 라벨, 도면과 맞는 상태, 실제로 쓸 경로에서 호스에 막히지 않은 손잡이. 경로는 지금 맞춘다. 나중이 아니다. 누군가 편의를 위해 호스를 감고 「끝에서 제대로 경로하자」고 할 것이다. 그것이 액체 장의 복합 실패이고, 일정대로 도착한 것이다. 거절하라. 사용 위치가 확인의 위치이다.

환수 차단, 같은 대우. 예비. 예비라는 말이 아니라 정의와 비교한다. 예비가 마개이면, 주장이 이미 거짓이거나 정의가 마개였다. 오전 9시에 발견되는 셋째 상태는 없다. 배수와 벤트, 또는 서명된 한계. 기록자는 「OK」라고 쓰지 않는다. 기록자는 「공급 차단에 손이 닿고, 라벨이 도면과 맞고, 상태가 보이며, 닫혀 있다」라고 쓴다. 문장은 더 느리다. 문장이 요점이다.

모듈 분리. 제작자가 한 번 보여 준 뒤, 제작자가 아닌 사람이 사용자 노트에서 하거나, 노트가 불완전함을 알고 빠져 있는 단계를 쓰려고 멈춘다. 빠져 있는 단계를 쓰는 것은 허용된다. 단계를 담지 않은 노트를 따른 척하는 것은 허용되지 않는다. 재조립 뒤, 손이 닿음을 다시. 방금 증명한 호스를 분리해야 나오는 모듈은, 정비 주장이 줄어야 하는 모듈이다. 지금, 액체 전에, 한계에서 줄여라. 열 운전이 모두를 주장을 열기 싫게 만든 뒤에 줄이지 마라.

라벨, 릴리프 방향, 전기 구간이 열리고 전원이 없음을 확인한 낙하 경로. 낙하 시험은 품위 없고 짧다. 컵, 액체 구간의 바깥, 불빛. 액체가 전기 함으로 따라가면, 하루는 설계의 날로 끝난다. 그것은 성공한 결과이다. 망가진 Gate가 아니다. 망가진 버전은, 함이 꽉 맞아 보여서 컵을 건너뛰고, 전원이 근처에 있는 누설 중에 자국을 찾는 것이다.

인용에 대한 피팅 계열, 도면의 어댑터, 서명된 재료 행. 냉각수 인용이 없어 재료 행이 서명되지 않았으면, Gate 1은 닫힐 수 없고 Gate 3은 시작할 수 없다. 하루를 낭비하지 않도록 마른 손이 닿음은 계속해도 된다. 액체 행은 미시작으로 표시한다. 일정을 지키려고 재료 행에 「임시로」 서명하지 마라. 임시 서명은 서명이다. 임시 합격 같은 것은 없다.

## 충전

충전 절차의 저자는 침묵한다. 운전원은 파일을 따른다. 파일이 모호한 곳에서, 운전원은 멈추고, 단계가 계속되기 전에 모호함이 절차에 적힌다. 제작자가 감으로 충전하던 데 익숙하면 느리게 느껴질 것이다. 느림이 시험이다. 코칭이 있어야만 되는 절차는, 제작자의 부재를 견디지 못할 절차이다. 한 시간의 값으로 그 생존을 지금 산다.

높은 점이 벤트된다. 공기는 손 흔들어 보내지 않는다. 유량계는, 열이 아직 꺼진 온건한 조건에서 루프가 돌면, 영웅적인 읽기가 아니라 안정된 읽기를 본다. 열 영에서의 안정은 부하 조건 합격이 아니다. 충전 합격이다. 읽기가 흔들리면, 나중에 Gate 3을 시작하고 바라지 마라. 열이 아직 꺼진 동안 공기 또는 설치 문제를 찾는다. 열 꺼짐의 흔들리는 유량은 선물이다. 열 켜짐의 흔들리는 유량은 사건이다.

인용된 조건의 누설 육안. 이음을 먼저 닦아 말려, 옛 방울이 새 누설이 아니게 한다. 그다음 조건, 그다음 육안, 그다음 시트가 이름하는 대기 뒤의 또 육안. 누설은, 작아도, 전통이어도, 제작자가 한 번은 늘 스며난다고 하는 이음이어도, 불합격이다. 수리가 일어나고, 흐트러진 손이 닿음이 반복되고, 누설 육안이 반복된다. 시도 번호가 적힌다. 두 번째 시도가 다른 이음에서 스며나면, 나쁜 페룰 하나가 아니라 체계적 문제가 있다. 멈추고 재료와 체결 방법을 보아라. 오후 내내 이음을 하나씩 쫓고, 마지막 마른 이음을 그 연속의 합격이라 부르지 마라. 체결 방법이 반복할 수 있는 것이 될 때까지, 그 연속은 불합격이다.

Gate 1 끝에서, 열이 아직 꺼진 채로, 밸브 정렬을 기록한다. 이것이 기준선이다. 기록자가 그것을 다시 읽는다. 읽는 동안 다른 사람이 손잡이를 본다. 그 두 번째 눈은 싸다. 건너뛰는 것이, 첫 평탄 전에 도면과 손잡이가 헤어지는 방법이다.

Gate 1 마감. 모든 행이 합격, 불합격, 또는 미시작. 불합격은, 누가 전원에 대해 무심코 말하기 전에, 반복으로 해소되거나 한계로 바뀐다. 시트 소유자가 마감에 이니셜을 넣는다. 제작자는 넣지 않는다. 불합격이 남고 한계가 그것을 덮으면, 주장 문장을 소리 내 읽고, 불합격이 줄였으면 바꾼다. 소리 내 읽어라. 침묵의 주장 수정은 복도 수정이다.

## 전원, 할 수 있으면 열은 아직 억제

Gate 2는 급전으로 시작한다. 기록자는 실제로 꽂힌 것을 적는다. 그것이 시트와 다르면, 멈추고 한계를 갱신하거나 급전을 바꾸어라. 「나중에 적어 둔다」하지 마라. 나중이, 잘못된 급전이 인수된 급전이 되는 방법이다.

접지와 절연. 기준을 손에 들고, 결과를 결과로 적는다. 그다음 로컬 단로기 시험. 어떤 고부하 전에, 어떤 자부심 전에. 단로기를 연다. 열의 원격 지령을 시도한다. 열이 켜지지 않는다. 켜지면, 하루는 다시 설계의 날이다. 발견을 축하하라. 평탄으로 계속하지 마라. 로컬 단로기가 열린 채로 원격 열을 받는 장치는, 「열만 보려고」 부하하는 장치가 아니다. 열이 비상은 아니다. 비상은 방금 안전하지 않다고 증명한 지령 경로이다.

차단기 개방 동작. 제어 전원 스케치를 손에. 그다음 식별, 점, 품질. 정체 데이터 증명은 약간의 잔인함과 사과 없이 수행된다. 센서를 분리하거나 읽기를 멈춘다. 게으른 계통이 칠했을 만큼 오래 기다린다. 내보내기를 모은다. 이 육안에 낯선 사람은 필요 없다. 기록자와 시트 소유자는 필요하다. 파일이 매끄러운 계속을 보이면, Gate 2는 출구에서 불합격한다. 제작자는 설명해도 된다. 설명은 행을 합격시키지 않는다. 수정, 새 이미지, 새 기록기, 그다음 반복. 수정이 「그 채널을 무시하겠다」이면, 채널을 점 목록에서 빼고, 그것이 필요했던 부하 조건은 줄인다. 채널을 무시하고 부하 조건을 지키지 마라.

시뮬레이션으로 경보. 등만이 아니라 말. 래치. 로컬 리셋. 정지가 래치된 동안의 네트워크 상실. 열은 꺼진 채, 경보는 남는다. 원격이 침묵한 전원 재투입. 장치는 열로 깨어나지 않는다. 열로 깨어나면, 단로기 시험과 같은 급의 불합격이다. 주장의 날로는 하루를 멈춰라. 수리의 날로만 계속하라.

낯선 사람이 있으면, 낯선 사람의 공회전 시험은 여기서 해도 된다. 낯선 사람이 점심 뒤에 오면, 시험을 건너뛰지 말고 자신의 읽기로 대체하지 마라. 기다려라. 대기를, Gate 2가 이미 불합격한 것을 수리하는 데 써라. 대기를 Gate 3을 시작하는 데 쓰지 마라. 순서가 방법이다. 일정의 빈틈은 순서의 구멍이 아니다.

## 평탄

내보내기가 돌고 있음을 확인한다. 준비 상태, 열 꺼짐, 읽을 수 있는 유량, 설명되지 않은 래치 경보 없음. 첫 평탄은 낮은 것이고, 펌프 열이 이야기를 지배한다고 결정했다면 기록 전용이어도 된다. 운전원이 지령한다. 기록자는 한 번도 비교하지 않은 손목시계가 아니라, 내보내기 시계에서 시작 시각을 적는다. 두 시계가 다르면, 내보내기 시계가 이기고 손목시계는 기록에서 퇴역한다. 시계 둘은, 갑작스러운 증가가 일어난 것과 다른 순서로 서술되는 방법이다.

체류는 체류를 뜻한다. 수치가 「일찍 안정해 보인다」는 이유로 아무도 줄이지 않는다. 이른 안정은 가설이다. 체류는 그 가설의 시험이다. 시트의 끝 조건이, 열 이야기가 변하는 것을 멈춘 것이면, 기록자는 그 조건이 충족된 때를 말하고, 점심 전에 끝내려고 더 빡빡한 조건을 발명하지 않는다. 점심이 진짜 끝 조건이면, 시트가 부정직했다. 배고플 필요는 없다. 배고픔에 맞춰 체류를 고치지 않을 필요는 있다.

판정하는 평탄에서, 낯선 사람의 질문은 운전원의 기억이 아니라, 체류 뒤 파일이 답한다. 지령, 전력, 유량, 두 온도, 품질, 경보. 품질 표시가 나빠졌다가 회복되면, 평탄은 의심스럽다. 빈틈을 보아라. 체류 안의 빈틈은, 시트가 정의된 빈틈을 명시적으로 허용하지 않는 한, 체류를 불합격시킨다. 허용하면 안 되었다. 행을 불합격으로 하라. 평탄을 반복하라. 빈틈을 가로질러 평균하지 마라.

갑작스러운 증가는, 목적지가 유지해도 되는 평탄일 때만 지령한다. 기록자는 파일의 순서를 본다. 지령, 그다음 전력, 그다음 온도. 간격이 너무 느려 순서를 볼 수 없으면, 간격이 증거에 불합격하고, 갑작스러운 증가 행은 합격할 수 없다. 그것은 Gate 2에서 잡았어야 할 시트 문제이다. 지금 잡아도 센다. 간격을 바꾸고, 기록기 변경이 정체 데이터를 칠할 수 있으면 Gate 2의 관련 행을 반복하고, 그다음 증가를 반복하라. 기록기 변경은 흐트러짐이다. 「설정일 뿐」처럼 느껴진다. 증거를 바꾸는 설정은 정지에 인접한 부류이다. 의심으로 다루어라.

평탄 중의 경보는 서술을 멈추고 문장을 시작한다. 어느 경보인가, 무슨 동작인가, 꺼져야 했다면 열이 꺼졌는가, 평탄이 무효인가. 경보가 거짓이고 동작이 옳았어도, 평탄이 자동으로 합격하지는 않는다. 거짓 트립은 깨끗한 체류가 없다는 뜻이다. 원인을 고친 뒤 반복하라. 원인이 「미상, 리셋으로 해제」이면, 수정이 없다. 해제된 등이 있다. 행은 불합격으로 남는다. 팀이 속이는 순간이다. 등은 조용하고 트럭은 시끄럽기 때문이다. 기록자의 문장이 방어이다. 「원인 없는 리셋」이라고 쓰고, 다음 행이 시작하지 못하게 하라.

영으로 돌아간다. 정의한 영을 확인한다. 낯선 사람이 파일을 가진 뒤, 또는 자신의 노트북 없이 낯선 사람이 열 수 있는 곳에 파일이 저장된 뒤에만 정지한다. 운전원 기계에 갇힌 파일은 아직 기록이 아니다. 설정을 깨기 전에 복사하라. 설정은 정리하는 사람에게 깨진다. 정리는 흐트러짐이다. 복사가 방어이다.

## 정격을 넘는 방문

Gate 3의 판정 행이 합격했을 때만. 장치를 보는 일이 맡은 사람이 이름되고, 플롯을 보는 사람이 아니다. 체류는 시트의 체류이다. 차분하게 보인다는 이유로 늘리지 않는다. 차분은 새 정격이 아니다. 모두가 「이야기하는 동안 거기 두자」고 해도 퇴장을 수행한다. 과부하가 계속되는 동안 이야기하는 것은, 방문이 인수되지 않은 연속 운전이 되는 방법이다. 먼저 퇴장. 그다음 이야기.

아직 낮은 평탄에서 하지 않았으면, 로컬 정지 연습은 방문 전에, 낮은 평탄에서, 원격 지령이 열을 주장하는 동안 한다. 연습 중 정지가 제어기에게 공손히 부탁만 한다는 것을 발견하면, 방문으로 진행하지 마라. 방문은 그것을 배울 곳이 아니다. 제어 전원 차단, 같은 논리. 이 시험에 대한 두려움은 발견이다. 적고 수리하라. 사기를 지키려고 시험을 건너뛰지 마라. 사기는 Gate가 아니다.

퇴장 뒤, 오버라이드가 해제되었는지 확인한다. 주장 문장을 다시, 소리 내, 방문이 연속 정격이 아니라는 절을 포함하여 읽는다. 사람들은 자랑스러울 것이다. 자부심은 환영이다. 자부심은 문장을 고치지 않는다. 기록자는 방문을 방문으로 적는다. 정격이라는 말은, 확립되지 않았다고 말하는 경우를 빼고, 행에 나타나지 않는다.

## 하루의 마감

한계를 같은 날 갱신한다. 다른 기계에서 내보내기를 연다. 시도 이력을 보존한다. 아침의 얼린 사본을 보관하여, 어떤 복도 개정이든 개정으로 보이게 한다. 받는 사람이 있으면 인계 연습. 받는 사람이 없으면, 합격했어도 장치는 인도되지 않았다. 합격과 인도는 다르다. 합격이 인계를 암시하게 두지 말고, 「인수됨, 인계되지 않음」이라고 적어라. 다음 사람은, 연습이 일어났을 때만 파일로 충분하다고 가정할 것이다. 연습을 잡아라. 모두가 지쳤다는 이유로 하루 끝에서 떨어지게 두지 마라. 지친 인계는, 비공식 평탄이 문에서 속삭여지는 방법이다. 연습을 하거나, 하지 않았다고 적어라.

제작자는 불합격 목록의 사본을 받는다. 나중에 합격으로 반복된 불합격도 포함. 그 목록이 그들의 가장 좋은 문서이다. 목록 없는 감사는 잘못된 교훈을 가르친다. 정중하면서도 목록을 건넬 수 있다. 정중함은 합격이 아니다.

## 이 날이 자신의 날과 다른 곳

자신의 날에는, 허구의 날이 가리키기만 하는 뜨거운 누설 시험이 있을 수 있다. 자신의 날에는 둘째 가지가 있을 수 있다. 자신의 날은 내일까지 낯선 사람을 배치하지 못할 수 있고, 그러면 Gate 3의 낯선 사람 행은 미시작으로 남고, 장치는 오늘 완전히 인수되지 않는다. 부분적인 날은 허용된다. 부분 합격은 허용되지 않는다. 미시작 행이 있는 Gate는 합격한 Gate가 아니다. 상태 보고서에서 「Gate 3」만 보는 독자가 합격을 발명하지 않도록, 하루 기록의 헤더에 그렇게 말하라. 상태 보고서는 미시작이 초록이 되러 가는 곳이다. 초록을 거부하라. 말을 주어라.

자신의 날에는 이 장이 느낄 수 없는 상업적 압력도 있을 수 있다. 닫기는 같다. 반복의 날짜가 있는 불합격 행은, 일을 한 하루이다. 돌리지 않은 합격 행은, 프로젝트 책을 위한 일을 만든 하루이다. 매니폴드에서 신비로 나타나는 종류의 일. 일정을 실망시켜도 된다. 이니셜을 빌려 주면 안 된다.

## 이 장의 공개 자료

그날 아침의 얼린 헤더에는 판이 들어 있거나, 그것에 의존하는 행은 미시작이다. 아무도 손이 닿음, 누설 육안, 차단 시험의 대용으로 데이터시트를 소리 내 읽지 않는다. 평탄을 판정하는 데 공개 문서의 수치가 필요하면, 그것은 프로젝트가 써도 되는 판에서, 하루 전에 프로젝트 시트에 적혀 있었다. 복도에서 찾아, 전화에서 기록으로 치지 않는다.

## 기록할 결정

- 실제 날이 역할을 배치할 수 있는지, 그리고 할 수 없으면 그 한계.
- 들고 들어올 얼린 개정.
- 미시작 행은, 어떤 상태 보고서에서도 Gate를 합격이라 부르는 것을 금지한다는 규칙.
- 나중에 합격으로 반복된 것을 포함한, 같은 날의 불합격 목록. 제작자에게 준다.
