영어판을 AI 보조로 번역한 것이다.

# 16. 남의 초안에 돌릴 수 있는 검토

설계 노트, 견적, 또는 인수 시트 초안을 건네받고, 만들거나 사기에 충분한지 묻게 된다. 이 장은 답하기 전에 돌리는 합격 절차이다. 앞 장과 일부러 반복된다. 여기서 반복이 요점이다. 저자의 구조를 믿는 검토는 빠진 정지를 놓칠 것이다. 매번 같은 칸을 걷는 검토는 그렇지 않다. 문장이 식은 뒤, 쓴 다음 날, 자신의 시트에도 써라.

## 첫 페이지

주장 문장을 찾아라. 없으면, 검토를 멈추고 그것을 요구하라. 홍보 문단에서 재구성하지 마라. 재구성된 주장은 시트가 받을 자격보다 더 친절할 것이다. 주장이 장치가 CDU를 대체하거나, 홀을 인수하거나, IT 장비를 증명한다고 하면, 주장은 잘못된 제품이다. 첫 의견에 그렇게 말하라. 주장이 랙 측 열·수력 대체기로, 또는 정직하게 이름된 더 작은 것으로 줄 때까지, 나머지는 이차이다.

인용 행을 찾아라. 제목과 개정, 또는 날짜가 있는 미상. 값이 있고 인용이 없는 초안은, 빈칸이 있는 초안보다 더 완전하지 않다. 덜 안전하다. 의견. 각 값에 출처를 대거나 제거하라. 「일반」 대체를 제안하지 마라. 일반은, 소유하지 않은 수치의 저자가 되는 방법이다.

한계 블록을 찾아라. 없으면, 초안은 시작하지 않았다. 상업적 불만만 있으면, 빠진 것이다. 씨앗 의견. 무인 열, 과부하를 정격으로 삼기, 비교점, 예비 정의, 정지 경로의 이미지. 설계가 그중 어느 것을 실제로 만족하는지 물어라. 답은 한계 또는 Gate가 된다. 답장 메일의 확약이 되지 않는다.

## 기능 여섯, 누락을 사냥

초안에서 유량 조정을 찾아라. 부품 목록에만 밸브가 보이면, 기능은 지정되지 않았다. 권한 문장을 물어라. 문장이 없으면, 초안은 부품 더미이다. 여백에 문장을 대신 쓰고 검토가 끝났다고 부르며 돕지 마라. 그들이 쓰게 하라. 그들을 위해 쓴 문장은, 그들이 만드는 문장이 되지 않을 것이다.

두 온도와, 위치를 말하는 말을 찾아라. 흐름 이름 없는 「온도 센서」는 검토에 불합격한다. 어느 센서가 열을 제거해도 되는지, 고장난 센서가 무엇을 하는지 물어라. 초안이 제어기가 결정한다고 하면, 차단 시험을 물어라. 제어기는 차단 시험에 답하지 않는다. 회로가 한다.

조정 가능한 유량과 구분되는, 읽을 수 있는 유량을 찾아라. 초안은 종종 변조 밸브를 지정하고 계기를 잊거나, 잘못된 경로에 계기를 지정한다. 어느 경로가 대체 경로인지 물어라. 가지가 있으면, 지령하는 각 가지에 계기가 있는지 물어라. 독립 가지 열이 있는 헤더 계기는 트집이 아니다. 의견이다. 날짜를 기다리는 거짓 이야기이다.

압력을 찾아라. 초안은 게이지 하나를 좋아한다. 차의 두 쪽을 묻거나, 수력 주장의 명시적 축소를 물어라. 렌더링의 게이지 아이콘이 칸을 닫게 두지 마라.

이름별 평탄을 찾아라. 백분율 범위만 보이면, 단은 지정되지 않았다. 내보내기의 측정 전력을 물어라. 단계 투입과 구분되는 갑작스러운 증가를 물어라. 단계 투입이 증가라고 하면, 그것을 램프라 부르고 다른 말을 쓰지 말라고 하라. 어휘는 Gate이다. 잘못된 어휘는 스크립트로 복사될 것이다.

경보 문장을 찾아라. 유일한 말이 고장이면, 접촉기가 있어도 보호 행은 검토에 불합격한다. 네트워크가 죽은 로컬 표시를 물어라. 래치를 물어라. 이 질문은 소프트웨어 질문처럼 느껴진다. 정지 질문이다. 답이 제품 이름이 아니라 동작이 될 때까지 계속 물어라.

## 액체 경로, 기념품을 사냥

인용에 묶이지 않은 부품 번호를 찾아라. 의견. 기념품, 제거하거나 인용하라. 열 구간을 통과해 그려지지 않은 예비를 찾아라. 의견. 마개이지 예비가 아니거나, 그려라. 「현장에서 경로」로 기술된 호스를 찾아라. 의견. 경로 금지와 사용 위치에서 가압해서 본 모습, 또는 공장에서 Gate 1이 합격할 수 없음을 받아라. 「근처」로 기술된 출구의 센서 보스를 찾아라. 근처는, 달리 증명될 때까지 막힌 가지이다. 도면을 요구하라.

용어 행 없이 쓰인 1차와 2차를 찾아라. 장치가 어느 쪽을 차지하는지 물어라. 초안이 장치를 칠러와 랙 사이에, CDU가 되는 방식으로 보이면, 주장이 흘렀다. 첫 페이지를 가리켜라. 그들을 위해 계통을 다시 그리지 마라. 범위에 없는 부품을 지우게 하라. 범위 삭제가 검토자의 친절이다. 여분 부품을 남겨 두는 것은, 그것들이 만들어지고 그다음 자신에게 비난이 돌아가는 방법이다.

## 열 경로, 결합을 사냥

권한 문장을 찾아라. 밸브 하나가 열과 유량을 정하면, 적힌 결합 한계를 찾아라. 없으면, 초안은 갖지 않은 독립 제어를 주장한다. 그들이 동의하면 붙일 수 있도록, 「하지 않는다, 그러므로 해서는 안 된다」 형식으로 한계를 의견하라. 동의하지 않으면, 바이패스 또는 둘째 권한을 빚진다. 검토 의견에서, 하는 일을 넘어 바이패스를 설계하지 마라. 그들의 제작자가 아니다. 시험관이다.

모듈 정비를 찾아라. 초안이 모듈형이라고 하고 루프가 빠지는지 말하지 않으면, 누락을 의견하라. 밀봉 모듈은 허용된다. 실제로는 밀봉인데 정비 가능하다고 함의된 모듈은 주장 결함이다. 어느 쪽을 뜻하는지 물어라. 금속 전에 고르게 하라. 금속 뒤에 고르는 것은 비싸고, 사람들은 필요가 아니라 물체와 맞는 이야기를 고른다.

안전 상태 시험을 찾아라. 없으면, 권고가 아니라 Gate 행으로 의견에 더하라. 지령 영. 제어 전원 차단. 원격 지령 대비 로컬 단로기. 그 행을 담을 수 없는 초안은, 인수를 포함하는 구매에 준비되지 않았다. 조사에는 준비되었을 수 있다. 아무도 트럭을 잡지 않도록, 조사라고 라벨하라.

## 데이터 출구, 칠을 사냥

마지막 값, 유지, 시간 초과, 품질이라는 말을 찾아라. 하나도 나타나지 않으면, 정체 데이터 질문을 직접 물어라. 답이 상표 이름이면, 다시 물어라. 상표는 동작이 아니다. 내보내기 형식을 찾아라. 유일한 출구가 화면이면, 낯선 사람 시험은 합격할 수 없다. 그것을 의견하라. 다른 일에서 복사한 기본 주소와 레지스터 표를 찾아라. 설계 근거에서 빼고, 이끌지 않는 부록에 넣으라고 하라. 문서를 이끄는 지도가 만들어질 것이고, 지도가 잘못된 방언이어도 기능은 지도를 따를 것이다.

경보 동작을 찾아라. 동작 없는 코드 표는 암호 해독 고리이지, 보호 설계가 아니다. 각 코드가 열에 무엇을 하는지 물어라. 모르면, 코드는 장치 안에 출하될 준비가 아니다. 사적 디버그 목록으로 남아도 된다. 점 목록으로 오해되지 않도록 디버그라고 라벨하라.

## 안전, 의존을 사냥

다섯 정지 각각에, 다섯 채움 칸을 물어라. 원인, 동작, 로컬 표시, 기록, 고장 센서 동작. 셋에 답하는 초안은 「거의 안전」하지 않다. 빠진 채움 칸 둘이, 사건이 살 곳이다. CDU에 의존하는 과압은 한계이거나 장치이다. 소프트웨어 점만일 누설 검출은 보고이다. 「코드에 따라」인데 시트의 행이 아닌 전기 시험은 기록에 없을 것이다. 절차인 잘못된 밸브 인터록은, 운전 시트와 인수 시트 둘 다에 있어야 한다. 빠진 쪽을 의견하라. 「우리에게는 안전 문화가 있다」를 채움 칸으로 받지 마라. 문화는 고장 센서 동작이 아니다.

## 인수 시트, 서술을 사냥

인수 문서가 문단이면, 시트가 아니다. 확인란을 요구하라. 확인란이 있으면, Gate 1에 불합격이 있는 동안 Gate 3에 이니셜을 넣을 수 없는지 확인하라. 미시작이 진짜 상태인지 확인하라. 과부하 체류가, 「합의 예정」이 아니라, 초안에, 하루 전에 있는지 확인하라. 당일의 합의는 당일의 수정을 뜻한다. 낯선 사람을 확인하라. 낯선 사람이 이름되지 않았으면, 기록의 독립은 이미 한정된다. 그 한계는 적혀 있을 때만 받아들여도 된다. 자신이 철저함으로써 고치는 실수로 받아들여서는 안 된다. 철저한 저자는, 독립 확인이 건너뛰어지는 방법이다.

면제 행을 보아라. 당일 누구나 면제할 수 있으면, 시트는 움직일 것이다. 더 빡빡한 규칙을 의견하라. 상업 소유자가 면제해야 하면, 그렇게 말하고, 같은 수정에서 주장이 줄어든다고 말하라. 주장을 지키는 면제 경로는 구멍이다. 구멍을 가리켜라. 구멍이라 부르는 것을 부끄러워하지 마라. 그 말이 정확하고, 더 부드러운 말은 구멍을 지키는 데 쓰일 것이다.

## 파일 목록, 다른 종류의 기념품을 사냥

인도 항목 중 어느 것이 있는지 물어라. 주장, 요구사항, 부하 조건, 도면, 점 목록, 인수 기록, 한계, 사용자 노트, 내보내기 보관. 렌더링과 견적이 있는 초안 패키지는 항목 둘이고, 어느 것도 목록에 없다. 목록을 말하라. 렌더링에 점수를 주지 마라. 렌더링에 점수를 주면, 저자에게 렌더링이 인도물이라고 가르친다. 렌더링에 대한 침묵과, 목록에 대한 의견이, 반대를 가르친다.

패키지에 현장 이름, 주소, 또는 다른 프로젝트의 점 목록이 들어 있으면, 파일이 돌기 전에 빼라고 하라. 그 의견은 현학이 아니다. 장치 파일과 누설의 차이이다. 의견에 기밀 내용을 반복하지 않고도 할 수 있다. 「현장 식별자를 제거하라」면 충분하다. 보았음을 증명하려고 식별자를 다시 인용하지 마라.

## 쓸 수 있게 검토를 쓰는 법

의견에 번호를 매겨라. 각각을 칸 또는 빠진 칸에 묶어라. 해석해야 하는 에세이를 쓰지 마라. 「유량 행. 이름된 대체 경로 없음. 권한 문장 없음. 둘 다 있을 때까지 검토를 합격할 수 없다.」 그것이 의견이다. 「모범 관행에 비추어 유량 철학을 명확히 하는 것을 고려하라」는 의견이 아니다. 불합격을 피하는 방법이다. 불합격을 피하는 검토는, Gate를 피하는 초안을 만든다. 평범하게. 구체적으로. 초안이 제작 패키지가 아니라 조사라고 말할 의향이 있어라.

차단 의견과 노트를 나누어라. 차단 의견은, 무시되면 주장을 거짓으로 만들거나 Gate를 돌릴 수 없게 하는 것이다. 노트는 그 외 전부이다. 저자는 노트를 해소하고 검토가 닫혔다고 선언하려 할 것이다. 규칙은 이것이다. 차단 의견이 닫히거나, 주장이 줄거나, 검토는 닫히지 않는다. 의견을 동등하게 세는 추적기가 관리해 없애지 못하도록, 그 규칙을 검토 헤더에 두어라.

그들의 빈칸이 담아야 할 것의 예로, 훔친 수치를 넣지 마라. 자신의 책상에 인용이 있으면, 제목과 개정을 가리켜도 된다. 값을 검토 메일로 복사하여 두 번째의 비공식 부하 조건을 만들면 안 된다. 메일은 전달된다. 전달된 값은, 이 책이 발명하기를 거부한 표준이 된다. 가리켜라. 붙이지 마라.

## 검토 뒤

저자가 시트를 개정하거나, 줄어든 주장을 받는다. 차단 의견만 다시 읽어라. 새것인 것처럼 초안 전체를 다시 읽지 마라. 새 취향으로 골대를 옮기게 된다. 개정이 새 구멍을 만들었으면 새 차단 의견은 허용된다. 더 나은 문장을 생각했기 때문에 허용되지는 않는다. 더 나은 문장은 다음 개정을 기다려도 된다. 검토마다 움직이는 골대는, 저자에게 칸이 진짜가 아니라고 가르친다. 칸은 진짜이다. 취향은 아니다.

차단 의견이 닫히면, 한 줄로 말하라. 설계의 축복을 더하지 마라. 설계를 축복하지 않았다. 지금 적힌 주장에 대해 남은 차단을 찾지 못했다. 그 문장이 더 좁고, 서명해야 할 유일한 문장이다. 축복은 인수로 인용될 것이다. 장치를 인수하지 않았다. 장치에 쓰일 시트의 준비를 받은 것이다. Gate는 그래도 금속에 일어나야 한다.

## 당일에 이 장을 쓰기

같은 절차가, 초안 대신 물체로, 인수 아침에 된다. 주장이 아직 금속과 맞다. 인용이 아직 헤더의 것이다. 한계가 보이는 호스에 대해 아직 참이다. 기능 여섯이 아직 기록에 살 곳이 있다. 아침 절차가 불합격하면, 하루는 수리의 날이다. 그래도 Gate 3을 시작하는 것이, 이 장이 있는 검토 실패이다. 물체는 무겁다는 이유로 시트를 이기지 못한다. 무게는 증거가 아니다. 시트는 의도한 것의 증거이다. Gate는 가진 것의 증거이다. 둘 다 있어야 한다. 어느 쪽도 다른 쪽을 대신하지 않는다.

## 이 장의 공개 자료

차단 의견에는, ASHRAE에서, NVIDIA 데이터시트에서, 또는 코드에서 붙인 표, 그림, 문단이 어떤 것이든 포함된다. 조치는 제19장이 요구하는 형식의 인용이고, 붙여 넣기의 삭제이다. 붙여 넣기를 같은 페이지의 자신의 바꾸어 말기로 바꾸지 마라. 허가된 표의 바꾸어 말기는, 검토가 정책이 금지하는 2차적 저작물을 만드는 방법이다. 가리켜라. 다시 치지 마라.

## 기록할 결정

- 노트와 분리된 차단 의견. 노트가 차단을 표결로 이기지 않는다는 닫기 규칙과 함께.
- 검토 메일에 값을 붙이지 않겠다는 거부.
- 설계를 축복하지 않는 한 줄 닫기.
- 시트가 지난달 검토되었어도, Gate 3 전에 돌리는 인수 아침 절차.
