영어판을 AI 보조로 번역한 것이다.

# 17. 금속 이전, 그리고 멈출 때

시트가 있은 뒤, 누가 히터를 주문하기 전에, 프로젝트가 아직 싸게 멈출 수 있는 기간이 있다. 이 장은 그 기간에 대한 것이다. 팀은 렌더링에 그 기간을 낭비한다. 렌더링은 진보처럼 느껴지고, 빈 인용은 지연처럼 느껴지기 때문이다. 빈 인용이 진보이다. 렌더링은, 아직 벌지 못한 상자의 그림으로 차려입은 지연이다.

## 주문을 정당화하는 최소 패키지

주장 문장이 안정하고, 기능 여섯에 출하 금지 칸이 있고, 부하 조건 세트가 인용되었거나 가짜 값 없이 명시적으로 기록 전용이고, 권한 문장이 적혀 있고, 정지 경로가 차단 시험을 돌릴 만큼 스케치되어 있고, 인수 행이 확인란으로 있을 때, 금속을 주문해도 된다. 공급자에게 생산 라인의 슬롯이 있고 슬롯이 희소하게 느껴진다는 이유로 금속을 주문하면 안 된다. 희소는 상업적 사실이다. 칸을 채우지 않는다. 슬롯이 사라질 것이면, 정직한 선택은 슬롯을 놓치거나, 완료된 칸이 정당화하는 것만 주문하고 나머지는 나중 릴리스로 두는 것이다. 부분 주문은 정당한 도구이다. 부분 시트에 대한 전부 주문은, 인터페이스 개정을 아직 찾는 동안 빠진 칸이 공장에 의해, 그들에게 유리하게, 설계되는 방법이다.

대화가 아니라 시트 개정을 가리키도록 주문을 적어라. 「협의한 바에 따름」은 기술적 참조가 아니다. 예외 목록이 첨부된다. 공장 시험에 돈을 낸다면, 주문에서 Gate 행에 대응되어, 나중에 증명서가 대체될 수 없게 한다. 인도에는 상자만이 아니라 파일 항목이 포함된다. 점 목록과 사용자 노트 없이 도착하는 상자는 부분 인도이다. 주문에 그렇게 말하거나, 문서가 호의라고 듣게 된다. 호의가 아니다. 장치가 인수된 물체로 남는 방법이다. 호의 문서는 늦고 틀리게 도착한다. 계약 문서는 이름한 개정과 함께 도착한다.

## 인용이 열린 동안 만들 수 있는 것

정지 경로, 내보내기 동작, 모듈 정비, 충전 절차는 만들고 인수할 수 있다. 그것들은 랙의 유량 창이 필요 없다. 부하 조건 주장, 피팅 계열, 호스 재료는 인수할 수 없다. 열린 항목을 미시작으로 표시하라. 노는 작업장은, 기술한 벤치 급전에서 Gate 2를 그래도 돌릴 수 있다. 노는 작업장은 「시험할 것이 있도록」 피팅을 발명하면 안 된다. 시험할 무언가는, 기념품을 하드웨어에 얼릴 이유가 아니다. 캡과, 인터페이스가 아니라고 라벨된 분명히 임시인 어댑터는, 라벨이 서랍의 메모가 아니라 물리적이면 허용된다. 완성된 포트처럼 보이는 임시 어댑터는 완성된 포트로 쓰일 것이다. 임시 상태를 위에 칠하라. 못생김이 쓸모 있다.

열린 인용이 냉각수이면, 편리한 유체로 장치를 충전하고 재료 행이 끝났다고 부르지 않는다. 제작자가 선언하는 유체로 압력 시험해도 되고, 그 시험을 「이 유체로 압력을 유지했다」로 한정한다. 「운전 냉각수와 호환」이 아니다. 한계는 시험 전에 적혀, 시험 보고서가 결론에서 호환 문장을 키울 수 없게 한다. 헤더가 모호할 때 보고서는 그런 문장을 키운다. 헤더를 좁게 하라.

## 멈춤

멈춤은 결과이다. 홀 시험 전에 인터페이스 인용이 존재하지 않을 시트는, 그 인터페이스를 대신한다고 주장하는 부하 장치를 정당화하지 않는다. 열이 필요하면 히터를 사라. 주장을 사지 마라. 재부팅과 독립으로 만들 수 없는 정지 경로는, 무인 평탄을 정당화하지 않는다. 입회하여 돌리거나, 돌리지 마라. 인용된 유량에 닿지 못하는 벤치는, 그 유량의 합격을 정당화하지 않는다. 주장을 줄이거나 벤치를 바꾸어라. 이것이 일정에 적용된 중단이다. 일정은 그것들을 지연이라 부를 것이다. 파일은 멈춤이라 불러야 한다. 상태 보고서에는 더 짧은 말을 써서, 더 긴 이야기가 「계획대로」로 올림되지 못하게 하라.

멈춤은 칸, 빠진 입력을 소유한 사람, 다시 볼 날짜를 이름해야 한다. 끝이 없는 멈춤은 삐침이다. 날짜가 있는 멈춤은 계획이다. 날짜가 지나고 입력이 아직 없으면, 멈춤은 버린 주장으로 바뀐다. 입력이 도착한 척하는 면제로 바뀌지 않는다. 면제는, 없이 살기로 결정한 칸을 위한 것이다. 나타나기를 바라는 칸을 위한 것이 아니다. 바람은 개정이 아니다.

## 「충분한 책」이 뜻하는 것

시작에 또 한 장이 필요하지 않다. 시트 둘이 필요하다. 아직 순서대로 읽고 있고 요구사항 목록을 위한 빈 파일을 열지 않았으면, 읽기를 멈추고 열어라. 나중 장은 그래도 여기 있을 것이다. 눌러 댈 시트가 없는 독자에게는 쓸모없다. 책을 끝내고 렌더링을 시작하는 팀은 책을 지연으로 쓴 것이다. 제1장을 기능마다 초안 행과 함께 끝내는 팀은 도구로 쓴 것이다. 행이 못생겨도 둘째 팀이 되어라. 못생긴 행은 검토할 수 있다. 빈 취향은 그럴 수 없다.

시작할 때, 상태 보고서가 볼 수 있는 곳에 주장 문장을 두어라. 상태 보고서는 백분율을 좋아한다. 필요하다면 합격한 Gate 행의 백분율을 주고, 같은 줄에 주장을 주어, 높은 백분율이 함께 가는 한계 없이 인용될 수 없게 하라. 주장 없는 백분율은 새 옷을 입은 가중 점수표이다. 점수표가 불합격 칸을 표결로 이기지 못한다고 이미 결정했다. 대시보드가 대신 하게 두지 마라.

일은 시트, 금속, Gate, 파일이고, 장치를 쓰는 동안 같은 물체로 지키는 것이다. 이 책은 그 일이 시작하는 곳에서 끝난다. 일이 중단을 만들면, 중단을 적고 주장을 멈춰라. 그 문장이 책의 마지막 방법이고, 진보처럼 보이지 않아 가장 자주 건너뛰는 것이다. 그것은 진보이다. 제거된 거짓 주장은 끝난 공학의 한 조각이다. 그림으로 그린 거짓 주장은 아니다.

## 이 장의 공개 자료

인용이 열린 동안, 정지 경로와 내보내기를 위한 금속은 주문해도 된다. 허가된 사본으로 읽지 않은 백서에 대해 피팅 계열이나 호스 재료를 주문하면 안 되고, 도구가 하나에서 뽑아 낸 수치로 그 칸을 채우면 안 된다. 열린 NVIDIA 데이터시트 개정은 인터페이스 주장을 막는다. 열린 코드 판은 전기 주장을 막는다. 열린 ASHRAE 액랭 제목은, 수질이나 루프 이름을 정한 척하는 어떤 칸이든 막는다. 장치의 나머지는 조사로 그래도 만들 수 있다. 조사라고 불러라.
