영어판을 AI 보조로 번역한 것이다.

# 18. 두 번 읽어라

이 책의 어떤 문장은 동의하기 쉽고, 하루가 시끄러워지면 건너뛰기 쉽다. 시트를 연 채로 다시 읽을 수 있도록 여기 모았다. 문장이 시트의 행과 맞지 않으면, 행을 더하거나 그 문장을 프로젝트에서 버려라. 믿음으로 두지 마라.

부하 장치는 랙 측 열과 랙 측 수력을 대신한다. CDU, 홀, IT 장비를 대신하지 않는다. 상태 행이 더 주장하면, 한계가 아니라 상태 행이 틀렸다.

기능 여섯, 또는 적힌 축소. 조정 가능한 유량, 두 온도를 읽을 수 있음, 유량을 읽을 수 있음, 압력을 읽을 수 있음, 단으로 된 열, 멈추고 경보하는 과온도. 다섯을 충족하는 홍보 문은 시트를 충족하지 않았다. 어느 것이 빠졌는지 말하라.

부하 조건은 세트이다. 유량 없는 전력, 온도 없는 유량, 차의 부호 없는 온도, 이름된 고압측과 저압측 없는 압력. 각각은 익숙한 얼굴을 한 거짓 이야기이다. 세트를 합격시키거나 주장을 줄여라. 익숙한 얼굴을 합격시키지 마라.

높은 랙 측 유량이, 이 장치가 온건한 히터가 아닌 이유이다. 책은 유량을 주지 않는다. 인용이 준다. 빈 인용은, 그럴듯한 것을 쓸 허가가 아니다.

차단에는 보이는 상태가 있다. 예비는 같은 부하 조건으로 배관되거나, 예비가 아니다. 호스는 벤치에 감긴 채가 아니라, 쓸 경로에서, 압력에서 증명된다. 피팅 계열은 그때 유효한 사양에서 온다. 지난 프로젝트에서가 아니고, 이 책에서가 아니다.

열 평탄은 체류 동안 유지된 측정 전력이다. 백분율은 요청이다. 몰래 시간차인 갑작스러운 증가는 램프이다. 램프라고 불러라. 모듈은 시트가 말하는 대로 나오거나, 시트가 바뀐다. 제어의 상실은 열을 제거한다. 회로도를 읽어서가 아니라, 제어 전원을 끊어서 증명하라.

내보내기는 정체 데이터를 표시한다. 새 타임스탬프와 함께 반복된 마지막 값은, 수치가 그럴듯해도, 실패한 출구이다. 낯선 사람 시험이 증명이다. 낯선 사람을 코칭하면 증명이 불합격한다.

로컬 정지는 붙은 원격 지령을 이긴다. 네트워크에 허가를 구하는 정지는 정지가 아니다. 과온도, 과압, 누설, 전기 고장, 잘못된 밸브는 각각 고장 센서 동작이 있다. 「CDU가 잡을 것이다」는 장치가 아니다. 한계이다.

Gate 넷, 순서대로. 열 운전은 꺾임을 수리하지 않는다. 공장 증명서는 빠진 행을 수리하지 않는다. 미시작은 합격이 아니다. 복도에서 고친 대역은 실패한 개정 규칙이다. 과부하 방문은 새 정격이 아니다.

파일과 금속은 같은 물체이다. 호스 교체, 이미지 변경, 냉각수 변경, 새 인터페이스 개정은 흐트러짐이다. 그것들이 건드리는 행을 반복하라. 비공식 평탄은 인수되지 않은 부하 조건이다. 사건을 같은 날 적어라.

현장 이름, 부품 번호, 주소, 미발표 설정값은, 공개 장에도, 전달될 검토 메일에도 속하지 않는다. 문서를 인용하라. 세탁하지 마라.

페이지가 끝나 보이게 하려고 훔친 수치가 필요하면, 페이지가 결함이다. 설명할 수 있는 빈칸은 끝난 전문적 물체이다. 출처를 댈 수 없는 채워진 빈칸은 아니다.

중단이 나타나면, 주장을 멈춰라. 멈춤이 방법이다. 거짓 주장을 보존하는 진보는 진보가 아니다. 진보의 렌더링이다. 이 책은 그 렌더링이 되기를 이미 거절했다.

시트의 주장 문장을 읽어라. 읽을 수 없으면, 자신이 어느 장에 있다고 생각하든, 제1장을 끝내지 않은 것이다. 돌아가 적어라. 그다음 여기로 다시 와라. 문장은 그래도 참일 것이고, 마침내 앉을 곳이 있을 것이다.

## 시트에 대한 마지막 절차

이 페이지 옆에 요구사항 목록을 열어라. 위의 각 문장에, 여백에 표시를 하라. 시트에 있음, 일부러 축소, 또는 빠짐. 오늘 밤 일이 필요한 표시는 빠짐뿐이다. 일부러 축소는, 「그러므로 해서는 안 된다」를 썼으면 이미 한계이다. 머리속에서만 줄였으면, 빠짐이다.

Gate 1 불합격이 아직 열린 동안 이니셜을 넣을 수 있는 Gate 3 행을 세어라. 세는 값은 영이어야 한다. 아니면, 시트가 트럭이 호스보다 위에 서게 허용하는 것이다. 주장의 산문을 고치기 전에 시트를 고쳐라. 새는 절차 위의 강한 주장은, 주장이 잘못된 물체에 붙는 방법이다.

시트의 모든 수치를 찾아라. 각각은 인용되었거나, 자신의 선택으로 라벨되었거나, 허구라서 금지된다. 허구 수치는 누군가가 예를 복사할 때 들어온다. 이 책은 하나를 주지 않으려 했다. 수치에 출처가 없으면, 첫 검토가 그것을 둘째 문서로 복사한 뒤가 아니라 오늘 지워라. 둘째 문서가, 구전이 요구사항이 되는 곳이다. 어느 사본이 농담이었는지 기억하지 못할 것이다.

장소, 고객, 또는 발표할 권리가 없는 제품인 모든 고유 명사를 찾아라. 프로젝트 계통을 떠날 파일에서 제거하라. 방법은 그것들을 필요로 하지 않는다. 그것들 없이 문장이 무너지면, 그 문장은 기념품이었다. 기념품이 하던 일로 바꾸어라. 차단, 예비, 단, 정지, 내보내기.

그다음 책을 닫아라. 다음으로 쓸모 있는 한 시간은, 지침의 또 한 페이지가 아니라, 확인란으로 채워진 빈 인수 행이다. 이 지점을 지난 지침은 확인란을 피하는 방법이다. 지침은 충분하다. 확인란이 일이다.

더 긴 초안을 요청한 사람이면, 길이를 이렇게 써라. 소설로 읽지 마라. 제1장을 읽고 행 여섯을 적어라. 제7장을 읽고 각 Gate를 확인란으로 바꾸어라. 프로젝트 파일에서 공개 장소로 무엇을 붙이기 전에 제9장을 읽어라. 중간 장은 행이 약할 때 여는 것이다. 약한 행은 불합격시킬 수 없는 행이다. 형용사가 아니라 불합격을 강화하라.

낯선 사람이 내보내기에서 평탄 하나를 재구성할 수 있을 때까지, 나중 책은 그대로 두어라. 그것이 이 권과 다음 권 사이의 경첩이다. 그것 없이, 데이터 책은 스크린샷에 대한 책이 될 것이다. 그것과 함께, 다음 책에는 읽을 것이 있다. 이 책의 여백에서 그 책을 시작하지 마라. 여백은, 아직 피하고 있는 주장, 인용, 한계를 위한 것이다. 그 셋을 적어라. 그다음 멈춰라.

이 초안을 내려놓기 전에 실무 시험 하나. 가장 좋아하는 페이지를 골라라. 시트의 행을 바꿀 수 없는 문장을 모두 지워라. 페이지가 남으면, 일을 하는 것이다. 페이지가 무너지면, 어조였다. 남는 페이지를 두어라. 중요한 유일한 요약은 시트이고, 쓰기 전에는 이 파일에 없다.

오늘 밤 행 셋만 표시한다면, 이것을 표시하라. 주장 문장은 CDU, 홀, GPU를 언급하지 않는다. 부하 조건 칸은 비어 있거나 인용되고, 기억되지 않는다. 호스, 예비, 또는 정지 경로가 아직 불합격인 동안 Gate 3은 시작할 수 없다. 그 표시 셋이 축소된 책이다. 나머지는, 그것들이 말로 치워지지 않게 하는 방법이다.

이 초안으로 돌아올 때, 책처럼 들리는지 묻지 마라. 제작자가 이것으로 행을 불합격시킬 수 있는지 물어라. 답이 아니면, 초안은 아직 연설이다. 답이 예이면, 그 행을 시트로 가져가, 실제로 가진 물체에 시험하라. 물체가 스케치뿐이어도. 불합격할 수 있는 스케치는, 감탄만 할 수 있는 시제품보다 더 나가 있다. 감탄은 이 장이 끊으려 여기 있는 실패 양식이다. 큰 것을 칭찬하기 전에, 작은 것을 글로 불합격시켜라. 그것이 연습 전부이고, 지루해질 때까지 반복된다. 지루함이 원하는 것이다. 흥미로운 날은 정지가 작동하지 않은 날이다. 그 날이 보이게 시트를 배치하고, 조용한 날은 일부러 밋밋하게 하라. 이 초안으로 다른 것을 아무것도 하지 않는다면, 불합격 하나를 보이게 하라. 숨은 불합격은 거짓 합격과 같고, 거짓 합격은 이 책이 막으려고 쓰인 유일한 결과이다. 오늘 밤 불합격을 시트에 두어라. 개정은 아직 얼린 채로. 내일이 그것을 메모로 설득하지 못하게. 메모는 불합격이 구전이 되러 가는 곳이다. 시트는, 금속 또는 주장이 대낮에 바뀔 때까지 불합격으로 남는 곳이다. 그것으로 충분하다. 파일을 닫아라. 다음 수정은 이 장이 아니라 자신의 시트에 속한다. 시트가 아직 비어 있으면, 이 초안은 아무리 길어도 아직 쓰이지 않은 것이다. 쓰거나, 계속 읽지 마라.

## 이 장의 공개 자료

참고문헌을 연 채로 이것을 읽어라. 시트의 유명한 이름마다 판이 있거나, 아직 인용이 아니다. NVIDIA의 공개 페이지는 「액랭 랙」을 받칠 수 있다. 수치는 받칠 수 없다. ASHRAE는 이름해도 된다. ASHRAE는 붙이거나, 소화하거나, 도구가 다시 쓰면 안 된다. 배선 규정과 기기 표준은 판 둘이다. 「코드에 따라」라고 말하는 시트는 Gate 2를 끝내지 않았다. 「ASHRAE에 따라」라고 말하는 시트는 재료 행을 끝내지 않았다. 그 실패 둘이면 되돌리기에 충분하다. 이 장이 있는 이유가 그것이다.
