แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 0. วิธีใช้หนังสือเล่มนี้

หนังสือเล่มนี้คือคู่มือภาคสนามสำหรับคนที่ต้องกำหนดและตรวจรับโหลดแบงก์ของเหลวที่สามารถเป็นตัวแทนของแร็คระดับ NVL72 ได้ มันไม่ใช่ชุดแบบสำหรับผลิต มันไม่ใช่ข้อกำหนดของผู้จำหน่ายที่ถูกเขียนใหม่เป็นภาษาอังกฤษที่อ่านง่ายกว่า มันไม่ใช่ขั้นตอนของสถานที่

เมื่ออ่านจบ คุณควรยื่นเอกสารสองฉบับให้คนแปลกหน้าได้ และเอกสารเหล่านั้นต้องรอดจากการปะทะกับต้นแบบ ฉบับแรกคือรายการข้อกำหนด ฉบับที่สองคือใบตรวจรับต้นแบบ ถ้าคุณผลิตสองเอกสารนั้นจากสิ่งที่เขียนไว้ที่ขอบกระดาษไม่ได้ คุณยังอ่านหนังสือเล่มนี้ไม่จบ คุณแค่อ่านมัน

โหลดแบงก์แทนที่ภาระทางความร้อนฝั่งแร็ค และภาระทางไฮดรอลิกฝั่งแร็ค มันไม่แทนหน่วยกระจายสารหล่อเย็น (CDU) มันไม่ตรวจรับโถง มันไม่พิสูจน์ว่าอุปกรณ์ IT จะบูต เทรน หรืออยู่ในขีดจำกัดของตนเอง สิ่งเหล่านั้นคือเครื่องคนละเครื่องและข้อถกเถียงคนละเรื่อง การผสมพวกมันคือวิธีที่โครงการโหลดแบงก์กลายเป็นโครงการระบายความร้อนด้วยของเหลวที่ไม่มีเจ้าของ

## สิ่งที่เล่มนี้เป็นเจ้าของ

เล่มนี้เป็นเจ้าของการตัดสินใจที่คุณต้องทำก่อนใครตัดโลหะ และ Gate ที่คุณต้องผ่านก่อนจะเรียกต้นแบบว่าเสร็จ มันเป็นเจ้าของฟังก์ชันที่หน่วยต้องทำ ปริมาณที่นิยามภาระของมัน ทางเลือกของเส้นทางของเหลวที่กันไม่ให้มันกลายเป็นรอยรั่วที่มีฮีตเตอร์ ทางเลือกของเส้นทางความร้อนที่ทำให้ฮีตเตอร์ซื่อตรง เครื่องมือวัดและทางออกของข้อมูล การหยุดที่ต้องทำงานเมื่อเครือข่ายไม่ทำงาน และแฟ้มที่คุณส่งมอบพร้อมเครื่อง

มันไม่เป็นเจ้าของวิธีอ่านข้อมูลการทดสอบหนึ่งเดือน นั่นคือหนังสือเล่มถัดไป มันไม่เป็นเจ้าของวิธีรันโครงการทดสอบ NVL72 หนึ่งโครงการในโถง พร้อมคน หน้าต่าง และ CDU ที่มีอยู่แล้ว นั่นคือหนังสือเล่มถัดจากนั้น ถ้าย่อหน้าหนึ่งที่นี่เริ่มกลายเป็นแผนทดสอบของอาคาร หรือวิธีล้างอนุกรมเวลา ให้ตัดมัน ทิ้งตัวชี้ไว้ อย่าลักลอบนำหนังสือเล่มหลังเข้ามาในเล่มนี้เพื่อให้หน้าดูสมบูรณ์

## สำหรับใคร

มันสำหรับวิศวกรทดสอบที่จะถูกตำหนิเมื่อตัวเลขไม่ตรง และสำหรับคนที่จะลงนามการซื้อหรือการสร้าง มันไม่ใช่สำหรับผู้อ่านการตลาดที่อยากชมระบายความร้อนด้วยของเหลว มันไม่ใช่สำหรับผู้ผลิตที่ต้องการขนาดรู ถ้าคุณต้องการขนาดรู คุณต้องการแบบ และหนังสือเล่มนี้จะบอกว่าแบบนั้นต้องไม่ได้รับอนุญาตให้ตัดสินด้วยตัวเองในเรื่องใด

คุณใช้มันได้ถ้าไม่เคยสร้างโหลดแบงก์ ตราบใดที่คุณจะเขียนสิ่งต่างๆ ลงไป คุณใช้มันได้ถ้าสร้างมาหลายเครื่องแล้ว ตราบใดที่คุณยอมทิ้งหมายเลขชิ้นส่วนของโครงการที่แล้ว ประสบการณ์ที่มาในรูปของรายการซื้อไม่ใช่ประสบการณ์ มันคือสิ่งตกค้าง

## วิธีอ่าน

อ่านตามลำดับในครั้งแรก Gate การตรวจรับในบทยาวใกล้ท้ายมีความหมายก็ต่อเมื่อคุณได้ตัดสินแล้วว่าหน่วยนี้มีไว้เพื่ออะไร หลังจากนั้นใช้มันเป็นรายการตรวจ แต่ละบทจบด้วยการตัดสินใจที่ต้องบันทึก การตัดสินใจคือหนึ่งในสามอย่าง: ประโยคที่คุณจะปกป้อง ช่องว่างที่คุณจะเติมจากข้อกำหนดที่ใช้บังคับอยู่ในขณะนั้น หรือการเลื่อนอย่างชัดเจนพร้อมวันที่และเจ้าของ การข้ามอย่างเงียบไม่ใช่การตัดสินใจ มันคือวิธีที่ต้นแบบถูกส่งออกพร้อมสายอ่อนที่แยกไม่ได้

เก็บสมุดบันทึก หรือไฟล์เดียว ที่มีหัวข้อเดียวกับบท อย่าเขียนหมายเหตุลงในหนังสือแล้วเรียกสิ่งนั้นว่ารายการข้อกำหนด รายการข้อกำหนดต้องออกจากมือคุณได้ หนังสืออยู่ที่นี่

เมื่อบทหนึ่งบอกว่า "อย่าเขียนตัวเลข" มันหมายความว่าตัวเลขนั้นไม่ได้รับอนุญาตให้ลงในหนังสือเล่มนี้ หรือมันไม่เสถียรพอจะเป็นตัวอย่างสอน มันไม่หมายความว่าตัวเลขไม่สำคัญ มันหมายความว่าคุณเขียนการตรวจ แล้วเขียนตัวเลขบนใบของคุณเอง โดยอ้างชื่อเรื่องและฉบับแก้ไขของเอกสารที่คุณใช้จริง คู่มือภาคสนามที่แช่แข็งตัวเลขของผู้จำหน่ายจะกลายเป็นเท็จในวันที่ผู้จำหน่ายแก้ไข คู่มือภาคสนามที่บอกว่าตัวเลขอยู่ที่ใดยังใช้ได้

## ข้อกำหนดที่ใช้บังคับอยู่ในขณะนั้น

คุณจะเห็นวลีนั้นบ่อย มันหมายถึงเอกสารแร็ค แมนิโฟลด์ และสารหล่อเย็นที่ควบคุมส่วนต่อประสานในวันที่คุณตรวจรับต้นแบบ ระบุด้วยชื่อเรื่องและฉบับแก้ไข ไม่ใช่ด้วยความจำ และไม่ใช่ด้วยสไลด์จากปีที่แล้ว ถ้าเอกสารสองฉบับไม่ตรงกัน คุณอย่าเฉลี่ยพวกมัน บันทึกความไม่ตรงกัน และหยุดบรรทัดที่ได้รับผลกระทบของใบตรวจรับ จนกว่าคนที่เป็นเจ้าของส่วนต่อประสานจะเลือกหนึ่งฉบับ หนังสือเล่มนี้จะไม่เลือกให้คุณ การเลือกที่นี่คือการประดิษฐ์มาตรฐาน

กฎเดียวกันใช้กับการจ่ายไฟฟ้า แรงดัน ความถี่ และตระกูลขั้วต่ออยู่บนใบของคุณ เพราะโถงที่คุณจะเสียบเป็นของจริง พวกมันไม่อยู่ในหนังสือเล่มนี้ราวกับโถงหนึ่งโถงคือโลก

## "ดี" หน้าตาเป็นอย่างไร ก่อนมีโลหะใดๆ

ชุดเอกสารช่วงต้นที่ดีน่าเบื่อ มันมีคำแถลงหนึ่งหน้าว่าโหลดแบงก์ได้รับอนุญาตให้แทนอะไร มันมีหกฟังก์ชัน แต่ละอันมีคอลัมน์หลักฐาน มันมีจุดภาระที่เขียนเป็นชุดของปริมาณ โดยช่องตัวเลขถูกเติมจากการอ้างฉบับแก้ไข หรือถูกทำเครื่องหมายว่าไม่ทราบ มันมีภาพร่างขอบเขตของเหลวที่คนแปลกหน้าวาดใหม่จากร้อยแก้วได้ มันมีรายการจุดของฟังก์ชัน ไม่ใช่แผนที่เรจิสเตอร์ มันมีสี่ Gate การตรวจรับ พร้อมบรรทัดผ่านและบรรทัดหยุด มันมีหน้าข้อจำกัดที่ทราบซึ่งเริ่มไว้แล้ว ไม่ใช่หน้าที่คุณตั้งใจจะเขียนหลังการถกเถียง

ชุดเอกสารช่วงต้นที่แย่คือภาพเรนเดอร์ ตัวเลขกิโลวัตต์ และคำสัญญาว่าซอฟต์แวร์จะยืดหยุ่น ความยืดหยุ่นคือสิ่งที่คนเขียนเมื่อยังไม่ได้เลือกขั้น ภาพเรนเดอร์คือสิ่งที่คนแสดงเมื่อยังไม่ได้เลือกขอบเขต

## สองเอกสาร ไม่ใช่สิบ

คุณจะถูกล่อให้เริ่มชุดเอกสาร: พื้นฐานการออกแบบ ปรัชญา ตารางการปฏิบัติตาม ทะเบียนความเสี่ยง ยุทธศาสตร์การทดสอบ ต้านสิ่งนั้นจนกว่าสองเอกสารจะมีอยู่ รายการข้อกำหนดคือพื้นฐานการออกแบบ ใบตรวจรับคือยุทธศาสตร์การทดสอบสำหรับต้นแบบ เอกสารเพิ่มเติมได้รับอนุญาตหลังจากสองฉบับนั้นอ่านได้โดยไม่มีคุณอยู่ในห้อง เอกสารเพิ่มเติมก่อนหน้านั้นคือวิธีที่โครงการซ่อนความจริงว่าหกฟังก์ชันไม่เคยถูกเขียนลง

รายการข้อกำหนดไม่ใช่คำขอใบเสนอราคา แม้คำขอใบเสนอราคาจะตัดออกจากมันได้ ใบตรวจรับไม่ใช่รายงานทดสอบจากโรงงาน แม้การทดสอบจากโรงงานควรถูกบังคับให้ตอบมัน รักษาทิศทางของการพึ่งพาให้ตรง ใบเป็นผู้ตัดสินเครื่อง เครื่องไม่แก้ใบในวันนั้น ยกเว้นผ่านเส้นทางการผ่อนผันที่คุณนิยามไว้ก่อนวันนั้น

## ฉากประกอบ

บทหลังใช้ฉากประกอบสั้นๆ: ต้นแบบบนแท่นทดสอบ สายอ่อนที่ดูดีจนกระทั่งถูกเติม จอที่ทวนค่าดีค่าล่าสุด พวกมันคือฉากสอน พวกมันไม่ใช่สถานที่ ไม่ใช่ลูกค้า และไม่ใช่หมายเลขรุ่น ถ้าฉากหนึ่งเริ่มดูเหมือนที่ที่คุณเคยทำงาน นั่นเป็นเพราะโหมดความล้มเหลวเป็นเรื่องธรรมดา ไม่ใช่เพราะหนังสือกำลังเผยแพร่ที่นั้น อย่าเติมที่นั้นกลับเข้าไปเมื่อคุณคัดลอกรายการตรวจเข้าสู่ไฟล์โครงการ

## สิ่งที่คุณคัดลอกออกจากหนังสือเล่มนี้ได้

คุณคัดลอกหัวข้อของรายการข้อกำหนด ชื่อของสี่ Gate และกฎที่ว่าปริมาณที่ไม่มีเรื่องเท็จเป็นเครื่องประดับ ได้ คุณคัดลอกประโยคเข้าสู่คู่มือผู้จำหน่ายแล้วเรียกมันว่าข้อกำหนดไม่ได้ ประโยคที่นี่คือการตรวจและเหตุผล ข้อกำหนดต้องการตัวเลข การระบุวัสดุ และเจ้าของ สิ่งเหล่านั้นมาจากโครงการของคุณ ภายใต้อำนาจของคุณ ในวันที่คุณมีฉบับแก้ไขอยู่ในมือ

## การนั่งครั้งแรก

ถ้าคุณมีเพียงบ่ายวันหนึ่งก่อนการประชุมผู้จำหน่าย อย่ากวาดตาหาความอุ่นใจ ทำสิ่งนี้แทน เขียนหกฟังก์ชันด้วยคำของคุณเอง เขียนภาระเป็นชุด และทำเครื่องหมายทุกตัวเลขว่าไม่ทราบถ้าคุณอ้างไม่ได้ วาดขอบเขตของเหลว และทำเครื่องหมายว่าหน่วยนั่งอยู่ฝั่งใด ตั้งชื่อสี่ Gate ใส่วันที่บนสิ่งที่ไม่ทราบ บ่ายวันนั้นมีค่ามากกว่าหนึ่งสัปดาห์ของภาพร่างแชสซี

แล้วกลับมาอ่านบทที่โจมตีสิ่งที่ไม่ทราบซึ่งคุณถูกล่อใจที่สุดให้เว้นว่าง สำหรับผู้อ่านส่วนใหญ่ นั่นคือระบอบการไหล หรือทางออกของข้อมูล คนสบายใจที่จะพูดถึงฮีตเตอร์ พวกเขาสบายใจน้อยลงที่จะพูดว่าโหลดแบงก์ที่เปรียบเทียบกับฝั่งแร็คไม่ได้ ยังไม่ใช่ตัวแทน

## แหล่งสาธารณะสำหรับบทนี้

ใช้เอกสารสาธารณะเป็นแผนที่ ไม่ใช่เป็นบทที่คุณได้รับอนุญาตให้เขียนใหม่ แผนที่สำหรับเล่มนี้สั้น หน้าสาธารณะ GB200 NVL72 ของ NVIDIA บอกว่าแร็คระดับนั้นระบายความร้อนด้วยของเหลวและเป็นระดับแร็ค ASHRAE TC 9.9 คือที่ที่อุตสาหกรรมมองหาแนวทางระบายความร้อน ภายใต้ใบอนุญาต NFPA 70 หรือประมวลการเดินสายท้องถิ่น และ IEC 60204-1 คือที่ที่การหยุดทางไฟฟ้าได้ชื่อทางกฎหมาย บทที่ 19 ระบุเส้นลิขสิทธิ์ อ่านมันก่อนคุณเปิด PDF เข้าสู่เครื่องมือใดๆ ASHRAE กล่าวว่าเนื้อหาสิ่งพิมพ์ของตนไม่ให้ป้อนเข้าเครื่องมือ AI และงานดัดแปลงด้วย AI จากเนื้อหานั้นต้องการการอนุญาตเป็นลายลักษณ์อักษร หนังสือเล่มนี้ตั้งชื่อเรื่อง มันไม่ย่อยพวกมัน

## การตัดสินใจที่ต้องบันทึก

- สองเอกสารที่คุณจะผลิต และใครลงนามแต่ละฉบับ
- คำถามภายหลังข้อใดที่คุณปล่อยให้หนังสือข้อมูลและหนังสือโครงการอย่างชัดเจน
- ชื่อเรื่องและฉบับแก้ไขของข้อกำหนดส่วนต่อประสาน หรือวันที่ที่ช่องว่างนั้นจะถูกเติม
- ประโยคเดียวว่าโหลดแบงก์นี้ได้รับอนุญาตให้แทนอะไร และไม่ได้รับอนุญาตให้แทนอะไร
