แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 1. เขียนข้อกำหนดก่อนโครงสร้าง

คนเริ่มจากกล่อง พวกเขาถามว่ามันสูงเท่าใด สีตู้เป็นอะไร และจอติดแบรนด์ได้หรือไม่ คำถามเหล่านั้นไม่ได้ถูกห้าม พวกมันแค่เร็วเกินไป กล่องคือวิธีถืองานไว้ ถ้างานคลุมเครือ กล่องจะมั่นใจและผิด

งานของโหลดแบงก์นี้คือการแสดง ที่ส่วนต่อประสานของเหลวที่ประกบกับแมนิโฟลด์แร็คระดับ NVL72 ได้ ภาระความร้อนและภาระไฮดรอลิกที่โซ่ระบายความร้อนที่เหลือถูกทดสอบได้ งานไม่ใช่การดูเหมือนแร็ค งานไม่ใช่การบรรจุ CDU งานไม่ใช่การเป็นฮีตเตอร์ห้องปฏิบัติการทั่วไปที่อาจถูกพูดให้รับบทนั้นได้ ถ้ามีอะแดปเตอร์พอ

ทั่วทั้งวัสดุโครงการที่หล่อหนังสือเล่มนี้ ฟังก์ชันชุดเดียวกันปรากฏทุกครั้งที่ใครพยายามซื้อหรือตรวจรับโหลดแบงก์ของเหลว ถือการเกิดซ้ำนั้นเป็นคำเตือน ไม่ใช่เป็นแคตตาล็อก ถ้าความพยายามที่เป็นอิสระยังขอสิ่งเดียวกันหกอย่าง สิ่งหกอย่างนั้นคือขั้นต่ำ สิ่งที่คุณเพิ่มคือทางเลือกของโครงการ สิ่งที่คุณตัดคือการตัดสินใจยอมรับจุดบอด และมันอยู่บนหน้าข้อจำกัด

## หกฟังก์ชัน

เขียนพวกมันเป็นฟังก์ชัน ไม่ใช่เป็นคุณลักษณะ คุณลักษณะคือสิ่งที่โบรชัวร์อ้างได้ ฟังก์ชันคือสิ่งที่ใบตรวจรับทำให้ไม่ผ่านได้

### อัตราไหลต้องปรับได้

หน่วยต้องให้คุณเปลี่ยนอัตราไหล และคงอัตราไหลใหม่นานพอที่จะเชื่อมัน ปรับได้ไม่หมายความว่า "มีวาล์วอยู่ที่ไหนสักแห่งในห้อง" มันหมายความว่าคนที่รันต้นแบบขยับอัตราไหลข้ามช่วงที่ใบภาระกำหนดได้ โดยไม่สร้างสายอ่อนใหม่ และบอกได้ว่าการขยับเกิดขึ้นแล้ว

วาล์วที่ถูกฝัง ไม่มีป้าย หรือถูกจัดให้วิธีเดียวที่จะลดอัตราไหลคือการอดทั้งเส้นทาง จะถูกเรียกว่าปรับได้บนใบเสนอราคา และขยับไม่ได้ในวันนั้น ถามว่าอำนาจอยู่ที่ใด บนหน่วย โดยอุปกรณ์ปรับที่คุณเห็นได้ โดยบายพาสที่เปลี่ยนว่าอัตราไหลเท่าใดเห็นความร้อน โดยคำขอไปยังเครื่องอื่น หนึ่งในนั้นคือการออกแบบ "ระบบจะสมดุลเอง" ไม่ใช่การออกแบบ

การอ้างว่าเป็นไปตามแบบหลอก: วาล์วมือที่คนสร้างหน่วยตั้งได้ครั้งเดียว ไม่มีสเกล ไม่มีการชี้ค่า และไม่มีคนที่สองกลับสู่จุดเดิมได้ นั่นคือความลับการจูน ไม่ใช่การปรับ

หลักฐาน: ระหว่างการตรวจรับ อัตราไหลถูกขยับระหว่างอย่างน้อยสองจุดที่ประกาศ และอัตราไหลที่ชี้ตรงกับวิธีตรวจสอบที่คุณตั้งชื่อไว้ล่วงหน้า วิธีตรวจสอบเป็นมิเตอร์ชั่วคราวได้ มันเป็นจอเดียวกับที่คุณพยายามเชื่อไม่ได้ และมันเป็นความรู้สึกว่าสายอ่อนอุ่นไม่ได้

### อุณหภูมิจ่ายและอุณหภูมิกลับต้องอ่านได้

ทั้งสอง อุณหภูมิเดียวคืออารมณ์ ผลต่างระหว่างจ่ายและกลับ อ่านที่ตำแหน่งที่ประกาศ คือหลักฐานทางความร้อนว่าความร้อนเข้าสู่ของเหลว จ่ายหมายถึงของเหลวที่มาถึงภาระ หรือที่ขอบเขตที่คุณนิยาม กลับหมายถึงของเหลวที่ออกจากมัน ถ้าคุณสลับชื่อเหล่านั้น ข้อถกเถียงภายหลังทุกข้อเป็นเสียงรบกวน นิยามพวกมันบนแผนภาพเส้นเดียว และอย่าใช้คำเหล่านั้นซ้ำสำหรับจ่ายและกลับของ CDU เองโดยไม่มีคำขยาย

อ่านได้หมายถึงคนและแพลตฟอร์มทดสอบเห็นค่าได้ทั้งคู่ ในหน่วยที่ประกาศ พร้อมเวลาประทับ เทอร์โมมิเตอร์ในกระเป๋าที่ใครเดินไปอ่านได้คือเครื่องมือตรวจสอบ มันไม่ใช่สิ่งทดแทนการอ่านของหน่วยเอง เว้นแต่คุณได้พูด ในข้อจำกัด ว่าต้นแบบนี้ไม่มีอุณหภูมิระยะไกล และเครื่องมือตรวจสอบคือบันทึก ข้อจำกัดนั้นได้รับอนุญาต การซ่อนมันไม่ได้รับ

การอ้างว่าเป็นไปตามแบบหลอก: อุณหภูมิที่แสดงบนจอเฉพาะที่ไม่มีหน่วย อัปเดต "ประมาณทุกๆ ช่วงหนึ่ง" และไม่มีทางรู้ว่าเซนเซอร์อยู่ในกระแสหรืออยู่ในท่อตัน อุณหภูมิของท่อตันเป็นเรื่องของแอ่งของเหลว ไม่ใช่เรื่องของกระแส

หลักฐาน: ทั้งสองอุณหภูมิปรากฏในบันทึกที่ส่งออกตามช่วงที่ประกาศ และเครื่องมือตรวจสอบที่จุดที่นิยามตรงกันภายในเกณฑ์คลาดเคลื่อนที่คุณเขียนก่อนการทดสอบ ถ้าคุณยังไม่ได้สิทธิ์ที่จะเผยแพร่เกณฑ์คลาดเคลื่อน ให้เขียนการเปรียบเทียบว่า "บันทึกทั้งสอง อย่าแสร้งว่าพวกมันเป็นเครื่องมือเดียวกัน" คุณยังทำให้ Gate ไม่ผ่านได้ ถ้าพวกมันไม่ตรงกันพอที่จะเปลี่ยนเรื่องสมดุลความร้อน ความไม่ตรงกันที่เปลี่ยนเรื่องคือการหยุด แม้เมื่อคุณปฏิเสธที่จะประดิษฐ์ชั้นความแม่นยำปลอม

### อัตราไหลต้องอ่านได้

อัตราไหลที่ปรับได้แต่คุณอ่านไม่ได้คือปุ่มหมุน อัตราไหลที่อ่านได้แต่คุณปรับไม่ได้คือรายงานอากาศ คุณต้องการทั้งสอง และคุณต้องการพวกมันบนเส้นทางของเหลวเดียวกับที่คุณอ้างว่ากำลังโหลด มิเตอร์อัตราไหลบนบายพาส ที่รายงานราวกับเป็นอัตราไหลผ่านแหล่งความร้อน คือวิธีธรรมดาที่จะผ่านการสาธิต และไม่ผ่านชั่วโมงจริง

บอกว่ามิเตอร์นั่งที่ใดเทียบกับความร้อน และเทียบกับสาขาใดๆ บอกว่ามันเห็นอะไรไม่ได้ มิเตอร์ท้ายน้ำของสาขาจะไม่บอกคุณว่าสาขาแบ่งอัตราไหลกันอย่างไร เว้นแต่คุณมีมิเตอร์บนแต่ละสาขาที่คุณสนใจ

การอ้างว่าเป็นไปตามแบบหลอก: อัตราไหลที่คำนวณ อนุมานจากเส้นโค้งปั๊มและมุมวาล์ว นำเสนอด้วยความมั่นใจเดียวกับการไหลที่วัด การอนุมานเป็นการตรวจได้ มันไม่ใช่การอ่านหลัก เว้นแต่หน้าข้อจำกัดของคุณบอกว่าต้นแบบไม่มีมิเตอร์อัตราไหล และข้อสรุปทุกข้อเป็นเพียงชั่วคราว สำหรับหน่วยที่อ้างว่าเป็นตัวแทนของแร็คอัตราไหลสูง ข้อจำกัดนั้นควรฆ่าข้อกล่าวอ้างเป็นปกติ ไม่ใช่ประดับมัน

หลักฐาน: การอ่านอยู่ในบันทึก ในหน่วยที่ประกาศ และวิธีที่สองถูกเปรียบเทียบอย่างน้อยที่จุดภาระและที่จุดลดหนึ่งจุด วิธีที่สองถูกตั้งชื่อ "เราดูที่ปั๊ม" ไม่ใช่ชื่อ

### ความดันต้องอ่านได้

ความดันที่นี่หมายถึงข้อมูลความดันพอที่จะรู้ราคาไฮดรอลิกของอัตราไหลที่คุณเพิ่งขอ อย่างต่ำ การอ่านฝั่งทางเข้าของหน่วยและการอ่านฝั่งทางออก เพื่อให้ผลต่างถูกสร้างได้ เกจเดียวบนท่อเมนบอกคุณว่าท่อเมนไม่เปิดสู่บรรยากาศ มันไม่บอกคุณว่าโหลดแบงก์กำลังทำอะไรกับลูป

แร็คที่คุณเป็นตัวแทนแสดงความต้านทาน ถ้าความต้านทานของหน่วยคุณเป็นเรื่องประหลาด CDU หรือแมนิโฟลด์จะไม่ได้เจอตัวแทนที่คุณคิดว่าสร้าง คุณไม่ต้องคัดลอกเส้นโค้งความต้านทานที่ตีพิมพ์เข้าสู่หนังสือเล่มนี้ คุณต้องใส่ "ความดันแตกต่างที่อัตราไหลที่ประกาศ" บนใบภาระ และคุณต้องอ่านความดันสองค่าที่สร้างมันได้

การอ้างว่าเป็นไปตามแบบหลอก: เกจที่ติดตั้งในที่ที่เจาะสะดวก ต้นน้ำของวาล์วที่ปิดครึ่งหนึ่ง ติดป้ายว่า "ความดัน" โดยไม่บอกว่าความดันใด จุดเจาะตามความสะดวกคือวิธีที่คนถกเถียงหนึ่งสัปดาห์เรื่องตัวเลขที่ไม่เคยเป็นปริมาณในข้อกำหนด

หลักฐาน: ความดันทั้งสอง หรือการวัดผลต่างที่ด้านสูงและด้านต่ำถูกนิยามบนแผนภาพ ปรากฏในบันทึกในเวลาเดียวกับอัตราไหล จุดวัดที่ถูกแยก ถูกปิดวาล์ว หรือเต็มไปด้วยอากาศ คือการอ่านที่ล้มเหลว ไม่ใช่การอ่านต่ำ

### ภาระความร้อนต้องปรับได้เป็นขั้น

หน่วยต้องนั่งที่ภาระความร้อนได้มากกว่าหนึ่งระดับ ปิดและเต็มคือสองสถานะ ไม่ใช่ลำดับขั้น การตรวจรับและการเดินเครื่องภายหลังทั้งคู่ต้องการระดับคงตัว: ขั้นต่ำ ขั้นกลาง ขั้นสูง เต็ม และการกลับสู่ศูนย์ พวกมันยังต้องการการเพิ่มอย่างน้อยหนึ่งครั้งที่ฉับพลันเทียบกับระดับคงตัว เพราะลูปควบคุมที่เข้าใจแต่การไต่ช้าจะถูกเชื่อในโรงงาน และถูกประหลาดใจในการทดสอบที่คุณสนใจ

ขั้นถูกประกาศบนใบตรวจรับก่อนวันนั้น พวกมันเป็นเศษส่วนของจุดภาระได้ พวกมันไม่ใช่การแสดงของโหมดที่มีชื่อซึ่งไม่มีใครจะนั่งบน ถ้าคุณตั้งชื่อระดับคงตัวไม่ได้ คุณยังไม่พร้อมซื้อส่วนฮีตเตอร์

การอ้างว่าเป็นไปตามแบบหลอก: ปุ่มเปอร์เซ็นต์ที่ไม่มีการชี้กำลังไฟฟ้าหรือความร้อนเข้าสู่ของเหลว และไม่มีช่วงพำนัก การหมุนปุ่มระหว่างการชมไม่ใช่การทดสอบขั้น ขั้นมีเวลาเริ่ม การคงไว้ และเวลาจบ

หลักฐาน: บันทึกแสดงระดับคงตัว คำสั่งกำลังหรือความร้อน และการตอบสนองทางความร้อน ระดับคงตัวที่ไม่เคยนิ่งไม่ใช่ความล้มเหลวของโหลดแบงก์โดยอัตโนมัติ มันอาจเป็นความล้มเหลวของลูปที่คุณต่อมันเข้า ใบตรวจรับต้องบอกว่าลูปใดอยู่ในห้อง เพื่อคุณจะไม่ตำหนิต้นแบบเรื่องตัวระบายความร้อนที่มันไม่มี หนังสือเล่มนี้ตรวจรับต้นแบบ ไม่ใช่โถง พูดเช่นนั้นในบรรทัดตั้งค่าของใบ

### อุณหภูมิเกินต้องป้องกันและต้องส่งสัญญาณเตือน

การป้องกันที่ไม่มีสัญญาณเตือนฝึกคนให้เพิกเฉยทริปที่พวกเขาอธิบายไม่ได้ สัญญาณเตือนที่ไม่มีการป้องกันเป็นเพียงข้อเสนอ คุณต้องการทั้งสอง อุณหภูมิเกินคือการป้องกันหนึ่งอย่างที่บทนี้ยืนยันโดยชื่อ เพราะผลิตภัณฑ์ของโหลดแบงก์ของเหลวคือความร้อน และความล้มเหลวของมันคือความร้อนในที่ผิด การหยุดอื่นอยู่ในบทความปลอดภัย อย่ารอถึงบทนั้นเพื่อตัดสินว่าทริปเงียบยอมรับไม่ได้

สัญญาณเตือนต้องบอกว่ามันเป็นอุณหภูมิเกิน ไม่ใช่ "fault" การกระทำต้องเอาความร้อนออกแม้จอตาย ตำแหน่งเซนเซอร์สำคัญ: เซนเซอร์บนตัวถัง ไกลจากองค์ประกอบและไกลจากของเหลว จะทริปช้าเกินไป หรือทริปในบ่ายที่ร้อน ใส่ตำแหน่งบนแผนภาพ

การอ้างว่าเป็นไปตามแบบหลอก: ขีดจำกัดในซอฟต์แวร์ที่หยุดสั่งความร้อน แต่ปล่อยคอนแทคเตอร์ในสถานะที่ขึ้นกับสัญญาณชีพของเครือข่าย ถ้าสัญญาณชีพตาย คุณต้องรู้ว่าความร้อนค้างเปิดหรือไม่ คำตอบที่ปลอดภัยคือการสูญเสียการควบคุมเอาความร้อนออก เขียนการทดสอบสำหรับสิ่งนั้น หรือยอมรับว่าคุณยังไม่ได้สร้างการป้องกัน

หลักฐาน: การเข้าใกล้ขีดจำกัดอย่างควบคุม หรืออินพุตเซนเซอร์จำลองที่วิธีถูกเขียนลง ทำให้ความร้อนหลุดออก และสัญญาณเตือนถูกบันทึก อย่าคิดค้นการแสดงอันตรายเพื่อ "ดูว่าเกิดอะไร" วิธีพิสูจน์การหยุดเป็นส่วนของข้อกำหนด ถ้าวิธีเดียวคือทำให้ต้นแบบร้อนเกินจนมีอะไรมีกลิ่น ข้อกำหนดยังไม่เสร็จ

## สามบรรทัดส่วนต่อประสาน

ฟังก์ชันคือสิ่งที่มันทำ ส่วนต่อประสานคือที่ที่มันแตะโลกที่เหลือ เพิ่มสามบรรทัดบนใบเดียวกัน เว้นหมายเลขชิ้นส่วนว่างจนกว่าข้อกำหนดที่ใช้บังคับอยู่ในขณะนั้นจะเติมพวกมัน

การต่อของเหลว ตระกูลข้อต่อใดประกบกับสายอ่อนของแมนิโฟลด์ ใครจัดหาสายอ่อน และสายอ่อนยาวได้เท่าใดก่อนการเดินท่อกลายเป็นรอยพับ ตระกูลหมายถึงชนิดของข้อต่อ ไม่ใช่หมายเลขแคตตาล็อกที่คัดลอกจากโถงที่แล้ว คนที่เป็นเจ้าของแมนิโฟลด์เป็นเจ้าของตระกูล คนที่เป็นเจ้าของโหลดแบงก์เป็นเจ้าของครึ่งที่ประกบและการเดินสายอ่อน เขียนทั้งสองชื่อ ข้อต่อที่มีเจ้าของสองคนและไม่มีแบบของขอบเขตจะรั่วในการถกเถียงก่อนมันจะรั่วบนพื้น

การต่อกำลัง สิ่งที่หน่วยต้องการ และสิ่งที่โถงป้อนได้ คือข้อเท็จจริงคนละข้อ บันทึกทั้งสอง ถ้าพวกมันไม่ตรงกัน การออกแบบมีปัญหาอะแดปเตอร์หรือปัญหาสถานที่ และคุณต้องบอกว่าคุณกำลังแก้ข้อใด อย่าซ่อนอะแดปเตอร์ไว้ในคำว่า "เข้ากันได้" บันทึกด้วยว่าภาระเป็นฟีดเดียวหรือแยกได้ เพียงเพราะการแยกเปลี่ยนวิธีที่คุณขั้นความร้อน นี่ไม่ใช่บทออกแบบไฟฟ้า มันคือเครื่องเตือนว่าข้อกำหนดของเหลวที่ไม่มีบรรทัดกำลังเป็นข้อกำหนดที่เปิดไม่ได้

ภาระคู่ที่ระบายความร้อนด้วยอากาศ การทดสอบบางอย่างยังต้องการภาระระบายความร้อนด้วยอากาศขนาดเล็กในแคมเปญเดียวกัน นั่นคือเครื่องคนละเครื่อง ให้บรรทัดของมันเอง: กำลัง ขั้น สัญญาณเตือนอุณหภูมิเกิน และคำแถลงว่ามันไม่ร่วมการตรวจรับของเหลว ถ้าคุณปล่อยมันไว้ในย่อหน้าของหน่วยของเหลว ต้นแบบของเหลวจะถูกตัดสินเรื่องเสียงพัดลม และหน่วยอากาศจะถูกตัดสินเรื่องข้อต่อ แยกพวกมัน

โหลดระบายความร้อนด้วยอากาศร่วมและการแบ่งสัดส่วนความร้อน 80:20 ความผิดพลาดทั่วไปในการทดสอบเดินระบบของเหลวคือการสมมติว่าแร็คระดับ NVL72 ระบายความร้อน 100% ลงสู่วงจรของเหลวทั้งหมด ซึ่งไม่จริง ในสถาปัตยกรรม AI ความหนาแน่นสูง ความร้อน 15% ถึง 20% ของกำลังไฟฟ้ารวมในแร็คจะกระจายตัวเป็นความร้อนสัมผัส (sensible heat) สู่บรรยากาศของห้องดาต้าฮอลล์ โดยแผ่ออกจากโมดูลรับส่งสัญญาณแสง (optical transceivers), โมดูลควบคุมแรงดันไฟฟ้าบนเมนบอร์ด (VRM), หน่วยความจำ DIMM ที่ไม่ได้ระบายความร้อนด้วยของเหลว, แหล่งจ่ายไฟ และความสูญเสียในสายไฟ หากการทดสอบเดินระบบทำเฉพาะวงจรของเหลวแยกเดี่ยวโดยไม่ให้ความร้อนแก่อากาศในห้อง ระบบปรับอากาศห้องคอมพิวเตอร์ (CRAH/CRAC) และการควบคุมการไหลของอากาศในระบบกักอากาศจะยังคงไม่ได้รับการตรวจสอบเลยแม้แต่น้อย ดังนั้นในใบข้อกำหนดจึงต้องรวมบรรทัดโหลดระบายความร้อนด้วยอากาศร่วม (โดยทั่วไปคือ 8kW ถึง 20kW) ควบคู่กับยูนิตของเหลว โดยมีการควบคุมขั้นความร้อนและการป้องกันอุณหภูมิเกินของตนเอง (ดูรูปที่ 01 สำหรับขอบเขตทางกายภาพและการแบ่งสัดส่วนความร้อนสัมผัส 80:20)

บรรทัดอินเทอร์ล็อกจุดน้ำค้าง (Dew point interlock line) ใบข้อกำหนดต้องกำหนดขอบเขตการควบแน่นของหยดน้ำอย่างชัดเจน เมื่อสารหล่อเย็นไหลเข้าด้วยอุณหภูมิต่ำกว่าจุดน้ำค้างของห้องดาต้าฮอลล์ (T_dp) ท่ออ่อนและข้อต่อสวมเร็วของแมนิโฟลด์ที่ไม่มีฉนวนหุ้มจะมีหยดน้ำเกาะและหยดลงบนชั้นกระจายไฟ 48V ใบข้อกำหนดต้องระบุว่า: อุณหภูมิน้ำจ่ายต้องสูงกว่าจุดน้ำค้างของสถานที่อย่างน้อย 2.0 K เสมอ (T_in ≥ T_dp + 2.0 K) และเมื่อเข้าใกล้อุณหภูมิจุดน้ำค้างจะต้องส่งสัญญาณเตือนอัตโนมัติทันทีพร้อมสั่งปิดวาล์วปรับการระบายความร้อน

## คอลัมน์หลักฐาน

แต่ละบรรทัดฟังก์ชันมีสี่ช่อง ฟังก์ชัน ในประโยคที่คนแปลกหน้าทดสอบได้ ฝั่งของขอบเขตที่มันถูกสังเกต หลักฐานว่ามันทำงาน ความล้มเหลวที่หมายความว่าห้ามส่งมอบ

บรรทัดที่เติมช่องสุดท้ายไม่ได้คือความปรารถนา "อัตราไหลปรับได้" ไม่ผ่านการทดสอบนั้นถ้าคุณบอกไม่ได้ว่าการไม่ปรับหน้าตาเป็นอย่างไร การไม่ปรับหน้าตาเป็น: อัตราไหลที่ชี้ไม่ขยับเมื่อคำสั่งขยับ หรือมันขยับและไม่คงตามช่วงพำนักที่คุณตั้งชื่อ หรือมันขยับบนจอเฉพาะที่แต่ไม่ขยับในไฟล์ส่งออก เลือกอันที่ตรงกับการออกแบบของคุณ เขียนมันลง

ช่องฝั่งหยุดการโกงชนิดหนึ่ง อุณหภูมิที่สังเกตได้เฉพาะภายในคอนโทรลเลอร์ของผู้จำหน่าย โดยไม่มีจุดวัดที่นิยาม จะถูก "สังเกต" ในแบบที่คุณตรวจสอบไม่ได้ บอกว่า "ของเหลวที่ทางออกของหน่วย" หรือ "ของเหลวที่สายอ่อนฝั่งแร็ค โพรบชั่วคราว" สิ่งเหล่านั้นคือคนละฝั่ง ทั้งคู่ใช้ได้ ไม่มีอันใดควรเป็นโดยนัย

## ใบที่คุณเติมสัปดาห์นี้ได้

ทำตารางหนึ่ง แถวคือหกฟังก์ชันบวกสามบรรทัดส่วนต่อประสาน คอลัมน์คือ: คำแถลง สังเกตที่ใด หลักฐาน ห้ามส่งมอบถ้า เจ้าของ สถานะ สถานะเป็นหนึ่งใน: เขียนแล้ว ไม่ทราบพร้อมวันที่ เลื่อนพร้อมเหตุผล หรืออ้างถึงฉบับแก้ไขของเอกสาร

อย่าเพิ่มคอลัมน์ "คำตอบผู้จำหน่าย" ยัง คำตอบผู้จำหน่ายไม่ใช่ข้อกำหนด มันคือข้อกล่าวอ้างที่คุณจะทดสอบ ถ้าคุณผสมพวกมัน ใบกลายเป็นบันทึกจดหมายและเลิกเป็นข้อกำหนด

นี่คือแถวที่เติมแล้ว จงใจให้ทั่วไป คำแถลง: อุณหภูมิกลับอ่านได้ที่ทางออกของหน่วย สังเกตที่ใด: ในของเหลวที่ออกจากส่วนให้ความร้อน ไม่ใช่บนตัวถัง หลักฐาน: ค่าในไฟล์ส่งออกตามช่วงที่ประกาศ และโพรบตรวจสอบอยู่ในแถบที่ไม่เปลี่ยนเรื่องสมดุลความร้อน ห้ามส่งมอบถ้า: ไฟล์ส่งออกทวนค่าค้าง หรือการอ่านเดียวคือจอเฉพาะที่ที่ไม่มีเวลา เจ้าของ: คนที่ลงนามการตรวจรับ สถานะ: เขียนแล้ว สังเกตสิ่งที่ขาด: ไม่มีตัวเลของศาที่แสร้งว่าเป็นสากล ไม่มียี่ห้อเซนเซอร์ ไม่มีที่อยู่

นี่คือแถวที่แย่ ก็ทั่วไปเช่นกัน คำแถลง: สมรรถนะการระบายความร้อนคุณภาพสูง สังเกตที่ใด: ระบบ หลักฐาน: จะยืนยันภายหลัง ห้ามส่งมอบถ้า: ยังไม่กำหนด แถวนั้นรอดการประชุมได้ และรอดต้นแบบไม่ได้ ลบมันหรือเขียนใหม่จนช่องสุดท้ายเจ็บนิดหนึ่ง ถ้ามันไม่เจ็บ มันยังไม่ใช่เงื่อนไขหยุด

## ใครเขียนมัน

คนที่จะอยู่กับข้อมูลควรร่างมัน คนที่จะจ่ายค่าโลหะควรลงนามบรรทัดขอบเขต คนที่เป็นเจ้าของส่วนต่อประสานแร็คควรเติมหรืออ้างตระกูลข้อต่อและหน้าต่างภาระ ถ้าคนเดียวเป็นทั้งสาม ก็ได้ ถ้าไม่มีคนเป็นคนแรก ใบจะบรรยายผลิตภัณฑ์มากกว่าการวัด ผลิตภัณฑ์ได้รับอนุญาตให้คลุมเครือ การวัดไม่ได้รับ

ตั้งกฎสำหรับการเปลี่ยนแปลง การเปลี่ยนช่องห้ามส่งมอบหลังจากต้นแบบถูกสร้างคือการผ่อนผัน ไม่ใช่การแก้ การผ่อนผันมีชื่อและเหตุผล การแก้แบบเงียบมักเกิดที่ขอบสเปรดชีตตอน 23:00 ใช้เครื่องหมายฉบับแก้ไข บันทึกการตรวจรับจะอ้างฉบับแก้ไข ถ้ามันอ้าง "ฉบับล่าสุด" คุณจะประกอบสิ่งที่ตกลงไว้ไม่ได้

## สิ่งที่คุณไม่ได้รับอนุญาตให้นำเข้า

อย่าวางจำนวนหน่วยของสถานที่หนึ่งลงในใบแล้วเรียกมันว่าพื้นฐานการออกแบบ โถงหนึ่งอยากเลียนแร็คกี่ตู้เป็นข้อเท็จจริงของโครงการสำหรับหนังสือเล่มหลัง หนังสือเล่มนี้เป็นเรื่องของหนึ่งหน่วยที่แทนภาระฝั่งแร็คที่คุณนิยามได้ ถ้าโครงการของคุณต้องการหลายหน่วย ข้อกำหนดของแต่ละหน่วยยังเป็นใบนี้ บวกบรรทัดว่าพวกมันต้องถูกประสานกันหรือไม่ การประสานเป็นคำถามการควบคุม มันไม่ใช่เหตุให้ข้ามหกฟังก์ชันบนแต่ละหน่วย

อย่าวางหมายเลขแคตตาล็อกขั้วต่อจากชุดเก่า อ้างข้อกำหนดส่วนต่อประสาน ถ้าชุดเก่าเป็นที่เดียวที่ตัวเลขมีอยู่ คุณไม่มีข้อกำหนดส่วนต่อประสาน คุณมีของที่ระลึก

อย่าวางราคา อัตราเช่า หรือเวลานำ สิ่งเหล่านั้นตัดสินว่าคุณสร้างหรือไม่ พวกมันไม่ตัดสินว่า "ผ่าน" หมายความว่าอะไร การผสมพวกมันเข้าสู่ใบทางเทคนิคคือวิธีที่ข้อถกเถียงเชิงพาณิชย์ลบเซนเซอร์

## ภาระระบายความร้อนด้วยอากาศ และเพื่อนบ้านอื่น

เครื่องคู่ที่ระบายความร้อนด้วยอากาศ ถ้ามี ต้องการขั้น และสัญญาณเตือนอุณหภูมิเกิน และส่วนต่อประสานกำลัง มันไม่ต้องการมิเตอร์อัตราไหล อย่าให้แม่แบบลากคอลัมน์ของเหลวเข้าสู่แถวอากาศ และอย่าให้ความเรียบง่ายของแถวอากาศชักชวนคุณว่าแถวของเหลวตัดความดันได้ "เพื่อให้ใบสั้น"

เพื่อนบ้านอื่นที่คุณจะถูกเสนอ: สกิดปั๊มชั่วคราว ชุดสายอ่อน เครื่องบันทึกข้อมูลที่ใครมีอยู่แล้ว สายตรวจรั่วที่เหลือจากงานอื่น แต่ละอย่างเป็นส่วนของหลักฐานได้ ไม่มีอันใดเป็นโหลดแบงก์ เว้นแต่คุณบอกว่าพวกมันอยู่ในขอบเขต เขียน "อยู่ในห้องเพื่อการตรวจรับ" เป็นรายการตั้งค่าบนใบตรวจรับ เขียน "เป็นส่วนของหน่วยที่ส่งมอบ" เฉพาะสิ่งที่ต้องยังจริงหลังจากของยืมเหล่านั้นกลับบ้าน

การแยกนี้ช่วยต้นแบบ หน่วยที่ผ่านเพราะเครื่องบันทึกที่ยืมมาฉลาด และที่ไม่มีไฟล์ส่งออกของตนเอง ไม่ได้ผ่านฟังก์ชันทางออกของข้อมูล มันผ่านหนึ่งวัน รายการข้อกำหนดเป็นเรื่องของหน่วยที่ส่งมอบ รายการตั้งค่าเป็นเรื่องของวันนั้น เก็บทั้งสอง และอย่าให้พวกมันรวมกัน

## ข้อกำหนดเทียบกับการออกแบบ

เมื่อใบมีอยู่ การออกแบบเริ่มได้ การออกแบบเลือกองค์ประกอบ วาล์ว และตู้ที่ทำให้ใบเป็นจริง การออกแบบไม่มีสิทธิ์ลบแถวเพราะองค์ประกอบที่เลือกทำไม่ได้ ถ้าองค์ประกอบทำไม่ได้ คุณเปลี่ยนองค์ประกอบ หรือคุณเปลี่ยนใบผ่านกฎฉบับแก้ไข ในที่แจ้ง

คุณจะได้ยินว่าบางแถวเป็น "การทำให้เป็นจริง" ตำแหน่งเซนเซอร์ไม่ใช่การทำให้เป็นจริง มันเปลี่ยนความหมายของตัวเลข อำนาจของวาล์วไม่ใช่การทำให้เป็นจริง มันเปลี่ยนว่าอัตราไหลปรับได้โดยคนที่คุณตั้งชื่อหรือไม่ ข้อความสัญญาณเตือนไม่ใช่การทำให้เป็นจริง มันเปลี่ยนว่าการหยุดอธิบายได้หรือไม่ ถือสิ่งเหล่านั้นไว้ในข้อกำหนด ปล่อยความหนาแชสซี สี และการเก็บสาย ให้การออกแบบ เว้นแต่การเก็บสายพับสายอ่อนได้ หรือขวางโมดูลที่คุณบอกว่าต้องถอดออกได้ วินาทีที่การเก็บกระทบฟังก์ชัน มันกลับสู่ใบ

## การประชุมที่ไม่ทำให้ใบสูญเปล่า

นำใบไปการประชุมผู้จำหน่ายหรือโรงงานครั้งแรก และปฏิเสธที่จะเริ่มจากภาพเรนเดอร์ เดินหกฟังก์ชัน สำหรับแต่ละอัน ถามสามคำถาม คุณจะแสดงสิ่งนี้ในวันนั้นอย่างไร คุณจะทำอะไรเมื่อเครื่องมือตรวจสอบไม่ตรงกัน ช่องใดที่คุณอยากให้อ่อนลง คำถามที่สามมีประโยชน์ ผู้จำหน่ายทำช่องให้อ่อนด้วยเหตุผลจริง: ต้นทุน เวลานำ เซนเซอร์ที่ใส่ไม่ลง เหตุผลเหล่านั้นยอมรับเป็นข้อจำกัดได้ หรือปฏิเสธเป็นการตัดขอบเขตได้ พวกมันถูกค้นพบหลังจากโลหะมีอยู่ไม่ได้ เว้นแต่คุณชอบจ่ายสองครั้ง

ถ้าการประชุมพูดได้แต่กิโลวัตต์ คุณอยู่ในที่ประชุมผิด หรือคุณส่งหน้าผิด กิโลวัตต์เป็นหนึ่งช่องของชุดภาระ ในบทถัดไป พวกมันไม่ใช่ข้อกำหนด

## แหล่งสาธารณะสำหรับบทนี้

ช่องข้อกำหนดอ้างเอกสารสาธารณะได้ มันถูกแทนที่ด้วยเอกสารนั้นไม่ได้ หน้าผลิตภัณฑ์ของ NVIDIA รองรับประโยค "ตัวแทนเป็นของเหลว ไม่ใช่อากาศ" ได้ เพราะคำบรรยายสาธารณะของ GB200 NVL72 คือการออกแบบระบายความร้อนด้วยของเหลวระดับแร็ค มันรองรับ "อัตราไหลปรับได้" หรือ "อุณหภูมิอ่านได้" ไม่ได้ สิ่งเหล่านั้นคือฟังก์ชันของคุณ ชื่อเรื่อง ASHRAE รองรับประโยค "ตั้งชื่อลูปที่หน่วยนั่งอยู่ และอย่าสมมติว่าน้ำอาคารและน้ำแร็คเป็นน้ำเดียวกัน" ได้ พวกมันถูกวางเข้ามาเป็นหกฟังก์ชันไม่ได้ ถ้าข้อเสนอของผู้จำหน่ายอ้างเอกสารไวต์เปเปอร์แทนการตอบช่องห้ามส่งมอบ ส่งมันกลับ เอกสารไวต์เปเปอร์คือบรรทัดบรรณานุกรม ช่องนั้นเป็นของคุณ

## การตัดสินใจที่ต้องบันทึก

- หกฟังก์ชัน แต่ละอันพร้อมสังเกตที่ใด หลักฐาน และห้ามส่งมอบ
- สามบรรทัดส่วนต่อประสาน โดยตระกูลข้อต่อและกำลังเว้นเป็นการอ้างอิงหรือสิ่งที่ไม่ทราบพร้อมวันที่
- เครื่องคู่ที่ระบายความร้อนด้วยอากาศอยู่ในขอบเขตหรือไม่ บนบรรทัดของมันเอง
- ใครร่าง ใครลงนามขอบเขต ใครเป็นเจ้าของการอ้างส่วนต่อประสาน
- กฎฉบับแก้ไข รวมถึงอะไรนับเป็นการผ่อนผัน
