แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 2. ภาระที่มันต้องทนได้

โหลดแบงก์ทำครบทุกฟังก์ชันในบทก่อนได้ และยังเป็นเครื่องที่ผิด ฟังก์ชันบอกว่ามันปรับและอ่านได้ ภาระบอกว่ามันต้องกลายเป็นอะไรได้ สิ่งเหล่านั้นคนละเรื่อง ฮีตเตอร์ห้องปฏิบัติการที่มีมิเตอร์อัตราไหลปรับและอ่านได้ มันยังเป็นตัวแทนของแร็คระดับ NVL72 ไม่ได้ เพราะปัญหาของเหลวของแร็คไม่ใช่ "ความร้อนบ้าง น้ำบ้าง" การเปลี่ยนแปลงที่สำคัญคือระบอบการไหลฝั่งแร็ค

อัตราไหลฝั่งแร็คที่สูงคือประเด็นของชั้นการระบายความร้อนด้วยของเหลวนี้ โหลดแบงก์ต้องอยู่ในระบอบนั้นได้ ไม่ใช่อยู่ในลูปที่อ่อนโยนกว่าซึ่งบังเอิญใช้คำเดียวกัน คือสารหล่อเย็น หน่วยที่ขนาดสำหรับการเพิ่มขึ้นของอุณหภูมิเล็กน้อยที่อัตราไหลพอประมาณจะดูดีเยี่ยมบนแท่นทดสอบ และไร้ประโยชน์ที่แมนิโฟลด์ หรือกลับกัน: มันจะเรียกร้องการเพิ่มขึ้นของอุณหภูมิที่แร็คจะไม่แสดง และทุกคนจะสรุปว่าแร็ค "เย็นเกินไป" ทั้งที่แร็คแค่เคลื่อนของเหลวมากกว่า

หนังสือเล่มนี้จะไม่เผยแพร่หน้าต่างอัตราไหล ความดัน หรืออุณหภูมิปัจจุบันของผู้จำหน่าย ตัวเลขเหล่านั้นเป็นของเอกสารที่มีฉบับแก้ไข ใบภาระของคุณอ้างเอกสารนั้น เมื่อฉบับแก้ไขเปลี่ยน ใบเปลี่ยน โลหะอาจไม่เปลี่ยน และนั่นคือการตัดสินใจของโครงการ ไม่ใช่ข้อเท็จจริงที่หนังสือเล่มนี้แช่แข็งได้

## ความร้อนไม่ใช่ป้ายพิกัด

กำลังไฟฟ้าเข้าสู่องค์ประกอบ และความร้อนเข้าสู่ของเหลว ไม่ใช่ปริมาณเดียวกัน พวกมันใกล้กันเมื่อหน่วยถูกสร้างดี นิ่ง และไม่ทิ้งความร้อนเข้าห้องหรือเข้ามวลที่ยังไม่อุ่น พวกมันไม่ใกล้กันในนาทีแรกของขั้น หรือเมื่อตู้เปิด หรือเมื่อกำลังส่วนหนึ่งสูญเสียในไดรฟ์และแหล่งจ่ายที่ไม่แตะของเหลว ถ้าการตรวจรับของคุณถือกิโลวัตต์บนป้ายพิกัดเป็นความร้อนเข้าสู่ลูป คุณจะรับหน่วยที่ทำงานทางความร้อนไม่ได้ หรือคุณจะปฏิเสธหน่วยที่ทำได้ เพราะนาทีแรกดูสั้น

เขียนทั้งสองตัวเลขบนใบ ด้วยชื่อคนละชื่อ กำลังไฟฟ้าที่สั่ง ความร้อนที่อนุมานเข้าสู่ของเหลว การอนุมานต้องการอัตราไหลและอุณหภูมิทั้งสอง ซึ่งเป็นเหตุที่การอ่านเหล่านั้นไม่ใช่เครื่องประดับที่เลือกได้ การอนุมานยังต้องการให้คุณบอกว่าคุณอยู่ในสภาวะคงตัวหรือไม่ ขั้นที่ยังไม่ถูกคงไว้ไม่ใช่การวัดความร้อน มันคือช่วงชั่วขณะ ช่วงชั่วขณะสำคัญ แต่มันเป็นคนละแถว

คุณไม่ต้องการสูตรที่ตีพิมพ์พร้อมค่าคงที่ที่ยืมมาเพื่อใช้สิ่งนี้ คุณต้องการนิสัยของการถาม ที่ทุกระดับคงตัว: การเพิ่มขึ้นของอุณหภูมิ คูณอัตราไหล เล่าเรื่องที่ตรงกับกำลังไฟฟ้าภายในแถบที่ไม่ทำให้ข้อสรุปอับอายหรือไม่ ถ้าคุณสร้างเรื่องนั้นไม่ได้ คุณยังไม่ได้รับอนุญาตให้บอกว่าโหลดแบงก์โหลดลูป คุณได้รับอนุญาตให้บอกว่าคอนแทคเตอร์ปิด

## แซนด์บ็อกซ์เกณฑ์มาตรฐานเพื่อการศึกษา: การอนุมานแร็คเสมือน 120 kW

เพื่อให้หนังสือเล่มนี้ระบุเกณฑ์ตัวเลขที่เป็นรูปธรรมโดยไม่ละเมิดข้อตกลงไม่เปิดเผยข้อมูล (NDA) ของผู้จำหน่าย หรือล็อกอยู่กับดาต้าชีตที่เป็นกรรมสิทธิ์เฉพาะ จึงได้กำหนดโมเดลอ้างอิงเพื่อการศึกษาที่ไม่ใช่กรรมสิทธิ์ขึ้น (ดูรูปที่ 07 สำหรับเอกสารการอนุมานจากหลักการพื้นฐานฉบับสมบูรณ์)

สมมติแร็ค AI เสมือนที่เป็นเกณฑ์มาตรฐาน ซึ่งทำงานในวงจรของเหลวทุติยภูมิภายใต้สภาวะทดสอบมาตรฐาน:
- **ภาระความร้อนพิกัด**: P_thermal = 120.0 kW ลงสู่วงจรของเหลว
- **สารหล่อเย็นทุติยภูมิ**: โพรพิลีนไกลคอล 25% ผสมน้ำ 75% โดยปริมาตร (PG25)
- **คุณสมบัติทางกายภาพของสารหล่อเย็น (@ 40°C ค่าเฉลี่ยเนื้อสาร)**: ความหนาแน่น ρ = 1025 kg/m³, ความจุความร้อนจำเพาะ C_p = 3.980 kJ/(kg·K)
- **เดลตา-ที ความร้อนจากการออกแบบ**: จ่าย T_supply = 35.0°C, กลับ T_return = 45.0°C (ΔT = 10.0 K)

จากสมการอุณหพลศาสตร์หลักการพื้นฐาน (P = ṁ · C_p · ΔT) อัตราการไหลเชิงมวลที่ต้องการคือ:
$$\dot{m} = \frac{120.0\,\text{kW}}{3.980\,\text{kJ/(kg}\cdot\text{K)} \times 10.0\,\text{K}} = 3.015\,\text{kg/s}$$

แปลงอัตราการไหลเชิงมวลเป็นอัตราการไหลเชิงปริมาตร ($Q_v = \frac{\dot{m}}{\rho}$):
$$Q_v = \frac{3.015\,\text{kg/s}}{1025\,\text{kg/m}^3} \times 60 \times 1000 = \mathbf{176.5\,\text{L/min}} \quad (\approx 46.6\,\text{GPM})$$

ตรวจสอบความเร็วการไหลในท่อ สำหรับท่อสเตนเลสมาตรฐานสุขอนามัย DN32 (เส้นผ่านศูนย์กลางภายใน d_i = 32.0 mm, พื้นที่หน้าตัด A = 8.04 × 10^{-4} m²):
$$v = \frac{Q_v}{A} = \frac{0.00294\,\text{m}^3\text{/s}}{8.04 \times 10^{-4}\,\text{m}^2} = \mathbf{2.45\,\text{m/s}}$$
ความเร็วนี้อยู่ต่ำกว่าขีดจำกัดการกัดเซาะมาตรฐาน 3.0 m/s สำหรับท่อสเตนเลสและท่ออ่อน EPDM อย่างปลอดภัย จึงป้องกันการกำทอนทางเสียง โพรงอากาศ (cavitation) และการสึกหรอจากอนุภาค

ประการสุดท้าย กำหนดเป้าหมายความต้านทานชลศาสตร์ ตัวแทนโหลดต้องตรงกับเส้นโค้งความดันสูญเสียของแร็ค (ΔP = k · Q_v²) ที่อัตราไหลพิกัด 176.5 L/min ความดันแตกต่างเป้าหมายคือ ΔP_nominal = 115 kPa (1.15 bar) โดยมีแถบการยอมรับของยูนิตต้นแบบที่ ± 10% (103.5 kPa ถึง 126.5 kPa)

ด้วยสมการแซนด์บ็อกซ์ที่แน่นอนเหล่านี้ ใบโครงการของคุณจึงมีเกณฑ์มาตรฐานที่สมบูรณ์ทางคณิตศาสตร์ หากข้อกำหนดส่วนต่อประสานจริงของคุณในภายหลังต้องการ 140 kW ที่ 190 LPM คุณก็เพียงปรับเปลี่ยนตัวแปรอย่างโปร่งใส วิธีการคำนวณยังคงเหมือนเดิมทุกประการ

## ชุด ไม่ใช่รายการ

ปริมาณของเหลวสี่อย่างและปริมาณไฟฟ้าหนึ่งอย่างเดินทางด้วยกัน ความร้อนเข้าสู่ของเหลว อัตราไหล ความดันแตกต่าง อุณหภูมิจ่าย อุณหภูมิกลับ กำลังไฟฟ้านั่งข้างพวกมันในฐานะวิธีการ ไม่ใช่ในฐานะสิ่งทดแทน

ถ้าขาดไปหนึ่งอย่าง ที่เหลือเล่าเรื่องเท็จที่ดูเหมือนวิศวกรรมได้

ความร้อนโดยไม่มีอัตราไหล: คุณอาจกำลังให้ความร้อนปริมาตรที่ถูกกัก ท่อตัน หรือหน่วยที่เริ่มเดือดในที่ที่คุณไม่ได้ตั้งใจ อุณหภูมิจะขยับ การขยับจะน่ากลัวและไม่ให้ข้อมูล

อัตราไหลโดยไม่มีอุณหภูมิ: อัตราไหลสูงหมายความว่าตัวแทนสมจริง หรือความร้อนปิด ก็ได้ คุณบอกไม่ได้ อัตราไหลต่ำหมายความว่าขั้นลดที่สมจริง หรือการอุดตัน ก็ได้ คุณบอกไม่ได้

อุณหภูมิโดยไม่มีอัตราไหล: การเพิ่มขึ้นเล็กน้อยหมายความว่าอัตราไหลสูง ซึ่งอาจเป็นสิ่งที่คุณต้องการ หรือฮีตเตอร์ล้มเหลว ซึ่งเป็นสิ่งตรงข้าม การเพิ่มขึ้นมากหมายความว่าสภาวะคล้ายแร็ค หรือสายอ่อนที่กำลังไปสู่รอยพับ การเพิ่มขึ้นอย่างเดียวไม่รู้

ความดันโดยไม่มีอัตราไหล: คุณเห็นว่าลูปถูกเค้น และไม่รู้ว่าคุณอยู่ที่อัตราไหลภาระ หรืออยู่ที่การไหลหยดผ่านวาล์วที่ปิดครึ่งหนึ่ง ความเค้นที่อัตราไหลผิดไม่ใช่ความต้านทานของแร็ค มันคืออุบัติเหตุที่มีเกจ

อัตราไหลและอุณหภูมิโดยไม่มีความดันแตกต่าง: คุณสมดุลความร้อนได้ และยังยื่นความประหลาดทางไฮดรอลิกให้ CDU CDU จะขยับออกจากจุดทำงานที่คุณคิดว่ากำลังทดสอบ และหนังสือข้อมูลภายหลังจะพยายามอธิบายปฏิกิริยาการควบคุมที่เริ่มจากการละเว้นของคุณ

กำลังไฟฟ้าโดยไม่มีชุดของเหลว: คุณพิสูจน์ว่าฟีดเดอร์อุ่นได้ และพิสูจน์ว่าสารหล่อเย็นอุ่นไม่ได้

ดังนั้นใบภาระคือจุดทำงานหนึ่งจุด เขียนเป็นชุด บวกช่วงรอบมันที่การตรวจรับต้องเยือน รายการความปรารถนาห้าข้อที่ไม่เกี่ยวข้องกันคือวิธีที่คุณได้หน่วยซึ่งถึงแต่ละตัวเลขได้ในคนละบ่าย

## จุดทำงานมีอะไร

สำหรับแต่ละปริมาณในชุด ตอบเพียงสามคำถาม

ทำไมมันถูกวัด ถ้าคำตอบคือ "จอมีช่องว่าง" ให้ลบมัน หรือลดมันเป็นทางเลือก ปริมาณได้ที่ของมันโดยการเปลี่ยนการตัดสินใจ: คงขั้น หยุดขั้น หรือปฏิเสธที่จะเรียกจุดว่าใช้ได้

มันถูกวัดที่ฝั่งใดของขอบเขต ฝั่งแร็ค ฝั่งโหลดแบงก์ และฝั่ง CDU สลับกันไม่ได้ อุณหภูมิจ่ายที่ทางออก CDU ได้ผ่านปั๊มและสายอ่อนแล้ว อุณหภูมิจ่ายที่ทางเข้าโหลดแบงก์คือของเหลวที่ฮีตเตอร์เห็น เลือกฝั่งที่ตรงกับประโยคที่คุณพยายามทำให้จริง แล้ว ถ้าการทดสอบภายหลังต้องการอีกฝั่ง ให้เพิ่มเป็นจุดที่สอง แทนที่จะใช้ชื่อซ้ำ

การอ่านที่เสียเล่าเรื่องเท็จอะไร เขียนประโยค "การเพิ่มขึ้นของอุณหภูมิต่ำจะถูกรายงานว่าเป็นสมรรถนะสูง ทั้งที่ฮีตเตอร์ปิดอยู่จริง" ประโยคนั้นคือเหตุที่มิเตอร์อัตราไหลและการอ่านกำลังต้องนั่งข้างอุณหภูมิ ถ้าคุณเขียนเรื่องเท็จไม่ได้ คุณยังไม่เข้าใจจุดนั้น ปล่อยมันทำเครื่องหมายว่าไม่ทราบ อย่าเติมมันด้วยหน่วยที่ฟังดูเป็นไปได้และความแม่นยำที่แต่งขึ้น

## ค่ากำหนด ขั้น และโหลดเกินพิกัด

จุดภาระคือตัวแทนค่ากำหนด: ชุดที่คุณหมายถึงเมื่อคุณบอกว่าหน่วยแทนแร็คได้ที่สภาวะที่คุณสนใจ รอบมัน การตรวจรับเยือนขั้นลด ขั้นกลาง เต็ม และศูนย์ หลังจากสิ่งเหล่านั้นสะอาด มันเยือนโหลดเกินพิกัดสั้นๆ ที่ระดับและช่วงพำนักถูกนิยามบนใบตรวจรับ ไม่ใช่ถูกคิดขึ้นในห้อง

อย่าคัดลอกระดับเหล่านั้นจากรายงานต้นแบบที่คุณเคยเห็น เปอร์เซ็นต์ที่ถูกสำหรับการจัดองค์ประกอบแบบหนึ่งเป็นความเชื่องมงายสำหรับอีกแบบ กฎเป็นเรื่องขั้นตอน ใบต้องตั้งชื่อระดับและช่วงพำนักก่อนวันนั้น ระดับต้องเป็นเศษส่วนของจุดภาระที่คุณอ้างได้ หรือค่าที่คุณยอมรับความรับผิดชอบอย่างชัดเจนเพราะยังไม่มีการอ้างอิง ความรับผิดชอบได้รับอนุญาต การแสร้งว่าตัวเลขมาจากมาตรฐานไม่ได้รับ

ช่วงพำนักเป็นส่วนของจุด อัตราไหลที่คุณแตะแล้วทิ้งไม่ใช่อัตราไหลที่คุณคงไว้ ระบุช่วงพำนักเป็นเวลา หรือระบุเกณฑ์ที่จบช่วงพำนัก: อุณหภูมิไม่เปลี่ยนในทางที่จะเปลี่ยนเรื่องความร้อนอีกต่อไป รูปแบบที่สองโกงยากกว่าและเขียนยากกว่า ใช้มันถ้าคุณบอกได้ว่า "เปลี่ยนเรื่องความร้อน" หมายความว่าอะไรในไฟล์ส่งออก ถ้าคุณบอกไม่ได้ ใช้นาฬิกา และซื่อสัตย์ว่านาฬิกาเป็นความสะดวก

โหลดเกินพิกัดไม่ใช่ป้ายพิกัดที่สอง มันคือการเยือนสั้นๆ เหนือชุดพิกัด เพื่อดูว่าหน่วยยังนิ่งหรือไม่ และความร้อนยังออกโดยเส้นทางที่คุณออกแบบหรือไม่ มันไม่ใช่ใบอนุญาตให้เผยแพร่พิกัดต่อเนื่องที่สูงกว่า หน้าข้อจำกัดควรบอกว่าโหลดเกินพิกัดเป็นจุดตรวจรับช่วงชั่วขณะ ไม่ใช่ค่ากำหนดใหม่ เว้นแต่คุณออกแบบสำหรับภาระต่อเนื่องที่นั่นจริง ต้นแบบส่วนใหญ่ไม่ได้ทำ พูดเช่นนั้น

## อัตราไหลสูงในฐานะตัวขับการออกแบบ

ทำไมระบอบการไหลเปลี่ยนเครื่อง แทนที่จะแค่เปลี่ยนค่าตั้ง

ที่อัตราไหลสูงกว่า ความร้อนเท่ากันทำให้การเพิ่มขึ้นของอุณหภูมิเล็กลง เซนเซอร์และบันทึกที่พอสำหรับการเพิ่มขึ้นมากกลายเป็นข้อถกเถียงเรื่องสัญญาณรบกวน คุณอาจต้องการวิธีตรวจสอบ ช่วง และช่วงพำนักที่เข้มขึ้น ไม่ใช่เพราะหนังสือเล่มนี้ประกาศชั้นความแม่นยำใหม่ แต่เพราะเรื่องที่คุณพยายามเล่าเล็กลง เขียนความเสี่ยงนั้นบนใบ: "การเพิ่มขึ้นของอุณหภูมิที่อัตราไหลภาระอาจเล็ก อย่ารับจุดนั้นจากอุณหภูมิอย่างเดียว"

ที่อัตราไหลสูงกว่า ข้อต่อ โค้ง และวาล์วที่ปิดครึ่งหนึ่งครอบงำความดันแตกต่าง หน่วยที่ "ความดันตกต่ำ" ที่อัตราไหลอ่อนโยนกลายเป็นความต้านทานหลักที่อัตราไหลแร็คได้ หรือมันเกิดคาวิเทชัน ดึงอากาศ หรือยุบสายอ่อนที่ดูดีเมื่อว่าง บทเส้นทางของเหลวคือที่ที่คุณออกแบบสำหรับสิ่งนั้น บทภาระคือที่ที่คุณยอมรับมัน ใส่ "แถบอัตราไหลที่ตั้งใจ" บนใบแม้เมื่อตัวเลขยังเป็นการอ้างอิง แถบว่างคือเครื่องเตือน แถวที่หายคือวิธีที่โรงงานขนาดตามฮีตเตอร์และลืมน้ำ

ที่อัตราไหลสูงกว่า การกระจายไม่สม่ำเสมอภายในหน่วยสำคัญกว่า เส้นทางขนานที่แบ่งกันดีที่อัตราไหลต่ำจะไม่แบ่งกันดีเมื่อเส้นทางหนึ่งมีสายอ่อนเกินนิดหน่อย บทเส้นทางความร้อนจัดการโมดูลและสาขา ที่นี่ ผลต่อภาระคือ: ถ้าคุณอ้างว่าการอ่านอัตราไหลเดียวแทนหน่วย คุณต้องบอกว่าเส้นทางภายในไม่ได้ถูกโหลดแยกกัน หรือคุณต้องวัดสาขาที่คุณจะโหลดแยกกัน มิเตอร์เดียวบนท่อเมนคือมิเตอร์ท่อเมน มันไม่ใช่มิเตอร์โมดูล

ไม่มีสิ่งใดในนี้ต้องการให้คุณแทรกตัวเลขลิตรต่อนาทีจากกระดาษหรือสไลด์ มันต้องการให้ใบภาระถืออัตราไหลเป็นตัวขับของการเลือกเซนเซอร์ อำนาจวาล์ว และความหมายของ "การอ่านหนึ่งครั้ง" ถ้าใบของคุณมีกิโลวัตต์ตัวหนาและอัตราไหลในเชิงอรรถ คุณได้สร้างฮีตเตอร์อ่อนโยนอีกครั้ง ในร้อยแก้ว

## หน้าต่างและจุด

หน้าต่างของข้อกำหนดคือบริเวณ: อัตราไหล อุณหภูมิ และความดันที่ฝั่งแร็คได้รับอนุญาตให้เห็น จุดทำงานคือที่แห่งหนึ่งภายในหรือบนบริเวณนั้นที่คุณจะนั่ง การตรวจรับเยือนหลายที่ มันไม่ "ครอบคลุมหน้าต่าง" ด้วยการโบกมือใส่

เลือกที่ด้วยเหตุผล ค่ากำหนด เพราะนั่นคือข้อกล่าวอ้าง อัตราไหลลด เพราะอำนาจวาล์วและพฤติกรรมมิเตอร์เปลี่ยนที่นั่น และเพราะการทดสอบบางอย่างจะขอมัน อัตราไหลสูงภายในหน้าต่างที่อ้าง ถ้าค่ากำหนดยังไม่ได้อยู่ที่นั่น เพราะนั่นคือระบอบที่คุณกลัว อุณหภูมิจ่ายที่ปลายเย็น และ ถ้าหน้าต่างกว้าง ที่ปลายอุ่น เพราะความหนาแน่น ความหนืด และอุณหภูมิผิวฮีตเตอร์ไม่เหมือนกันทั่วหน้าต่าง ถ้าคุณไม่รู้ว่าหน้าต่างกว้างหรือไม่ การอ้างอิงยังไม่เสร็จ อย่าคิดค้นอุณหภูมิที่สองเพื่อให้ดูถี่ถ้วน

เขียนคอลัมน์ชื่อ "ทำไมที่นี้" ถ้าคำตอบเดียวคือ "เพื่อมีแถวมากขึ้น" ให้ลบแถว แถวเกินทำให้เสียช่วงพำนัก และสร้างความไม่ผ่านปลอม

## อะไรเปลี่ยนเมื่อฉบับแก้ไขเปลี่ยน

ข้อกำหนดส่วนต่อประสานเคลื่อน คู่มือภาคสนามที่ฝังหน้าต่างของปีที่แล้วจะกลายเป็นคำโกหกเงียบ กระบวนการของคุณต้องน่าเบื่อพอที่จะรอดสิ่งนั้น

เมื่อฉบับแก้ไขที่อ้างเปลี่ยน มีคนอ่านชุดภาระใหม่และทำเครื่องหมายแต่ละช่อง: ยังอยู่ในสิ่งที่เราสร้าง ไม่ได้อยู่ในอีกต่อไป หรือไม่ทราบ ช่องที่ไม่อยู่ในอีกต่อไปไม่ได้อัปเดตเอง หน่วยไม่โตท่อใหญ่ขึ้นเพราะ PDF เปลี่ยน คุณยอมรับข้อจำกัด ("หน่วยนี้แทนหน้าต่างก่อน ไม่ใช่หน้าต่างปัจจุบัน") หรือคุณดัดแปลงหน่วยและตรวจรับ Gate ที่ได้รับผลกระทบใหม่ หรือคุณหยุดอ้างตัวแทน ทั้งสามมีเกียรติ การแสร้งว่าการตรวจรับเก่ายังครอบคลุมหน้าต่างใหม่ไม่มี

บันทึกฉบับแก้ไขบนใบภาระเอง ไม่ใช่ในอีเมล บันทึกการตรวจรับอ้างฉบับแก้ไขของใบ สองช่วงพอที่จะประกอบประวัติ สามช่วง ผ่านบันทึกแชต คือวิธีที่คุณสูญเสีย

## ลูปที่คุณต่อในวันนั้น

ภาระเป็นเรื่องของหน่วย หน่วยแสดงภาระไม่ได้ถ้าลูปในวันนั้นดูดซับมันไม่ได้ ลูปแท่นทดสอบที่มีถังเล็กและปั๊มเหนื่อยจะร้อนเกินหรืออัตราไหลหมด และคุณจะประณามต้นแบบ เขียน บนใบตรวจรับ สิ่งขั้นต่ำที่ลูปชั่วคราวต้องให้: มันต้องดูดซับความร้อนของช่วงพำนักที่ยาวที่สุด และมันต้องส่งอัตราไหลที่คุณตั้งใจจะขอได้ ที่ความดันที่หน่วยได้รับอนุญาตให้เห็น สิ่งเหล่านั้นคือข้อกำหนดการตั้งค่า พวกมันไม่ใช่โหลดแบงก์ที่สอง พวกมันกันคุณไม่ให้รัน Gate 3 กับลูปที่ทำให้การทดสอบเป็นไปไม่ได้

ถ้าคุณยังไม่รู้ลูปชั่วคราว ให้ทำเครื่องหมายว่าไม่ทราบพร้อมวันที่ อย่าปล่อยมันเป็นโดยนัย ลูปที่เป็นโดยนัยถูกสมมติเสมอว่าเพียงพอ และพวกมันแทบไม่เคยเพียงพอ

## ฉากประกอบ: ป้ายพิกัดที่น่าประทับใจ

โรงงานสร้างหน่วยที่ป้ายพิกัดไฟฟ้าใหญ่ บนแท่นทดสอบพวกเขารันมันที่อัตราไหลพอประมาณเพราะปั๊มแท่นทดสอบพอประมาณ การเพิ่มขึ้นของอุณหภูมิเห็นง่าย ทุกคนผ่อนคลาย หลายเดือนต่อมาหน่วยถูกขอให้ตามอัตราไหลฝั่งแร็คที่หลายเท่าของอัตราไหลแท่นทดสอบ การเพิ่มขึ้นของอุณหภูมิหดเข้าสู่สัญญาณรบกวนของเซนเซอร์ ความดันแตกต่างคร่อมเส้นทางภายในที่ตีบปีนขึ้น คนกลุ่มเดิมบอกว่าข้อกำหนดแร็คไม่สมจริง หน่วยถูกตรวจรับเทียบกับชุดที่ผิด ป้ายพิกัดทำสิ่งที่ป้ายพิกัดทำ: มันบรรยายฮีตเตอร์ ไม่ใช่ตัวแทน

การแก้ไม่ใช่คำคุณศัพท์ที่ดีกว่าบนป้ายพิกัด การแก้คือจุดภาระที่เขียนเป็นชุด ถูกอ้าง และถูกเยือนที่ชุดนั้นก่อนใครเรียกต้นแบบว่าเสร็จ

## ฉากประกอบ: หน้าต่างที่ยืมมา

อีกทีมวางตารางอัตราไหลและอุณหภูมิจากสไลด์ลงในใบภาระ และลบชื่อเรื่องของสไลด์ ตัวเลขกลายเป็น "มาตรฐาน" แล้ว ฉบับแก้ไขภายหลังของเอกสารส่วนต่อประสานจริงขยับขีดจำกัดหนึ่ง ใบยังมีตัวเลขเก่า และไม่มีใครบอกได้ว่าพวกมันมาจากไหน การตรวจรับผ่านเทียบกับของที่ระลึก การต่อจริงครั้งแรกล้มขีดจำกัดที่ของที่ระลึกไม่ตรงอีกต่อไป

การแก้คือคอลัมน์การอ้างอิง ตัวเลขที่ไม่มีชื่อเรื่องและฉบับแก้ไขไม่ใช่ภาระ พวกมันคือข่าวลือ ถ้าคุณไม่ได้รับอนุญาตให้คัดลอกตัวเลขเข้าสู่หนังสือ คุณก็ไม่ได้รับอนุญาตให้คัดลอกพวกมันเข้าสู่ใบโดยไม่มีการอ้างอิง สิทธิ์ใช้พวกมันในโครงการไม่ใช่สิทธิ์เดียวกันกับการแยกพวกมันจากแหล่ง

## ภาระทางไฟฟ้า โดยย่อ

ฟีดไฟฟ้าต้องรองรับขั้นสูงสุดที่คุณจะสั่ง รวมช่วงพำนักโหลดเกินพิกัดถ้าโหลดเกินพิกัดเป็นทางไฟฟ้า ไม่ใช่เพียงทางความร้อน บันทึกแรงดันและความถี่เป็นการอ้างอิงถึงสิ่งที่โถง หรือแท่นทดสอบ จะให้จริง บันทึกว่าการป้องกันของหน่วยสมมตินิวทรัล กราวด์ หรือพฤติกรรมเบรกเกอร์แบบหนึ่ง เฉพาะเท่าที่สมมติผิดจะทำให้บทสภาวะปลอดภัยเป็นเท็จ อย่าเปลี่ยนสิ่งนี้เป็นการศึกษาโครงข่ายกำลัง สังเกตการโกงธรรมดา: การตรวจรับทางความร้อนที่รันจากฟีดชั่วคราวที่โถงไม่มี ถ้าหน่วยที่ส่งมอบต้องการฟีดคนละแบบ บรรทัดส่วนต่อประสานกำลังยังไม่ถูกตรวจรับ

## สภาวะคงตัว ขั้น และทริป

ให้ใบภาระมีแถวสามชนิด เพื่อคนจะเลิกถกเถียงว่าตัวเลขหนึ่งเป็นชนิดใด

แถวคงตัวคือชุดที่ระดับคงตัว หลังจากเกณฑ์ช่วงพำนัก แถวขั้นคือคำสั่งให้ขยับ และสิ่งที่ต้องจริงระหว่างการขยับ: ไม่ทริป ไม่มีข้อมูลค้าง อัตราไหลไม่ยุบเว้นแต่ขั้นนั้นเป็นขั้นอัตราไหล แถวทริปไม่ใช่ภาระในความหมายของเอาต์พุต พวกมันคือเงื่อนไขที่ภาระต้องจบ ใส่ตัวชี้ไปบทความปลอดภัย แทนที่จะคิดค้นค่าทริปที่นี่ ถ้าค่าทริปอยู่ในข้อกำหนดที่อ้าง ให้อ้างมัน ถ้ามันเป็นทางเลือกของคุณ ให้ติดป้ายว่าเป็นทางเลือกของคุณ

การแยกนี้กันไม่ให้โหลดเกินพิกัดถูกใช้เป็นพิกัดคงตัว และกันไม่ให้ค่าตั้งทริปถูกใช้เป็นเป้าหมายสมรรถนะ เป้าหมายและขีดจำกัดเป็นคนละทิศทาง หน่วยที่รันดีที่สุดที่จุดทริปคือหน่วยที่คุณไม่เข้าใจ

## สิ่งที่ NVIDIA เผยแพร่บนไซต์ศูนย์ข้อมูล

อ่านเมื่อ 11 ตุลาคม 2026 จาก https://www.nvidia.com/en-us/data-center/ และหน้าผลิตภัณฑ์ที่ลิงก์จากมัน สิ่งเหล่านี้คือหน้าของ NVIDIA ประโยคด้านล่างเป็นสารสกัดสั้นของข้อเท็จจริงการจัดวางที่เกี่ยวกับโหลดแบงก์ พวกมันไม่ใช่สำเนาของหน้า และพวกมันไม่ใช่ข้อกำหนดส่วนต่อประสาน

ไซต์เป็นแคตตาล็อก มันบรรยายการคำนวณเร่ง โรงงาน AI เครือข่าย และผลิตภัณฑ์แร็ค มันไม่ได้ บนหน้าที่อ่านสำหรับร่างนี้ เผยแพร่อัตราไหลสารหล่อเย็น อุณหภูมิจ่าย ความดันแตกต่าง หรือตระกูลข้อต่อที่โหลดแบงก์ต้องทำให้ได้ ช่องเหล่านั้นยังว่างจนกว่าแผ่นข้อมูลหรือข้อกำหนดแร็คที่ใช้บังคับอยู่ในขณะนั้นจะเติมพวกมัน อย่าคิดค้นพวกมันจากแคตตาล็อก

หน้าแร็คสองหน้าคือหน้าที่หนังสือเล่มนี้ใช้ได้

GB200 NVL72 หน้าผลิตภัณฑ์ https://www.nvidia.com/en-us/data-center/gb200-nvl72/ NVIDIA บรรยายมันว่าระดับแร็คและระบายความร้อนด้วยของเหลว การจัดวางที่เผยแพร่คือ 36 Grace CPU และ 72 Blackwell GPU หนึ่งโดเมน NVLink ตารางข้อกำหนดของหน้าเดียวกัน ซึ่งคุณควรอ่านใหม่แทนที่จะเชื่อประโยคนี้ถ้าหน้าขยับ ระบุ HBM3E 13.4 TB, LPDDR5X 17 TB, แบนด์วิดท์ NVLink 130 TB/s และคอร์ Arm Neoverse V2 จำนวน 2,592 แผ่นข้อมูลถูกลิงก์จากหน้านั้น ตัวคูณสมรรถนะเทียบกับ H100 อยู่บนหน้า พวกมันไม่ใช่ภาระ พวกมันไม่เข้าสู่ระดับคงตัว

GB300 NVL72 หน้าผลิตภัณฑ์ https://www.nvidia.com/en-us/data-center/gb300-nvl72/ NVIDIA บรรยายมันว่าระบายความร้อนด้วยของเหลวทั้งหมดและระดับแร็ค: 72 Blackwell Ultra GPU และ 36 Grace CPU บล็อกข้อกำหนดบนหน้านั้นระบุแบนด์วิดท์ NVLink 130 TB/s, หน่วยความจำเร็ว 37 TB, หน่วยความจำ GPU 20 TB, LPDDR5X 17 TB และคอร์ Arm 2,592 เท่ากัน แผ่นข้อมูล Blackwell Ultra ถูกลิงก์จากหน้า ตัวเลข 50x และ 30x บนหน้านั้นเป็นข้อกล่าวอ้างสมรรถนะที่คาดการณ์ พวกมันไม่ใช่ความร้อน อัตราไหล หรือความดัน

Vera Rubin NVL72 ถูกระบุบนแคตตาล็อกเดียวกันในฐานะผลิตภัณฑ์ระดับแร็คภายหลัง อ้างมันเฉพาะถ้าเจนเนอเรชันนั้นคือสิ่งที่คุณเป็นตัวแทน อย่าสมมติว่าส่วนต่อประสานของเหลวของมันตรงกับ GB200 เพราะชื่อยังบอกว่า NVL72

สิ่งที่สิ่งนี้ทำกับใบภาระแคบ ตัวแทนเป็นของเหลว ไม่ใช่อากาศ หน่วยแทนหนึ่งแร็คของเจนเนอเรชันที่คุณอ้าง ไม่ใช่อาคาร ไม่ใช่เครือข่าย และไม่ใช่ FLOPS ของ GPU แบนด์วิดท์หน่วยความจำและแบนด์วิดท์ NVLink ไม่ใช่อัตราไหลสารหล่อเย็น โหลดแบงก์ที่ตรงกับตัวเลข FLOPS ที่เผยแพร่ได้ และบอกอัตราไหลกับอุณหภูมิทั้งสองไม่ได้ ยังไม่ผ่านบทนี้ เขียนชื่อเจนเนอเรชันและวันที่ของหน้าบนหัวใบภาระ ปล่อยอัตราไหล อุณหภูมิ และความดันแตกต่างไว้สำหรับฉบับแก้ไขแผ่นข้อมูลที่คุณได้รับอนุญาตให้ใช้

ลิงก์อื่นบนแคตตาล็อก และเหตุที่พวกมันอยู่นอกเรื่องความร้อน: การ์ดสาย GPU ศูนย์ข้อมูล แคตตาล็อกระบบที่ผ่านคุณสมบัติ และ NVIDIA-Certified Systems สำหรับระบุเซิร์ฟเวอร์ ไม่ใช่สำหรับขนาดสายอ่อน MLPerf สำหรับเกณฑ์เปรียบเทียบภาระงาน ไม่ใช่สำหรับระดับคงตัวทางความร้อน Mission Control สำหรับซอฟต์แวร์ปฏิบัติการโรงงาน ไม่ใช่สำหรับการหยุดเฉพาะที่ Spectrum-X, Quantum InfiniBand และ BlueField สำหรับเครือข่าย ซึ่งหนังสือเล่มนี้ไม่ตรวจรับ MGX ในฐานะแบบอ้างอิงเซิร์ฟเวอร์โมดูลาร์ เฉพาะถ้าเจ้าของส่วนต่อประสานบอกว่าแร็คที่คุณจะประกบเป็นรุ่น MGX ที่ระบายความร้อนด้วยของเหลว DSX ในฐานะเรื่องต้นทุนต่อเมกะวัตต์ ไม่ใช่กิโลวัตต์เข้าสู่ของเหลวของคุณ

## แหล่งสาธารณะสำหรับบทนี้

ชุดภาระยังว่างจนกว่าฉบับแก้ไขที่อ้างจะเติมมัน หน้าสาธารณะของ NVIDIA กำหนดชั้น: ระบายความร้อนด้วยของเหลว ระดับแร็ค ไม่ใช่ภาระอากาศอ่อนโยน แผ่นข้อมูลที่ลิงก์จากหน้านั้นคือที่ที่ตัวเลขส่วนต่อประสานจะอยู่ ถ้าคุณได้รับอนุญาตให้ใช้พวกมันในโครงการ อย่าคัดลอกตัวคูณการตลาดจากหน้าเข้าสู่ช่อง ตัวประกอบเทียบกับแพลตฟอร์มเก่าไม่ใช่อัตราไหลและไม่ใช่อุณหภูมิ แนวทางความร้อน ASHRAE ในฉบับใดที่คุณได้รับใบอนุญาตให้อ่าน คือที่ที่ชั้นและสภาพแวดล้อมที่แนะนำถูกนิยาม ชั้นเหล่านั้นไม่ถูกพิมพ์ซ้ำที่นี่ ถ้าภาระของคุณอ้างชั้น ASHRAE การอ้างอิงรวมฉบับ และหน้าต่างตัวเลขอยู่บนใบโครงการ ANSI/ASHRAE 90.4 เป็นมาตรฐานพลังงานสำหรับศูนย์ข้อมูล มันไม่ตั้งระดับคงตัวของโหลดแบงก์ อย่าให้ข้อกล่าวอ้างพลังงานของโถงย้ายเข้าสู่ชุดภาระนี้

## การตัดสินใจที่ต้องบันทึก

- ชุดค่ากำหนด: ความร้อนเข้าสู่ของเหลว อัตราไหล ความดันแตกต่าง อุณหภูมิจ่าย อุณหภูมิกลับ กำลังไฟฟ้า แต่ละช่องถูกอ้างหรือทำเครื่องหมายว่าไม่ทราบ
- เหตุที่แต่ละที่ที่คุณจะเยือนอยู่บนใบ รวมช่วงพำนักโหลดเกินพิกัด
- แต่ละปริมาณของเหลวถูกอ่านที่ฝั่งใดของขอบเขต
- เรื่องเท็จที่ปริมาณที่หายแต่ละอย่างจะเล่า
- สิ่งที่ลูปชั่วคราวต้องดูดซับและส่งในวันตรวจรับ
- กฎเมื่อฉบับแก้ไขเปลี่ยน: ข้อจำกัด การดัดแปลง หรือหยุดข้อกล่าวอ้าง
