แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 3. เส้นทางของเหลว

เส้นทางของเหลวคือที่ที่ฮีตเตอร์ที่มั่นใจกลายเป็นต้นแบบที่ต่อไม่ได้ แยกไม่ได้ หรือเชื่อไม่ได้ ความร้อนถูกเพิ่มได้มากกว่าหนึ่งวิธี ของเหลวไปได้เฉพาะที่ที่คุณเหลือเส้นทางไว้ให้มัน และมันอยู่ที่นั่นได้เฉพาะถ้าข้อต่อ วาล์ว และการเดินสายอ่อนถูกถือเป็นการออกแบบ ไม่ใช่เป็นงานท่อที่ค่อยคิดตอนท้าย

บทนี้คือชุดของทางเลือก มันไม่ใช่รายการชิ้นส่วน ตระกูลข้อต่อ ขนาด และการระบุวัสดุมาจากข้อกำหนดที่ใช้บังคับอยู่ในขณะนั้น และจากสารหล่อเย็นที่คุณมีจริง สิ่งที่บทนี้ยืนยันคือหน้าที่ที่แต่ละทางเลือกทำ ความล้มเหลวที่มันมีไว้กัน และการตรวจการตรวจรับที่พิสูจน์ว่าคุณไม่ได้ข้ามมัน

## วาดขอบเขตก่อน

ก่อนคุณร่างท่อ วาดเส้นที่โหลดแบงก์จบและโลกที่เหลือเริ่ม สำหรับหนังสือเล่มนี้ เส้นนั้นคือส่วนต่อประสานฝั่งแร็ค: แมนิโฟลด์ หรือสายอ่อนที่ประกบกับแมนิโฟลด์ แล้วแต่ว่าใครเป็นเจ้าของสายอ่อน โหลดแบงก์ไม่รวม CDU มันไม่รวมท่อโถง มันไม่รวมลูปแท่นทดสอบชั่วคราว แม้ต้นแบบจะใช้เดือนแรกยึดกับลูปนั้น

เขียนหนึ่งประโยค: "ขอบเขตที่ส่งมอบจบที่ X ครึ่งที่ประกบของ X เป็นของ Y" ถ้าคุณตั้งชื่อ X และ Y ไม่ได้ ข้อถกเถียงภายหลังทุกเรื่องการรั่วจะเป็นข้อถกเถียงเรื่องความรับผิดชอบ ซึ่งเป็นที่ที่แย่กว่าแผนภาพสำหรับการค้นพบขอบเขต

ใส่ประโยคบนแผนภาพเส้นเดียว แผนภาพมีกล่อง ลูกศร และชื่อ มันไม่มีผังสถานที่ หมายเลขห้อง หรือโลโก้ผู้จำหน่าย มันควรถูกวาดใหม่โดยคนแปลกหน้าจากร้อยแก้วในแฟ้มส่งมอบได้ ถ้ามันถูกวาดใหม่ไม่ได้ มันคือรูป ไม่ใช่แผนภาพ

ตั้งชื่อกระแส จ่ายเข้าสู่ภาระ กลับออกจากภาระ บายพาสใดที่มีอยู่เพื่อให้อัตราไหลถูกปรับได้โดยไม่อดการต่อ CDU ท่อระบายหรือช่องระบายใด ถ้ากระแสหนึ่งไม่มีชื่อ ใครจะวัดอันที่ผิดและติดป้ายด้วยคำที่ถูก

## ฝั่งปฐมภูมิและฝั่งทุติยภูมิ

การสนทนาเรื่องระบายความร้อนด้วยของเหลวผสมสองลูปจนทุกคนพยักหน้าใส่คนละเครื่อง แยกพวกมันในย่อหน้าแรกของบันทึกแผนภาพของคุณ

ฝั่งหนึ่งคือฝั่งทิ้งความร้อน: ฝั่งที่ทิ้งความร้อนในที่สุด มักผ่านเครื่องแลกเปลี่ยนความร้อนของ CDU ไปยังของเหลวอื่นหรือสู่อากาศ อีกฝั่งคือฝั่งแร็ค: ของเหลวที่คงจะไหลผ่านอุปกรณ์ IT และที่โหลดแบงก์ของคุณแสร้งเป็น คำว่า "ปฐมภูมิ" และ "ทุติยภูมิ" ถูกใช้ต่างกันโดยผู้จำหน่ายต่างราย อย่ารับนิสัยของผู้จำหน่ายโดยไม่เขียนบรรทัดอภิธานของคุณเอง เลือก "ฝั่ง CDU" และ "ฝั่งแร็ค" ถ้าคำที่รับมาสับสนในโครงการของคุณแล้ว ความสอดคล้องภายในไฟล์ของคุณชนะความซื่อตรงต่อสไลด์

โหลดแบงก์ในหนังสือเล่มนี้นั่งอยู่ฝั่งแร็คของขอบเขตนั้น มันแสดงความร้อนและความต้านทานต่อสิ่งใดที่จ่ายของเหลวฝั่งแร็ค มันไม่ใช่สิ่งทดแทนเครื่องแลกเปลี่ยนความร้อน ปั๊ม หรือการควบคุมของ CDU ถ้าต้นแบบของคุณมีปั๊มของตัวเอง ให้พูดเช่นนั้น และบอกว่าปั๊มนั้นมีไว้เฉพาะการตรวจรับบนแท่นทดสอบ หรือเป็นส่วนของตัวแทนที่ส่งมอบ ปั๊มที่กลายเป็นแหล่งอัตราไหล "ตัว" อย่างเงียบจะทำให้การอ่านอัตราไหลทุกครั้งในโรงงานไม่เป็นตัวแทนของแร็คที่คาดว่าจะถูกป้อน

ถ้าโครงการยังต้องการภาระบนลูปฝั่ง CDU นั่นคือบรรทัดข้อกำหนดคนละบรรทัด และมักเป็นเครื่องคนละเครื่อง อย่ายืดหน่วยนี้ข้ามทั้งสองฝั่งเพราะใบสั่งซื้อมีหนึ่งรายการ สองภาระบนแชสซีเดียว ที่ไม่ติดป้าย คือวิธีที่วาล์วซึ่งมีไว้แยกกลายเป็นวาล์วที่อดลูปที่ผิด

เขียน ใต้แผนภาพ: หน่วยนี้อยู่ฝั่งใด อะไรป้อนมัน และอะไรที่มันไม่ได้รับอนุญาตให้แทน สามประโยค ถ้าคุณต้องการหนึ่งหน้า คุณยังไม่ได้วาดขอบเขต คุณได้เริ่มคำบรรยายระบบ ซึ่งเป็นของหนังสือโครงการ

## การแยก

การต่อภายนอกแต่ละจุดที่ทำให้ลูปหกได้ต้องการวิธีปิดมัน ข้อต่อถอดเร็วคือข้อต่อ บางครั้งมันเป็นวาล์วด้วย มันไม่ใช่แผนซ่อมบำรุงโดยตัวมันเอง ครั้งแรกที่คุณต้องถอดสายอ่อนที่ยังเต็ม คุณจะได้รู้ว่าคุณออกแบบการแยก หรือหวังการแยก

การแยกมีที่ ทิศทาง และสถานะที่มองเห็น ที่: ใกล้จุดหกพอที่ปริมาตรที่ถูกกักเล็ก และไกลจากข้อต่อพอที่คุณเอื้อมมือถึงได้เมื่อสายอ่อนถูกสวม ทิศทาง: คุณรู้ว่าฝั่งใดยังมีชีวิตเมื่อมันปิด สถานะที่มองเห็น: คนที่ไม่ได้สร้างหน่วยบอกเปิดจากปิดได้โดยไม่มีคู่มือ ถ้าสถานะมองไม่เห็น การตรวจรับถือมันว่าไม่ทราบ และไม่ทราบไม่ใช่เปิด

สองการต่อ จ่ายและกลับ หมายถึงสองหน้าที่การแยก การเชื่อมต่อสองฝั่งทั้งขาจ่ายและขากลับต้องมีวาล์วตัดแยกอิสระสองชุด ผังร่างเริ่มต้นที่เขียนวาล์วร่วมเพียงตัวเดียวโดยไม่มีวาล์วปิดแยกขาจ่ายและขากลับจะไม่สามารถตัดแยกลูปขณะถอดสายอ่อนได้ ดังนั้นต้องปฏิเสธผังที่ไม่แยกวาล์วสองฝั่งเสมอ รวมถึงต้องติดตั้งวาล์วตัดแยกที่พอร์ตสำรองทุกจุด เพราะพอร์ตสำรองที่ปิดกั้นไม่ได้ไม่ใช่พอร์ตสำรอง แต่เป็นจุดรั่วไหลที่ไร้การควบคุม

ท่อระบายและช่องระบายเป็นปัญหาการแยกขนาดย่อม ท่อระบายที่เป็นปลั๊ก ไม่มีวาล์วและไม่มีฝาที่หลุดไม่หาย จะถูกเปิดในจังหวะที่แย่ที่สุดเพราะมันเป็นวิธีเดียวที่จะเทหน่วยให้ว่าง ช่องระบายที่ปิดไม่ได้จะกลายเป็นรอยรั่วอากาศหรือละออง เขียนท่อระบายและช่องระบายเป็นอุปกรณ์ที่มีชื่อพร้อมสถานะปิด หรือเขียนว่าหน่วยไม่ได้มีไว้ให้ระบายยกเว้นโดยการถอดข้อต่อ และยอมรับข้อจำกัดนั้นในแฟ้ม ข้อจำกัดนั้นซื่อสัตย์ได้บางครั้งสำหรับโมดูลปิดผนึก มันแทบไม่ซื่อสัตย์สำหรับต้นแบบที่คุณจะซ่อม

การตรวจรับสำหรับการแยกเป็นกายภาพ ไม่ใช่เอกสาร ปิดวาล์ว ยืนยันว่าฝั่งท้ายน้ำถูกเปิดได้โดยไม่หกต่อเนื่อง ยืนยันว่าป้ายตรงกับแผนภาพ ถ้าคุณทำสิ่งนี้โดยไม่เติมลูปทั้งโถงไม่ได้ ให้ทำมันบนแท่นทดสอบก่อนหน่วยและโถงแยกจากกันไม่ได้ Gate 1 มีไว้สำหรับสิ่งนี้ อย่าเลื่อนมันไปวันหนึ่งที่ลูปถูกปรับเคมีและอ่อนไหวทางการเมือง

## หนึ่งในบริการ หนึ่งสำรอง

ข้อต่อภายนอกเดียวคือจุดเดียวของความล่าช้าและจุดเดียวของความเสียหาย รูปแบบที่ควรขโมยจากข้อกำหนดโหลดแบงก์จริงไม่ใช่ขนาด มันคือรูปแบบ: การต่อหนึ่งจุดในบริการ หนึ่งจุดถือเป็นสำรอง หน้าที่เดียวกัน นำเข้าบริการได้โดยไม่ต้องออกแบบแมนิโฟลด์ใหม่บนรถ

บอกว่าสำรองหมายความว่าอะไร เพราะคำนี้ถูก

พอร์ตที่มีฝาบนแมนิโฟลด์หน่วย ตระกูลเดียวกับพอร์ตที่มีชีวิต ถูกแยก ติดป้าย และเอื้อมถึง นี่คือขั้นต่ำที่สมควรได้คำนั้น

สายอ่อนที่สองที่สวมไว้แล้วและมีฝาที่ปลายไกล พร้อมกว่า พับได้มากกว่า ถูกเข้าใจผิดว่าเป็นสายอ่อนที่มีชีวิตได้มากกว่า ถ้าคุณเลือกสิ่งนี้ ป้ายและฝาเป็นรายการตรวจรับ ไม่ใช่อุปกรณ์เสริม

ข้อต่อสำรองในถุงในลิ้นชัก นั่นคืออะไหล่ มันไม่ใช่การต่อสำรอง อย่าเขียนมันบนแผนภาพราวกับมันถูกเดินท่อ

สำรองต้องเห็นหน้าที่เดียวกันถ้ามันถูกนำเข้าบริการ: การแยกเดียวกัน เรื่องเครื่องมือวัดเดียวกัน หรือข้อจำกัดที่เขียนว่าเส้นทางสำรองไม่มีเครื่องมือวัด และดังนั้นเป็นเพียงเส้นทางกู้คืน ไม่ใช่เส้นทางทดสอบ คนจะทดสอบบนสำรองถ้าพอร์ตที่มีชีวิตเสีย ถ้าสำรองไม่มีมิเตอร์อัตราไหลและไม่มีอุณหภูมิ พวกเขาจะทำอยู่ดีและบันทึกจะโกหก ให้เครื่องมือวัดเส้นทางสำรอง หรือเขียน ด้วยตัวอักษรใหญ่ ว่าการทดสอบบนเส้นทางสำรองไม่ใช่การตรวจรับที่ใช้ได้ และไม่ใช่ตัวแทนที่ใช้ได้

ใครเปลี่ยนจากที่มีชีวิตเป็นสำรองได้ ในวันนั้น ค่าเริ่มต้นคือ: ไม่มีใคร เว้นแต่ใบตรวจรับตั้งชื่อคนและการทดสอบซ้ำที่ตามมา การเปลี่ยนพอร์ตเปลี่ยนเส้นทางไฮดรอลิก การสลับเงียบคือหน่วยคนละหน่วย

## ฝีมือสายอ่อน

สายอ่อนไม่ใช่ใบอนุญาตให้เพิกเฉยการเดินท่อ สายอ่อนที่ตรงตระกูลข้อต่อและพับแบนหลังแชสซีคือสายอ่อนที่ล้มเหลว แม้มันไม่เคยรั่ว รอยพับจำกัดอัตราไหล สร้างความดันตกที่คุณจะโทษแร็ค และทำให้ไลเนอร์ล้า จุดเสียดสีสึกทะลุ โค้งที่แน่นกว่าที่สายอ่อนอยู่ได้จะดูยอมรับได้เมื่อว่าง และผิดเมื่อมีแรงดัน

กำหนดการเดินท่อเป็นชุดของข้อห้ามและคำแถลงเชิงบวกหนึ่งข้อ ข้อห้าม: ไม่มีรอยพับ ไม่เสียดขอบ ไม่พึ่งขั้วต่อรับน้ำหนักสายอ่อน ไม่มีวงที่กักอากาศที่จุดสูงซึ่งคุณลืม ไม่มีช่วงที่ขวางโมดูลที่คุณบอกว่าต้องถอดออกได้ คำแถลงเชิงบวก: ความยาวและเส้นทางของสายอ่อนถูกตรึงพอที่คนสองคนจะเดินมันทางเดียวกัน "ตัดตามหน้างาน" โดยไม่มีเส้นทางคือวิธีที่ทุกหน่วยกลายเป็นอุบัติเหตุไฮดรอลิกที่ไม่ซ้ำ

ความยาวสายอ่อนเป็นทางเลือกการออกแบบ สั้นเกินไปและหน่วยต้องนั่งในที่ที่ขัดกับแร็ค ยาวเกินไปและวงสำรองกลายเป็นเครื่องแลกเปลี่ยนความร้อนและอันตรายสะดุด เขียนความยาวสูงสุดที่ไม่ถูกยึดและความยาวรวมสูงสุดเป็นตัวเลขโครงการ หรือทำเครื่องหมายว่าไม่ทราบจนกว่าตำแหน่งแมนิโฟลด์จะรู้ อย่าคัดลอกความยาวจากโถงอื่น

อีลาสโตเมอร์ หรือโลหะ ต้องเข้ากันได้กับสารหล่อเย็นและกับอุณหภูมิที่ใบภาระอนุญาต ตั้งชื่อชั้นวัสดุบนแฟ้มของหน่วยและอ้างสารหล่อเย็น ห้ามนำสายอ่อนตามแคตตาล็อกจากโครงการก่อนหน้ามาใช้ซ้ำโดยทึกทักเอาเองว่าทนสารเคมีของสารหล่อเย็นได้เหมือนกัน โพรพิลีนไกลคอลผสมสารยับยั้งการกัดกร่อน (PG25) น้ำปราศจากไอออน (DI) และของเหลวไดอิเล็กทริกจะทำปฏิกิริยากัดกร่อนอีลาสโตเมอร์และซีลต่างชนิดกัน จึงไม่สามารถใช้ทดแทนกันได้โดยไม่ตรวจสอบความเข้ากันได้ของวัสดุ ถ้าคุณไม่รู้สารหล่อเย็น ช่องวัสดุสายอ่อนยังไม่ทราบ และ Gate 1 ปิดไม่ได้ นั่นถูกต้อง การส่งสายอ่อนที่เข้ากันได้ไม่ทราบไม่ใช่วิธีรักษาตารางเวลา

แคลมป์และปลอกอัดเป็นส่วนของสายอ่อน ไม่ใช่ส่วนของการตกแต่ง ข้อต่อที่พึ่งแคลมป์ต้องมีแคลมป์ที่มองเห็นและเป็นชนิดที่ผู้ทำสายอ่อนกำหนด การตรวจรับรวมการมอง ไม่ใช่การกระตุกที่ทำให้ข้อต่อเสีย ถ้าข้อต่อเป็นชนิดที่ไม่ควรกระตุก ให้เขียนการตรวจเป็นการมองและเป็นการทดสอบความดัน ไม่ใช่เป็นการแสดงกล้า

อากาศในสายอ่อนเป็นปัญหาการวัดเช่นเดียวกับปัญหาการไหล จุดสูงที่ไม่มีช่องระบายจะเก็บอากาศ ปั๊มจะมีเสียงผิด และมิเตอร์อัตราไหลจะอ่านส่วนผสม เดินสายอ่อนที่เดินแล้วและทำเครื่องหมายจุดสูง ระบายพวกมันหรือเดินพวกมันออกไป นี่เป็นเรื่องของ Gate 1 และ Gate 3 มันถูกกว่าที่ Gate 1

## การกีดขวาง

การตรวจรับสถิตมีอยู่เพราะแบบและแชสซีไม่ตรงกันในโลกจริง การตรวจเป็นเรื่องปฏิบัติ เมื่อสายอ่อน วาล์ว เซนเซอร์ และขั้วต่อถูกสวมแล้ว คนเอื้อมถึงอุปกรณ์แยกทุกตัว ปิดมัน และถอดโมดูลโดยไม่รื้อลูปได้หรือไม่ หน่วยนั่งที่ระยะจากแมนิโฟลด์ที่ความยาวสายอ่อนสมมติไว้ โดยตู้ไม่ชนแร็ค พื้น หรือประตูของ CDU ได้หรือไม่ จอ ถ้ามี หันเข้าหาคนที่ต้องอ่านมัน หรือหันเข้ากำแพงที่ภาพเรนเดอร์ไม่เคยมี

การกีดขวางไม่ใช่เพียงโลหะชนโลหะ มันคือมือถึงวาล์ว วาล์วที่ตรงแบบและหมุนไม่ได้ขณะสายอ่อนสวมอยู่ได้ล้มเหลว มันคือตาถึงป้าย ป้ายที่มีอยู่และอ่านไม่ได้เมื่อสายอ่อนสวมอยู่ได้ล้มเหลว มันคือเครื่องมือถึงตัวยึด โมดูลที่คุณบอกว่าถอดได้ ซึ่งต้องการไขควงที่ใส่ไม่ลงระหว่างสายอ่อนกับโครง ได้ล้มเหลว

ทำการตรวจเหล่านี้เมื่อว่าง แล้วอีกครั้งที่แรงดันถ้าสายอ่อนโตหรือแข็งเมื่อถูกเติม สายอ่อนเปลี่ยนรูป การตรวจที่ทำเฉพาะบนแบบ CAD คือความปรารถนา การตรวจที่ทำเฉพาะเมื่อว่างไม่สมบูรณ์ คุณไม่ต้องการโถงเพื่อทำการตรวจเมื่อเติม คุณต้องการฝา ปั๊ม และความซื่อสัตย์

บันทึกการกีดขวางเป็นรายการการเอื้อมถึง ไม่ใช่เป็น "ผังโอเค" การเอื้อมถึง: การแยกจ่าย การแยกกลับ ฝาสำรอง ท่อระบาย การปลดโมดูล การตัดกำลัง การปิดเสียงสัญญาณเตือนถ้ามันอยู่เฉพาะที่ แต่ละอันผ่านหรือไม่ผ่าน ย่อหน้าเล่าจะซ่อนการเอื้อมถึงหนึ่งอย่างที่ล้มเหลว

## ข้อต่อมีไว้เพื่ออะไร: Danfoss FD83 เทียบกับข้อต่อระดับเบลด

คุณจะถูกขอให้เลือกข้อต่อแต่เนิ่นๆ โดยมักนำข้อต่อสวมเร็วที่เหลือจากการประกอบเซิร์ฟเวอร์รุ่นก่อนมาให้ดู จงปฏิเสธมรดกตกทอดนั้น เลือกงานทางชลศาสตร์ ทำความเข้าใจขนาดของส่วนต่อประสาน แล้วให้ข้อกำหนดเป็นผู้ระบุตระกูลข้อต่อ

ในการทดสอบเดินระบบการระบายความร้อนด้วยของเหลวในดาต้าเซ็นเตอร์ ผู้คนมักสับสนระหว่างระดับการเชื่อมต่อสองระดับที่แตกต่างกันอย่างสิ้นเชิง:
1. **ข้อต่อระดับเบลด (เช่น OCP UQD02/04/08)**: ออกแบบมาสำหรับเซิร์ฟเวอร์เบลด ถาดประมวลผล หรือโหนดแชสซีแบบบลายด์เมต ที่มีอัตราไหลต่ำ จัดการอัตราไหลปานกลาง (โดยทั่วไป 2 ถึง 15 LPM ต่อถาด) มีขนาดกะทัดรัด แต่รูเปิดภายในทำให้เกิดแรงต้านทานการไหลสูงมากหากถูกบังคับให้รับปริมาตรของทั้งแร็ค
2. **ข้อต่อทดสอบแมนิโฟลด์ระดับแร็ค (เช่น ซีรีส์ Danfoss FD83)**: ในการทดสอบชั่วคราวและการตรวจรับยูนิตต้นแบบสำหรับแร็คระดับ NVL72—ซึ่งอัตราไหลหลักสูงถึง 150 ถึง 200+ LPM—มาตรฐานอุตสาหกรรมที่แพร่หลายคือ **ข้อต่อสวมเร็วแบบไหลเต็มช่องและอินเทอร์ล็อกคู่ซีรีส์ Danfoss FD83** (ทั่วไปขนาดบอดี้ 1 นิ้วหรือ 2 นิ้ว เช่น FD83-2051)

Danfoss FD83 แก้ไขโหมดความล้มเหลวร้ายแรงในหน้างานสองประการด้วยกลไกทางกายภาพ:
- **อินเทอร์ล็อกคู่เชิงกล (Mechanical dual interlock)**: ไม่สามารถปลดข้อต่อได้ในขณะที่ของเหลวภายในมีความดันหรือกำลังไหลอยู่ และไม่สามารถหมุนบอลวาล์วภายในให้เปิดได้จนกว่าทั้งสองฝั่งจะสวมเข้ากันจนสุดและล็อกด้วยสลักนิรภัยทางกลแล้วเท่านั้น ซึ่งช่วยป้องกันการรั่วไหลของน้ำหล่อเย็นแรงดันสูงในห้องดาต้าฮอลล์ที่กำลังทำงานได้อย่างเด็ดขาด
- **การไหลเต็มช่องและความดันสูญเสียต่ำ (C_v)**: ต่างจากโครงสร้างวาล์วป๊อปเปตแบบสปริงที่ขัดขวางการไหลที่ความเร็วสูง FD83 ให้เส้นทางการไหลผ่านตรงโดยมีสัมประสิทธิ์การไหล (C_v) สูง

ความดันสูญเสียในแมนิโฟลด์ ท่อภายใน และข้อต่อสวมเร็วของโหลดแบงก์ถูกควบคุมโดยสมการดาร์ซี-ไวส์บาค (Darcy-Weisbach):

$$\Delta P = \left( \lambda \frac{L}{D} + \sum \zeta \right) \frac{\rho v^2}{2}$$

โดยที่:
- ΔP คือความดันสูญเสียรวมตลอดโหลดแบงก์ (Pa)
- λ คือแฟกเตอร์ความเสียดทานของดาร์ซี
- L คือความยาวท่อภายใน (m), และ D คือเส้นผ่านศูนย์กลางไฮดรอลิก (m)
- $\sum \zeta$ คือผลรวมของสัมประสิทธิ์การสูญเสียเฉพาะจุด (ข้อต่อสวมเร็ว, ข้องอ 90°, ข้อต่อสามทาง, และมัดฮีตเตอร์)
- ρ คือความหนาแน่นของของเหลว (1020–1050 kg/m³ สำหรับน้ำผสมไกลคอล)
- v คือความเร็วเฉลี่ยของของเหลว (m/s)

สำหรับข้อต่อ Danfoss FD83 หนึ่งคู่ (C_v ≥ 12.5–15.0) ที่อัตราไหลพิกัดของแร็ค (176.5 L/min) การสูญเสียความดันของข้อต่ออยู่ที่ประมาณ:

$$\Delta P_{\text{couplings}} = \frac{\rho}{2} \left( \frac{Q_v}{C_v \times 1.156 \times 10^{-4}} \right)^2 \approx 28\text{--}35\,\text{kPa}$$

สิ่งนี้ช่วยรักษาอิมพีแดนซ์รวมของวงจรให้ต่ำ ทำให้ความดันสูญเสียที่ยอมรับได้ส่วนใหญ่สามารถนำไปใช้กับวาล์วปรับสัดส่วนเชิงเส้นและห้องทำความร้อนได้

หากมีใครยื่นสายแปลง UQD ระดับเบลดให้คุณเพื่อเชื่อมต่อโหลดแบงก์สำหรับแร็คขนาด 120kW จงปฏิเสธทันทีที่ Gate 1 การบีบอัตราไหล 180 LPM ผ่านข้อต่อที่เล็กเกินไปจะสร้างความดันสูญเสียเทียมหลายร้อยกิโลปาสกาล ทำให้แกนฮีตเตอร์ขาดแคลนของเหลว ทำให้เกิดโพรงอากาศในปั๊มของ CDU และบิดเบือนเส้นโค้งความต้านทานของแร็คทั้งระบบ

ข้อต่อแบบแคลมป์มาตรฐานสุขอนามัย (เช่น DN32 Tri-clamp) ตอบโจทย์การเชื่อมต่อภายในที่สะอาด ตรวจสอบได้ และมีความสมบูรณ์สูง ซึ่งไม่ได้มีไว้สำหรับถอดเข้าออกทุกวัน โหมดความล้มเหลวคือปะเก็นอีลาสโตเมอร์ที่ไม่เข้ากัน แคลมป์ที่นั่งไม่สม่ำเสมอ หรือเฟอร์รูลที่บิดเบี้ยวจากการขันแน่นเกินไป หากคุณต้องการถอดเข้าออกทุกวันบนพื้นทดสอบ ให้ใช้ Danfoss FD83 พร้อมฝาครอบกันฝุ่น หากต้องการความเป็นโมดูลภายใน ให้ใช้แคลมป์สุขอนามัย

วาล์วตัดตอนและวาล์วปรับอัตราไหลตอบโจทย์คนละปัญหา อย่ารวมเข้าด้วยกันโดยไม่ติดป้าย วาล์วตัดตอน (บอลวาล์วหรือบัตเตอร์ฟลายวาล์วแบบเปิดเต็ม) ต้องไม่มีการรั่วซึมและมองเห็นสถานะด้ามจับได้ชัดเจน วาล์วปรับอัตราไหล (TCV มอเตอร์เชิงเส้น) ต้องมีอำนาจควบคุมเพียงพอตลอดช่วงการทำงานโดยไม่ต้องบีบจนเข้าสู่สภาวะโพรงอากาศ (ดูรูปที่ 02 สำหรับผัง P&ID เต็มรูปแบบ รวมถึงตำแหน่งสัมพัทธ์ของวาล์วตัดตอน วาล์วปรับ และเครื่องมือวัด)

## การล้างท่อก่อนเดินระบบและสเตรนเนอร์บายพาส 50 ไมครอน

สเตรนเนอร์และตัวกรองแก้ปัญหาสิ่งสกปรก ในการทดสอบระบบระบายความร้อนด้วยของเหลว สิ่งเหล่านี้ยังตอบคำถามว่าทำไมโคลด์เพลต GPU ตัวใหม่เอี่ยมในแร็คข้างเคียงจึงถูกอุดตันด้วยสะเก็ดเชื่อม

โหลดแบงก์เป็นเครื่องมือทดสอบที่ต้องย้ายสถานที่ไปเรื่อยๆ เดินทางระหว่างไซต์ก่อสร้างที่สกปรก คลังเก็บของ และห้องดาต้าฮอลล์ที่สะอาด หากโหลดแบงก์ถูกจัดส่งมาโดยมีท่อที่ไม่ได้ทำความสะอาด มีเศษโลหะภายใน หรือมีคราบจุลินทรีย์ การเชื่อมต่อโดยตรงเข้ากับวงจร CDU ทุติยภูมิจะฉีดสิ่งปนเปื้อนเหล่านั้นเข้าสู่แมนิโฟลด์ทันที

โหลดแบงก์ต้องมีวงจรบายพาสสำหรับล้างท่อก่อนเดินระบบโดยเฉพาะ (ดู V-105 บน P&ID ในรูปที่ 02):
1. **การปิดฝาที่โรงงาน**: ท่อส่วนที่สัมผัสของเหลวต้องเป็นสเตนเลส 304 หรือ 316 ที่สะอาด ผ่านการพาสซิเวชันทางเคมี เป่าแห้ง และปิดฝาครอบอย่างแน่นหนาก่อนออกจากโรงงาน
2. **การล้างสองขั้นตอนก่อนเปิดฮีตเตอร์**: ก่อนรันความร้อน Gate 3 บนลูปของอาคาร ของเหลวต้องหมุนเวียนผ่านสเตรนเนอร์บายพาสขนาด 50 ไมครอนภายในโหลดแบงก์ก่อน โดยแยกแกนฮีตเตอร์หลักไว้
3. **การตรวจสอบความดันแตกต่าง**: สเตรนเนอร์บายพาสต้องมีเกจวัดความดันแตกต่างหรือธงแสดงสถานะ หากสเตรนเนอร์สะสมเศษสิ่งก่อสร้างระหว่างการล้างด้วยน้ำเย็นรอบแรก ให้ทำความสะอาดก่อนเปิดให้ของเหลวเข้าสู่ฮีตเตอร์หลัก

หากละเลยวงจรบายพาสสำหรับล้าง ความสะอาดของวงจรจะยังคงเป็นเพียงข้อสันนิษฐาน ในวงจรทุติยภูมิของ NVL72 ที่มีความเร็วไหลสูง ข้อสันนิษฐานที่ไม่ได้รับการพิสูจน์เป็นวิธีที่เร็วที่สุดในการทำลายสิ่งอำนวยความสะดวกมูลค่าหลายล้านดอลลาร์

## การเติม การระบายอากาศ และของเหลวครั้งแรก

การเติมครั้งแรกเป็นขั้นตอนที่ออกแบบ ไม่ใช่ทักษะชาวบ้าน เขียนมันเป็นลำดับที่ใบตรวจรับชี้ได้ ของเหลวเข้าที่ใด วาล์วใดเปิด ช่องระบายใดเปิด คุณรู้ได้อย่างไรว่าหน่วยเต็ม คุณรู้ได้อย่างไรว่าคุณไม่ได้กักอากาศในสาขาฮีตเตอร์ คุณทำอะไรกับของเหลวที่หก ในความหมายของ "มีภาชนะ" ไม่ใช่ในความหมายของแผนสิ่งแวดล้อมของสถานที่ หนังสือโครงการถือกฎของโถงได้ หนังสือเล่มนี้ยืนยันเพียงว่าต้นแบบไม่ถูกเติมโดยการฝืนการต่อแล้วหวัง

หน่วยที่เติมโดยไม่มีเครื่องมือพิเศษที่ไม่อยู่ในแฟ้มส่งมอบไม่ได้คือหน่วยที่จะถูกเติมผิด ใส่เครื่องมือในแฟ้ม หรือเปลี่ยนช่องระบาย

ของเหลวร้อนและการเติมเย็นเป็นคนละเหตุการณ์ การเติมด้วยของเหลวเย็นแล้วให้ความร้อนเป็นเรื่องปกติ การเติมด้วยของเหลวที่อยู่ที่เพดานของหน้าต่างแล้ว เข้าสู่หน่วยที่ยังไม่ถูกทดสอบรั่วที่อุณหภูมินั้น คือวิธีที่ปะเก็นทำให้คุณประหลาดใจ ทดสอบรั่วที่ความดันที่คุณอ้าง ที่อุณหภูมิที่ไม่ใช่เพียงอุณหภูมิแวดล้อม ถ้าหน้าต่างภาระร้อน ถ้าคุณทำการทดสอบรั่วร้อนยังไม่ได้ ให้เขียนข้อจำกัด และอย่าอ้างหน้าต่างเต็ม

## ความดัน ในความหมายของเหลว

บทภาระขอความดันแตกต่างเป็นปริมาณ เส้นทางของเหลวต้องรอดความดันสัมบูรณ์ได้ด้วย รวมกรณีที่วาล์วถูกปิดและปั๊มที่อื่นไม่ถูกปิด โหลดแบงก์ที่สุขสบายในฐานะอุปกรณ์ไหลผ่านและระเบิดในฐานะอุปกรณ์อัดตันยังไม่เสร็จ คุณไม่ต้องเผยแพร่พิกัดบาร์ที่นี่ คุณต้องถาม: ความดันสูงสุดที่ลูปที่อ้างใช้กับวาล์วที่ปิดบนหน่วยนี้ได้คือเท่าใด และทุกชิ้นส่วนในส่วนที่ถูกกักได้พิกัดสำหรับสิ่งนั้นหรือไม่ รวมสายอ่อน เกจ และเปลือกฮีตเตอร์

สภาวะอัดตันยังเป็นเหตุการณ์ทางความร้อน ความร้อนเข้าสู่ปริมาตรปิดคือวิธีที่อุณหภูมิเกินและความดันเกินมาด้วยกัน บทสภาวะปลอดภัยจะบอกว่าความร้อนต้องหลุดออก บทของเหลวต้องไม่ทำให้ปริมาตรที่ถูกกักเป็นเส้นทางปกติ ถ้าการจัดวาล์วกักฮีตเตอร์ระหว่างวาล์วปิดสองตัวได้ ให้อินเตอร์ล็อกมัน หรือส่งสัญญาณเตือนมัน หรือเอาการจัดนั้นออก "ผู้ปฏิบัติงานจะรู้" ไม่ใช่อินเตอร์ล็อก

## เซนเซอร์ในของเหลว

เซนเซอร์อุณหภูมิและความดันเป็นส่วนของเส้นทางของเหลวเพราะจุดวัดของพวกมันเปลี่ยนเส้นทาง บอส ข้อสามทาง เทอร์โมเวลล์ สายอิมพัลส์ยาว: แต่ละอย่างรั่ว กักอากาศ หรืออ่านแอ่งได้ ใส่จุดวัดบนแผนภาพ สายอิมพัลส์สั้น จุดสูงถูกระบาย เทอร์โมเวลล์อยู่ในกระแส ไม่ใช่ในข้อสั้นที่ออกจากกระแส ข้อสั้นจะอ่านอุณหภูมิของชั่วโมงที่แล้ว และคุณจะจูนตามมัน

มิเตอร์อัตราไหลต้องการความสงบต้นน้ำและท้ายน้ำ หรือพวกมันต้องการชนิดที่ไม่ต้องการ และคุณต้องรู้ว่าคุณซื้อชนิดใด มิเตอร์ที่ถูกยัดชิดข้องอจะทำซ้ำได้และผิด ความผิดที่ทำซ้ำได้เป็นชนิดอันตราย เพราะการตรวจรับจะ "ผ่าน" การเปรียบเทียบครั้งหนึ่ง แล้วทุกชั่วโมงภายหลังจะแบ่งอคติเดียวกัน ถ้าคุณให้ความยาวตรงที่มิเตอร์กำหนดภายในแชสซีไม่ได้ ให้ย้ายมิเตอร์หรือเลือกชนิดอื่นก่อน Gate 3 อย่าสอบเทียบอคติเข้าไปแล้วเรียกมันว่าแร็ค

ทุกจุดวัดต้องการการแยกถ้าการถอดเครื่องมือจะทำให้ลูปหก เว้นแต่เครื่องมือถูกเชื่อมและข้อจำกัดบอกว่ามันซ่อมไม่ได้ เครื่องมือที่ซ่อมได้ซึ่งทำให้ลูปหกจะไม่ถูกซ่อม พวกมันจะถูกทิ้งไว้ล้มเหลว และการอ่านที่ล้มเหลวจะถูกใช้

## ข้อกำหนดโหลดของเหลวของผู้จำหน่ายมีอะไรจริง

ไฟล์ทำงานมีข้อกำหนดผู้จำหน่ายสำหรับหน่วยโหลดของเหลว หนึ่งเล็กกว่าและหนึ่งใหญ่กว่า พวกมันเป็นเอกสารผลิตภัณฑ์ ไม่ใช่มาตรฐาน และพวกมันไม่ถูกพิมพ์ซ้ำที่นี่ สิ่งที่พวกมันมี และสิ่งที่ใบของคุณจึงควรพูดได้ คือสิ่งนี้

ท่อที่สัมผัสของเหลวเป็นโลหะที่มีชื่อ ไม่ใช่ "โลหะ" ในข้อกำหนดเหล่านั้นมันเป็นเกรดสเตนเลส ที่ระบุ ไม่ใช่โดยนัย ก่อนหน่วยออก ด้านในของท่อถูกทำความสะอาดและปลายถูกปิดฝา เพื่อการเติมครั้งแรกไม่ใช่การชะเศษเครื่องจักรเข้าสู่ลูปของคนอื่น ถ้าหน่วยของคุณบอกไม่ได้ว่าท่อคืออะไร และบอกไม่ได้ว่ามันถูกส่งแบบมีฝาและสะอาด Gate 1 ไม่มีอะไรให้ดู

ข้อต่อภายนอกเป็นตระกูล พร้อมค่าเริ่มต้นและบันทึกว่าอีกตระกูลหนึ่งทำได้ ค่าเริ่มต้นในเอกสารผู้จำหน่ายไม่ใช่ตระกูลที่ประกบของคุณ ตระกูลที่ประกบของคุณยังมาจากข้อกำหนดแร็คที่ใช้บังคับอยู่ในขณะนั้น รูปแบบที่มีประโยชน์คือข้อต่อถูกตั้งชื่อ และการเปลี่ยนข้อต่อเป็นฉบับแก้ไข ไม่ใช่ความประหลาดใจจากร้านสายอ่อน

การแยกนั่งที่พอร์ต อัตราไหลถูกชี้ได้ ไม่ใช่เพียงถูกอนุมาน หน่วยที่ใหญ่กว่าในไฟล์นั้นถูกกำหนดให้มีการต่อหนึ่งจุดในบริการและหนึ่งจุดถือพร้อม และมีวาล์วที่คุณปิดได้โดยไม่ถอดข้อต่อ นั่นคือรูปแบบสำรองและการแยกที่มีอยู่ในบทนี้แล้ว เห็นในข้อกำหนดจริง ไม่ใช่เพียงเป็นคำแนะนำ

แต่ละหน่วยถูกรันด้วยกำลังและด้วยน้ำก่อนถูกเรียกว่าเสร็จ นานพอที่รอยรั่วเย็นและข้อต่อร้อนมีโอกาสปรากฏ ข้อความของพวกมันใช้การรันอย่างน้อยครึ่งชั่วโมง ใช้สิ่งนั้นเป็นรูปร่างของบรรทัดโรงงาน: น้ำเข้า ความร้อนเปิด ช่วงพำนัก มอง บันทึก อย่าคัดลอกแรงดันของพวกมัน ขนาดแคลมป์ของพวกมัน หรือแถบอัตราไหลของพวกมันเข้าสู่ช่องภาระของคุณ ตัวเลขเหล่านั้นเป็นของผลิตภัณฑ์นั้น ช่องของคุณอ้างส่วนต่อประสานของคุณ หรือมันยังว่าง

คู่มือโหลดแบงก์แรงดันปานกลางสำหรับการทดสอบเครื่องกำเนิดก็อยู่ในไฟล์ด้วย มันเป็นเครื่องคนละเครื่อง มันให้ความร้อนอากาศ หรือกองตัวต้านทาน เพื่อโหลดเครื่องกำเนิด มันไม่เป็นตัวแทนของลูปของเหลวแร็ค อย่ายืมแผนภาพการเดินสายของมันมาจบหน่วยของเหลว

## การกัดกร่อน สิ่งสกปรก และสิ่งที่คุณจะไม่แสร้งครอบคลุม

เคมีสารหล่อเย็นทำลายหน่วยที่ผ่านการทดสอบน้ำได้ หนังสือเล่มนี้ไม่กลายเป็นคู่มือเคมี มันกำหนดให้รายการวัสดุ สายอ่อน ซีล โลหะในเส้นทางที่สัมผัสของเหลว ถูกตรวจเทียบกับสารหล่อเย็นในข้อกำหนดที่อ้าง การตรวจเป็นแถว: วัสดุถูกระบุ สารหล่อเย็นถูกอ้าง ความไม่เข้ากันไม่พบโดยคนที่เป็นเจ้าของส่วนต่อประสาน วันที่ ถ้าคนนั้นจะไม่ลงนาม คุณไม่มีความเข้ากันได้ คุณมีความหวัง

สิ่งสกปรกคล้ายกัน ข้อกำหนดความสะอาดที่คุณทดสอบไม่ได้คือคำขวัญ ระบุการชะและวิธีตัวอย่างที่คุณจะรันจริงก่อน Gate 3 หรือระบุตัวกรองตะแกรงและการตรวจ หรือเขียนว่าความสะอาดถูกสมมติจากลูปแท่นทดสอบและไม่ใช่ข้อกล่าวอ้างที่ส่งมอบ ความสะอาดที่ถูกสมมติต้องไม่ถูกขายต่อภายหลังเป็นข้อค้นพบเกี่ยวกับโถง

## ฉากประกอบ: สำรองที่เป็นรู

แบบต้นแบบแสดงสองพอร์ต มีเพียงหนึ่งที่ถูกเดินท่อ ที่สองเป็นบอสพร้อมปลั๊ก เพิ่มเพื่อให้แบบตรงกับประโยคที่ใครชอบ ในการตรวจรับปลั๊กถูกเรียกว่าสำรอง มันไม่มีวาล์ว ไม่มีสายอ่อน และไม่มีเส้นทางผ่านส่วนให้ความร้อน ประโยค "หนึ่งในบริการ หนึ่งสำรอง" จริงในทางเทคนิคและเท็จในทางปฏิบัติ การแก้คือคำนิยามก่อนหน้าในบทนี้ ถ้ามันไม่ได้ถูกเดินท่อสู่หน้าที่เดียวกัน มันไม่ใช่การต่อสำรอง เรียกมันว่าปลั๊ก และเลิกเอาเครดิต

## ฉากประกอบ: สายอ่อนที่ผ่านเมื่อว่าง

อีกหน่วยถูกตรวจรับในโรงงานโดยสายอ่อนขดอยู่ด้านบน ว่าง เพราะแมนิโฟลด์ไม่อยู่ที่นั่น ขดดูเรียบร้อย บนสถานที่สายอ่อนถูกฝืนลงด้านข้างของแร็ค หนึ่งเส้นแบน อัตราไหลยุบที่ปลายสูงของแถบ อุณหภูมิสูงขึ้น ฮีตเตอร์ถูกโทษ สายอ่อนที่แบนมองเห็นได้สำหรับใครที่มอง และมองไม่เห็นสำหรับใครที่จ้องจอแสดงกำลัง Gate 1 ด้วยการเดินท่อที่คุณจะใช้จริง ทำซ้ำที่แรงดัน คงจับมันได้ ขดบนแท่นทดสอบไม่ใช่การเดินท่อ

## สิ่งที่การออกแบบตัดสินได้ และสิ่งที่มันตัดสินไม่ได้

การออกแบบเลือกแชสซี โค้งที่แน่นอน ยี่ห้อวาล์วภายในหน้าที่ที่คุณกำหนด และวิธีเก็บสาย ได้ ตราบใดที่การเก็บไม่สร้างรอยพับหรือขวางการเอื้อมถึง การออกแบบลบการแยกเพื่อประหยัดข้อต่อไม่ได้ การออกแบบแปลงสำรองเป็นปลั๊กและคงข้อกล่าวอ้างไม่ได้ การออกแบบย้ายเซนเซอร์เข้าข้อสั้นเพราะกระแสแออัดไม่ได้ การออกแบบเพิ่มอะแดปเตอร์ที่เปลี่ยนตระกูลที่ประกบและซ่อนมันในบันทึกไม่ได้ สิ่งเหล่านั้นเป็นการเปลี่ยนข้อกำหนด พวกมันผ่านกฎฉบับแก้ไข

ถ้าผู้ผลิตบอกคุณว่าวาล์วแยกจะใส่ไม่ลง นั่นคือข้อมูลที่มีประโยชน์ คำตอบคือ: เปลี่ยนโครงร่าง เปลี่ยนเรขาคณิตวาล์ว หรือเปลี่ยนข้อกำหนดในที่แจ้งและเสียข้อกล่าวอ้างที่คุณรองรับไม่ได้อีกต่อไป ไม่มีคำตอบที่สี่ชื่อ "มันจะไม่เป็นไร"

## แหล่งสาธารณะสำหรับบทนี้

ผู้พิมพ์ไม่เห็นพ้องในคำปฐมภูมิและทุติยภูมิ และคำเคลื่อนระหว่างฉบับ หนังสือเล่มนี้คงฝั่งแร็คและฝั่ง CDU ฝั่งแร็คคือลูปปิดที่คงจะให้บริการอุปกรณ์ IT ฝั่ง CDU คือลูปทิ้งความร้อนของอาคาร เครื่องแลกเปลี่ยนความร้อนเป็นขอบเขตปกติ เพราะน้ำอาคารและน้ำแร็คไม่ถูกสมมติว่าสลับกันได้ในเคมี สิ่งสกปรก หรืออุณหภูมิ นั่นคือขอบเขตทางวิศวกรรม กล่าวด้วยคำของหนังสือเล่มนี้ ชื่อเรื่องการระบายความร้อนด้วยของเหลวของ ASHRAE TC 9.9 วัสดุเซิร์ฟเวอร์ระบายความร้อนด้วยน้ำ และ Datacom Encyclopedia คือที่ที่คุณตรวจชื่อที่ตีพิมพ์ปัจจุบันและแนวทางปัจจุบันเรื่องคุณภาพน้ำและวัสดุ อ่านฉบับที่คุณได้รับใบอนุญาตให้อ่าน อย่าวางตารางของมันลงในบันทึกแผนภาพ เขียนอภิธานหนึ่งบรรทัด: คำของพวกเขา คำของคุณ ฉบับ ถ้าคุณข้ามอภิธาน ข้อต่อที่กำหนดสำหรับลูปหนึ่งจะถูกซื้อสำหรับอีกอัน

ข้อกำหนดการระบายความร้อนด้วยของเหลวของ Open Compute Project ถ้าเจ้าของส่วนต่อประสานรับมาใช้หนึ่งฉบับ ถูกอ้างโดยเวอร์ชันและใช้ภายใต้ใบอนุญาตนั้น พวกมันไม่ลบล้างข้อกำหนดแร็คที่ใช้บังคับอยู่ในขณะนั้น เว้นแต่เจ้าของส่วนต่อประสานบอกว่าพวกมันคือข้อกำหนดนั้น

## การตัดสินใจที่ต้องบันทึก

- ประโยคขอบเขตและแผนภาพเส้นเดียว พร้อมกระแสที่มีชื่อ
- หน่วยอยู่ฝั่งใดของขอบเขต CDU และมันมีปั๊มหรือไม่
- อุปกรณ์แยก รวมสำรอง ท่อระบาย และช่องระบาย พร้อมสถานะที่มองเห็น
- "สำรอง" หมายความว่าอะไร และการทดสอบบนเส้นทางสำรองใช้ได้หรือไม่
- ข้อห้ามการเดินสายอ่อน ชั้นวัสดุเทียบกับสารหล่อเย็นที่อ้าง และการเอื้อมถึงที่ Gate 1 จะแตะ
- หน้าที่ของข้อต่อ โดยตระกูลเว้นเป็นการอ้างอิง อะแดปเตอร์ถูกวาด ไม่ใช่เป็นโดยนัย
- ลำดับการเติม และกรณีปริมาตรที่ถูกกักที่คุณออกแบบออกหรืออินเตอร์ล็อก
- แถววัสดุเทียบกับสารหล่อเย็น ที่ลงนามหรือเปิดอย่างชัดเจน
