แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 4. เส้นทางความร้อนและโมดูล

ความร้อนคือผลิตภัณฑ์ เส้นทางของเหลวเพียงพามัน ถือพวกมันเป็นการออกแบบแยกที่ต้องตกลงกันที่จุดภาระ แมนิโฟลด์ที่สวยพร้อมฮีตเตอร์ที่ปิดหรือเปิดได้อย่างเดียวคือชุดวาล์ว ฮีตเตอร์ใหญ่ที่ไม่มีเส้นทางซื่อสัตย์ให้ความร้อนเข้าสู่ของเหลวที่เคลื่อนคือฮีตเตอร์ห้องที่บังเอิญมีข้อต่อ

บทนี้ตัดสินว่าความร้อนถูกแบ่งอย่างไร ถูกขั้นอย่างไร การเพิ่มอย่างฉับพลันทำงานอย่างไร โมดูลออกมาอย่างไร และความผิดพร่องอยู่เฉพาะที่อย่างไร มันไม่ตัดสินแผนที่กิโลวัตต์ของโมดูลจากต้นแบบใดที่คุณเคยเห็น แผนที่เหล่านั้นเป็นสิ่งตกค้างของโครงการ รูปแบบไม่ใช่

## ความร้อนต้องไปที่ใด

ทุกวัตต์ที่คุณสั่งมีปลายทาง เข้าสู่กระแสของเหลวที่คุณวัด เข้าสู่โลหะที่จะคืนความร้อนภายหลัง ซึ่งเป็นการเก็บ ไม่ใช่การส่ง เข้าสู่ห้อง ผ่านตัวถัง เข้าสู่แอ่งของเหลวที่ไม่อยู่ในอัตราไหลที่วัด การตรวจรับสนใจอันแรก ที่เหลือเป็นความคลาดเคลื่อน ความล่าช้า หรือการสูญเสีย คุณไม่ต้องการห้องปฏิบัติการแคลอริมิเตอร์เพื่อเคารพการแยกนั้น คุณต้องการนิสัย ที่กล่าวไว้แล้วในบทภาระ ของการเปรียบเทียบกำลังไฟฟ้ากับเรื่องความร้อนในของเหลวหลังจากช่วงพำนัก

การออกแบบตามนิสัยนั้น ผิวที่ผลิตความร้อนต้องเห็นกระแสที่คุณวัด ไม่ใช่สาขาข้าง ไม่ใช่ถังที่ผสมช้า ไม่ใช่แผ่นที่หันอากาศด้านหนึ่งและไหลหยดอีกด้าน ถ้าเรขาคณิตวางผิวในกระแสไม่ได้ ให้เปลี่ยนเรขาคณิตก่อนคุณถกเถียงเรื่องการควบคุม การควบคุมดันความร้อนเข้าสู่ของเหลวที่ไม่อยู่ที่นั่นไม่ได้

มวลความร้อนไม่ใช่ความสมจริงฟรี บล็อกหนักจะทำให้ทุกขั้นดูช้า และจะทำให้โหลดเกินพิกัดดูปลอดภัยชั่วขณะ เพราะโลหะกำลังดูดซับสิ่งที่ของเหลวยังไม่รับ ถ้าตัวแทนของคุณควรแสดงความร้อนโดยรวดเร็ว มวลคือการบิดเบือน ถ้าตัวแทนของคุณควรคล้ายความเฉื่อยทางความร้อนของแร็ค มวลคือข้อกล่าวอ้าง และมันต้องถูกเขียนเป็นข้อกล่าวอ้างพร้อมเหตุผล อย่าให้มวลเกิดขึ้นเพราะผู้จำหน่ายองค์ประกอบขายชุดที่หนา เขียนว่าการตอบสนองเร็วหรือความเฉื่อยคือเป้าหมาย สำหรับโหลดแบงก์ที่งานคือการทดสอบโซ่ระบายความร้อน เร็วและวัดได้มักชนะความเฉื่อยโดยบังเอิญ ความเฉื่อยโดยบังเอิญซ่อนอัตราไหลที่ล้มเหลว

## สมดุลกำลังความร้อนและความจุความร้อนจำเพาะของของไหล: PG25 เทียบกับน้ำ DI

ความจริงทางอุณหพลศาสตร์พื้นฐานของโหลดแบงก์คือสมการสมดุลกำลังความร้อนแบบปิด:

$$Q = \dot{m} \cdot C_p \cdot \Delta T = \rho \cdot Q_v \cdot C_p \cdot (T_{\text{return}} - T_{\text{supply}})$$

โดยที่:
- Q คือความร้อนที่ถ่ายเทเข้าสู่กระแสของเหลว (kW)
- ṁ คืออัตราการไหลเชิงมวล (kg/s), และ Q_v คืออัตราการไหลเชิงปริมาตร (m³/s หรือ L/min)
- ρ คือความหนาแน่นของสารหล่อเย็น (kg/m³)
- C_p คือความจุความร้อนจำเพาะ (kJ/(kg·K))
- ΔT = T_return - T_supply คืออุณหภูมิที่เพิ่มขึ้นตลอดโหลดแบงก์ (K)

คุณสมบัติทางกายภาพของสารหล่อเย็นเป็นตัวกำหนดอัตราการไหลที่จำเป็นในการดูดซับกำลังไฟฟ้าพิกัด ในการระบายความร้อนด้วยของเหลวของดาต้าเซ็นเตอร์ วงจรทุติยภูมิส่วนใหญ่จะหมุนเวียนโพรพิลีนไกลคอล 25% โดยปริมาตร (PG25) หรือน้ำปราศจากไอออนที่ผ่านการบำบัด (น้ำ DI):
- **สารหล่อเย็น PG25 (@ 40°C ค่าเฉลี่ยเนื้อสาร)**: ความหนาแน่น ρ = 1025 kg/m³, ความร้อนจำเพาะ C_p = 3.980 kJ/(kg·K)
- **น้ำ DI (@ 40°C ค่าเฉลี่ยเนื้อสาร)**: ความหนาแน่น ρ = 992 kg/m³, ความร้อนจำเพาะ C_p = 4.179 kJ/(kg·K)

เนื่องจาก PG25 มีความจุความร้อนจำเพาะต่ำกว่าน้ำบริสุทธิ์ประมาณ 5% การดูดซับภาระความร้อน 120.0 kW ข้าม ΔT ขนาด 10.0 K จึงต้องการอัตราการไหลเชิงมวล 3.015 kg/s (176.5 L/min สำหรับ PG25) เทียบกับ 2.871 kg/s (172.2 L/min สำหรับน้ำ DI)

หากผู้ทดสอบทึกทักใช้ค่าคงที่ของน้ำบริสุทธิ์ (4.18 kJ/(kg·K)) ขณะหมุนเวียน PG25 ความร้อนที่คำนวณได้จะสูงเกินจริงไปประมาณ 5% ทำให้เกิดความคลาดเคลื่อนเทียมในสมดุลไฟฟ้ารวมต่อความร้อน ทุกการคำนวณบนใบตรวจรับต้องอ้างอิงส่วนผสมของไหลเฉพาะและคุณสมบัติตามอุณหภูมิของของไหลนั้น

## ขั้นคือระดับคงตัว ไม่ใช่ปุ่มหมุน

คุณต้องการความร้อนเป็นขั้น การเดินเครื่องและการตรวจรับทั้งคู่ต้องการเห็นเครื่องขยับผ่านเศษส่วนของจุดภาระและนั่งที่นั่นนานพอที่จะถูกเชื่อ ตั้งชื่อระดับคงตัวบนใบก่อนใครขนาดคอนแทคเตอร์: ขั้นต่ำ ขั้นกลาง ขั้นสูง เต็ม และศูนย์ คุณเพิ่มได้อีกหนึ่งถ้าการทดสอบจริงต้องการ คุณเพิ่มสิบไม่ได้เพราะคอนโทรลเลอร์มีช่องเปอร์เซ็นต์

แต่ละระดับคงตัวต้องการคำนิยามที่ไม่ขึ้นกับอารมณ์ของจอ เลือก: ระดับคงตัวนี้คือกำลังไฟฟ้าที่สั่ง และมันใช้ได้เฉพาะเมื่อชุดของเหลวอยู่ในแถบที่คุณอ้างสำหรับระดับคงตัวนั้น ถ้าคุณยังไม่มีแถบ ระดับคงตัวยังเป็นกำลังที่สั่งซึ่งถูกคงไว้ตามช่วงพำนัก และชุดของเหลวถูกบันทึกแทนที่จะถูกตัดสิน การบันทึกโดยไม่ตัดสินยอมรับได้ในตอนต้น การตัดสินโดยไม่บันทึกไม่ยอมรับ การเรียกตำแหน่งปุ่มหมุนว่าระดับคงตัวไม่ใช่ทั้งสอง

ช่วงพำนักเป็นของระดับคงตัว ระบุมัน ช่วงพำนักที่จบเมื่อใครเบื่อจะสั้นในวันที่รถรอ และยาวเมื่อการสาธิตไปได้ดี ไม่มีอันใดเป็นการวัด

การกลับสู่ศูนย์เป็นระดับคงตัวของมันเอง คำสั่งความร้อนที่ศูนย์ อัตราไหลยังอ่านได้ อุณหภูมิลดลงด้วยเหตุที่คุณเห็น หน่วยที่นั่งที่ศูนย์โดยไม่ถูกตัดกำลังทั้งหมดไม่ได้อาจยังยอมรับได้ แต่แล้ว "ศูนย์" หมายถึง "ปิดอย่างปลอดภัย" และใบต้องบอกว่าระดับศูนย์ที่วางแผนและการหยุดฉุกเฉินเป็นสถานะเดียวกัน ถ้าพวกมันเหมือนกัน คุณอ่านไฮดรอลิกที่ภาระศูนย์โดยไม่มีการจัดพิเศษไม่ได้ เขียนข้อจำกัดนั้น หรือให้ตัวเองมีสถานะความร้อนเป็นศูนย์จริง โดยปั๊มและวาล์วยังอยู่ในสภาวะทดสอบ

## การเพิ่มอย่างฉับพลัน

ระดับคงตัวพิสูจน์ว่าคุณคงได้ การเพิ่มอย่างฉับพลันพิสูจน์ว่าคุณขยับได้โดยไม่มีการไต่ลับที่ผู้ปฏิบัติงานเลี่ยงไม่ได้ การควบคุมการระบายความร้อนในการทดสอบจริงอาจถูกตัดสินจากวิธีที่พวกมันตอบสนองต่อการเปลี่ยนแปลง โหลดแบงก์ที่คืบได้อย่างเดียวจะไม่แสดงการเปลี่ยนแปลงนั้น กำหนดการเพิ่มหนึ่งครั้ง จากระดับคงตัวที่มีชื่อสู่ระดับคงตัวที่มีชื่อที่สูงกว่า ด้วยคำสั่งที่เร็วเทียบกับการตอบสนองทางความร้อนที่คุณสนใจ คุณไม่ต้องเผยแพร่มิลลิวินาที คุณต้องบอก "ไม่ใช่การไต่ช้า" และคุณต้องบอกว่าช้าหมายความว่าอะไรในใบของคุณ: ตัวอย่างเช่น คำสั่งถึงค่าใหม่ก่อนอุณหภูมิของเหลวขยับเสร็จ ถ้าคำสั่งเองใช้เวลานานเท่าการเข้าที่ทางความร้อน คุณไม่ได้ซื้อการเพิ่มอย่างฉับพลัน คุณซื้อการไต่ที่สอง

การเพิ่มอย่างฉับพลันไม่ใช่คำเชิญให้กระแทกหน่วยเข้าสู่ทริปเพื่อความสนุก ระดับคงตัวปลายทางต้องเป็นอันที่คุณได้รับอนุญาตให้คงไว้ ถ้าคุณต้องการพัลส์เหนือพิกัด นั่นคือการเยือนโหลดเกินพิกัด พร้อมช่วงพำนักและทางออก ไม่ใช่การกระแทกที่ไม่มีชื่อ

การอ้างว่าเป็นไปตามแบบหลอก: แถบเลื่อนในซอฟต์แวร์พร้อมภาพเคลื่อนไหว ขณะคอนแทคเตอร์เข้าเป็นขั้นในช่วงเว้นที่ยาวซึ่งไม่มีใครบันทึก การเข้าเป็นขั้นเป็นการปฏิบัติทางไฟฟ้าที่ดีได้ การเข้าเป็นขั้นที่ซ่อนคือการไต่ บันทึกเวลาของขั้น ถ้าผลรวมของเวลาขั้นคือสเกลเวลาทางความร้อน ให้เรียกมันว่าการไต่และเลิกเรียกมันว่าฉับพลัน

หลักฐาน: ไฟล์ส่งออกแสดงคำสั่งกระโดด แล้วกำลัง แล้วอุณหภูมิ บนไทม์ไลน์เดียว ถ้าสามสิ่งนั้นอยู่ในคนละไฟล์ด้วยนาฬิกาที่ไม่ตรงกัน คุณไม่มีหลักฐาน คุณมีสามเรื่อง

## โมดูล

โมดูลคือวิธีที่คุณได้ขั้น ความซ้ำซ้อน และบริการโดยไม่มีองค์ประกอบเดียวที่เปิดหรือปิดได้อย่างเดียว กฎที่สำคัญคือบริการและการกักความผิดพร่อง ยี่ห้อไม่สำคัญ ป้ายกิโลวัตต์จากหน่วยก่อนไม่สำคัญ

โมดูลควรออกมาได้โดยไม่ขยับเพื่อนบ้านและโดยไม่ระบายแมนิโฟลด์ทั้งหมดถ้าคุณอ้างความสามารถในการซ่อมนั้น ถ้าการถอดต้องระบาย ให้พูดเช่นนั้น และใส่ขั้นตอนระบายในแฟ้ม ข้อกำหนดการระบายที่ซ่อนคือวิธีที่โมดูลไม่เคยถูกถอดและองค์ประกอบที่ล้มเหลวถูกทิ้งไว้ในจำนวน การตรวจรับรวมการถอดโมดูลหนึ่งครั้ง หรือสิ่งเทียบเท่าที่สาธิตถ้าโมดูลอยู่หลังข้อต่อที่คุณได้รับอนุญาตให้ถอด ทำครั้งหนึ่ง โดยการเอื้อมถึงจากบทของเหลวยังจริงหลังจากนั้น ถ้าคุณประกอบกลับและการเอื้อมถึงหาย การสาธิตบริการล้มเหลว

ความผิดพร่องในโมดูลหนึ่งไม่ควรกลายเป็นความผิดพร่องในลูป ความล้มเหลวองค์ประกอบเปิดควรเอาความร้อนของโมดูลนั้นออก ไม่ใช่ลัดฟีดสู่เพื่อนบ้าน การรั่วที่ข้อต่อโมดูลควรแยกได้ถ้าคุณอ้างการแยก หรือควรเป็นเหตุการณ์ "ระบายหน่วย" ที่ประกาศถ้าคุณไม่ได้อ้าง สิ่งที่คุณมีไม่ได้คือสิ่งที่สามซึ่งไม่ถูกบรรยาย ที่การรั่วบังคับทางเลือกที่ไม่มีใครเขียนขณะฮีตเตอร์ยังเปิด

อคติการออกแบบเอนไปสู่สภาวะปลอดภัย การสูญเสียการควบคุมเอาความร้อนออก มันไม่ล็อกความร้อนไว้เปิด การสูญเสียการสื่อสารของโมดูลเอาความร้อนของโมดูลนั้นออก มันไม่ทิ้งคำสั่งสุดท้ายให้ล็อกค้าง เว้นแต่การล็อกค้างเป็นสถานะเฉพาะที่ ที่มองเห็น ที่ตั้งใจ ซึ่งการตรวจรับได้ทดสอบ ความร้อนที่ล็อกค้างพร้อมคอนโทรลเลอร์ที่ตายคือโหมดความล้มเหลวที่คุณต้องเขียนการทดสอบ หรือออกแบบออก เลือกออกแบบออก

กี่โมดูล พอที่จะสร้างระดับคงตัวที่คุณตั้งชื่อโดยไม่พึ่งองค์ประกอบเดียวสำหรับภาระเต็ม เว้นแต่คุณยอมรับอย่างชัดเจนว่าความล้มเหลวขององค์ประกอบเดียวคือการสูญเสียความร้อนทั้งหมดและคุณยังหยุดอย่างปลอดภัยได้ ภาระเต็มด้วยองค์ประกอบเดียวเรียบง่ายและเปราะ หลายองค์ประกอบมีสายให้เดินมากกว่าและขั้นง่ายกว่า เลือกเทียบกับระดับคงตัวและกฎสภาวะปลอดภัย ไม่ใช่เทียบกับรูปภายในของคนอื่น

ความสมดุลระหว่างโมดูลสำคัญเมื่อพวกมันใช้เส้นทางของเหลวร่วม ถ้าโมดูลหนึ่งรับอัตราไหลส่วนใหญ่และอีกอันรับน้อย กำลังไฟฟ้าเท่ากันคืออุณหภูมิผิวไม่เท่ากัน โมดูลที่อดจะทริปหรือเสื่อมขณะอุณหภูมิท่อเมนดูดี นี่คือปัญหาการกระจายไม่สม่ำเสมอจากบทภาระ มองจากฝั่งความร้อน ออกแบบสาขาให้แบ่งกันข้ามแถบอัตราไหล หรือวัดสาขา หรืออย่าอ้างว่าการอ่านท่อเมนบรรยายสุขภาพโมดูล ข้อกล่าวอ้างที่คุณวัดไม่ได้คือข้อจำกัด เขียนมัน อย่าค้นพบมันเป็นกลิ่นไหม้

## การจัดกลุ่มและสิ่งที่การทดสอบภายหลังต้องตอบ

ลูปเดียวที่แทนทั้งแร็คเรียบง่าย มันยังตาบอดต่อการกระจายไม่สม่ำเสมอภายในแร็คที่คุณไม่ได้ทดสอบจริง หลายลูปที่แทนกลุ่มของเส้นทางทุติยภูมิบอกคุณมากกว่าและเสียวาล์ว มิเตอร์ และสายอ่อนมากกว่า เลือกเทียบกับคำถามที่การทดสอบภายหลังต้องตอบ

ถ้าหนังสือโครงการต้องการเพียง "ความต้องการฝั่งแร็คมีอยู่ที่แมนิโฟลด์" ลูปเดียวที่มีเครื่องมือวัดดีอาจพอ การสร้างหกลูปเพื่อให้รู้สึกจริงจังคือวิธีที่งบหายเข้าข้อต่อ ถ้าโครงการต้องแสดงว่าแมนิโฟลด์ป้อนมากกว่าหนึ่งเส้นทาง และเส้นทางเหล่านั้นถูกโหลดต่างกันได้ โหลดแบงก์ต้องแสดงมากกว่าหนึ่งเส้นทาง พร้อมอำนาจความร้อนและอัตราไหลบนแต่ละเส้นทางที่คุณจะสั่งอย่างอิสระ แมนิโฟลด์ของปลั๊กจำลองไม่ใช่ภาระหลายเส้นทาง มันคือเครื่องแต่งกาย

เขียนคำถามเป็นหนึ่งประโยคที่หัวส่วนเส้นทางความร้อนของไฟล์ของคุณ "หน่วยนี้ต้องให้เราสั่งความร้อนสองค่าที่ต่างกันบนสองสาขาที่ใช้อินเล็ตร่วม" หรือ "หน่วยนี้คือหนึ่งสาขา และข้อกล่าวอ้างใดเกี่ยวกับการกระจายภายในแร็คอยู่นอกขอบเขต" ทั้งคู่ใช้ได้ สถานะที่ใช้ไม่ได้คือสามสาขาในภาพเรนเดอร์และฮีตเตอร์หนึ่งตัวในแชสซี

แต่ละสาขาที่คุณจะสั่งอย่างอิสระต้องการหกฟังก์ชัน หรือเซตย่อยที่เขียนไว้ สาขาที่มีความร้อนและไม่มีการอ่านอัตราไหลคือสาขาที่คุณจะเล่าเรื่องผิด ถ้าเซตย่อยตัดฟังก์ชัน การตัดเป็นข้อจำกัดบนสาขานั้น และผลทดสอบใดจากสาขานั้นรับข้อจำกัดนั้นไป ผลลัพธ์ไม่ได้อยู่เหนือใบ

## บายพาส การปรับ และใครได้รับอนุญาตให้ขยับอัตราไหล

ความร้อนและอัตราไหลพบกันที่อำนาจ โหลดแบงก์ที่ลดอัตราไหลได้โดยการปิดเส้นทางเดียวเท่านั้นจะสู้ CDU หรือจะอัดตันปั๊ม หรือจะทริปที่อุณหภูมิเพราะวาล์วเดียวกันที่ปรับอัตราไหลยังกักความร้อน บอก ในร้อยแก้ว ว่าอะไรได้รับอนุญาตให้ขยับ

วาล์วปรับบนโหลดแบงก์ อนุกรมกับส่วนให้ความร้อน พร้อมบายพาสรอบส่วนให้ความร้อน เพื่ออัตราไหลรวมที่ส่วนต่อประสานแร็คคงสูงได้ขณะอัตราไหลส่วนให้ความร้อนถูกผ่อน นี่คือการออกแบบจริง และมันต้องการสองเรื่องอัตราไหล หรือคำแถลงชัดว่าคุณวัดเพียงหนึ่งในนั้น ถ้าคุณวัดเฉพาะอัตราไหลรวม คุณไม่รู้อัตราไหลที่แตะฮีตเตอร์ ถ้าคุณวัดเฉพาะอัตราไหลฮีตเตอร์ คุณไม่รู้ว่าแมนิโฟลด์เห็นอะไร ชุดภาระต้องบอกว่าอัตราไหลใดคืออัตราไหลตัวแทน วัดทั้งสองถ้าทั้งสองขยับได้จะดีกว่า

บายพาสที่ตรึง ไม่ถูกควบคุม คือเส้นทางรั่วของความร้อน มันจะทำให้การเพิ่มขึ้นของอุณหภูมิดูเล็ก มันยอมรับได้เฉพาะถ้ามันถูกวาด ถูกขนาดอย่างตั้งใจ และถูกรวมในเรื่องความร้อน

คำขอย้อนกลับไป CDU เพื่อเปลี่ยนอัตราไหล ได้รับอนุญาตเป็นวิธีของโครงการ ไม่ได้รับอนุญาตเป็นการพึ่งพาที่ซ่อนของต้นแบบ ถ้าหน่วยถึงแถบอัตราไหลโดยไม่มีคำสั่ง CDU ที่คุณไม่ได้เป็นเจ้าของไม่ได้ หน่วยไม่มีอัตราไหลที่ปรับได้ CDU มี ใส่สิ่งนั้นในข้อจำกัด หรือเปลี่ยนหน่วย

ไม่มีการปรับเลย อัตราไหลถูกตั้งโดยลูปภายนอก ความร้อนถูกตั้งโดยคุณ ก็ได้รับอนุญาต และมักเรียบง่ายกว่า ตราบใดที่ลูปภายนอกในวันตรวจรับตั้งอัตราไหลได้จริง และตราบใดที่คุณไม่อ้างการปรับอัตราไหลที่หน่วยไม่มี รายการข้อกำหนดในบทที่ 1 ขออัตราไหลที่ปรับได้ ถ้าคุณตัดสินใจตอนนี้ว่าการปรับอยู่ภายนอกหน่วย ให้แก้ไขบรรทัดนั้น อย่าปล่อยทั้งสองข้อกล่าวอ้างมีผลพร้อมกัน

เขียนประโยคอำนาจ: "อัตราไหลที่ส่วนต่อประสานถูกตั้งโดย A อัตราไหลผ่านส่วนให้ความร้อนถูกตั้งโดย B ความร้อนถูกตั้งโดย C" ถ้า A, B และ C เป็นวาล์วเดียวกัน ให้พูดเช่นนั้น และยอมรับการผูกเป็นข้อจำกัด อำนาจที่ถูกผูกหมายความว่าคุณเดินความร้อนและอัตราไหลอย่างอิสระไม่ได้ การทดสอบบางอย่างต้องการเดินพวกมันอย่างอิสระ ถ้าของคุณต้องการ วาล์วหนึ่งตัวคือการออกแบบที่ผิด

## โหมดความล้มเหลวที่ควรเขียนลง

กำลังไฟฟ้าเต็ม การเพิ่มขึ้นของอุณหภูมิน้อย ไม่อัตราไหลสูงกว่าจุดที่คุณคิดมาก หรือความร้อนไม่อยู่ในของเหลว หรือเซนเซอร์อุณหภูมิไม่อยู่ในกระแส การตอบสนองไม่ใช่การเพิ่มกำลัง การตอบสนองคือการตรวจชุด: อัตราไหล ตำแหน่งเซนเซอร์ และบายพาสกำลังขโมยการเพิ่มขึ้นหรือไม่ การตรวจรับทำให้ระดับคงตัวไม่ผ่านถ้าเรื่องความร้อนไม่ตรงและไม่มีใครอธิบายปลายทางของวัตต์ได้

การเพิ่มขึ้นของอุณหภูมิพร้อมอัตราไหลที่ยุบ การอุดตัน รอยพับ วาล์วไม่ได้อยู่ที่คุณคิด ตัวกรองตะแกรงที่คุณลืม อากาศ ความร้อนควรหลุดออกถ้าอัตราไหลยุบต่ำกว่าจุดที่คุณตั้งชื่อว่าขั้นต่ำสำหรับความร้อนที่ปลอดภัย ขั้นต่ำนั้นเป็นการป้องกัน ไม่ใช่เป้าหมายสมรรถนะ ตั้งชื่อมันหรืออ้างมัน หน่วยที่คงความร้อนเต็มเข้าสู่อัตราไหลที่ยุบกำลังปีนสู่การหยุดอุณหภูมิเกิน และมันอาจแพ้การแข่ง

โมดูลหนึ่งร้อน เพื่อนบ้านว่าง กำลังรวม "ถูกต้อง" การกระจายภายในหน่วย การอ่านท่อเมนจะไม่เห็นมันเว้นแต่มีเซนเซอร์โมดูลหรืออัตราไหลสาขา ถ้าคุณไม่มีทั้งสอง คุณอ้างสุขภาพโมดูลไม่ได้ โหมดความล้มเหลวแล้วคือ: คุณจะรันแบบนี้เป็นชั่วโมง การแก้คือเซนเซอร์ หรือข้อจำกัดที่ห้ามภาระเต็มไร้คนเฝ้า เลือกเซนเซอร์ถ้าภาระเต็มคือผลิตภัณฑ์

ทริปโดยไม่มีสัญญาณเตือน คุณเสียการทดสอบและเหตุผลพร้อมกัน ถูกห้ามแล้วในข้อกำหนด กล่าวซ้ำที่นี่เพราะการออกแบบเส้นทางความร้อนมักทำให้ทริปอยู่ในคอนแทคเตอร์และสัญญาณเตือนอยู่ในซอฟต์แวร์ที่มองไม่เห็นคอนแทคเตอร์ เดินสายสัญญาณเตือนไปยังสิ่งที่เอาความร้อนออกจริง หรือยอมรับว่าสัญญาณเตือนเป็นข่าวลือ

ความร้อนเปิด คำสั่งปิด คอนแทคเตอร์ที่ติดเชื่อม รีเลย์ที่ล็อกค้าง การจัดกำลังควบคุมที่ป้อนย้อน นี่คือการทดสอบสภาวะปลอดภัย สั่งศูนย์และฆ่ากำลังควบคุมแยกกัน ทั้งสองต้องจบด้วยความร้อนปิด ถ้าการฆ่ากำลังควบคุมเปิดความร้อน ให้หยุด หน่วยนั้นไม่ใช่ต้นแบบที่คุณได้รับอนุญาตให้จบโดยการเขียนขั้นตอน เปลี่ยนวงจร

การรั่วช้าของความร้อนเข้าห้อง เรื่องของเหลวเกือบตรง และห้องร้อน และใคร "แก้" สมดุลความร้อนด้วยตัวประกอบ ตัวประกอบเป็นเทอมการสูญเสียที่ซื่อสัตย์ได้ถ้าคุณวัดมัน ตัวประกอบที่พิมพ์เพื่อให้สเปรดชีตปิดคือการฉ้อโกงตัวเอง วัดการสูญเสียตัวถัง หรือคงแถบกว้างพอที่คุณไม่แสร้งถึงความแม่นยำที่ตัวถังขโมยไป อย่าเผยแพร่ประสิทธิภาพปลอม

ขั้นไม่สม่ำเสมอ ระดับคงตัวกลางไม่ได้อยู่ระหว่างต่ำและสูง เพราะโมดูลไม่เท่ากันหรือเพราะขั้นหนึ่งล้มเหลวและคอนโทรลเลอร์ยังบอกเปอร์เซ็นต์ หลักฐานคือกำลังที่วัด ไม่ใช่ช่องเปอร์เซ็นต์ ใส่กำลังที่วัดในไฟล์ส่งออก เปอร์เซ็นต์ที่ไม่มีวัตต์คือคำขอ ไม่ใช่ผลลัพธ์

## การควบคุม เฉพาะเท่าที่ความร้อนต้องการ

การควบคุมในบทนี้มีหนึ่งงาน: ทำให้ระดับคงตัวและการเพิ่มอย่างฉับพลันเป็นจริง และทำให้สภาวะปลอดภัยเป็นจริง บทถัดไปจะพูดถึงข้อมูล อย่าสร้างระบบควบคุมที่ต้องการบทข้อมูลเพื่อปิดความร้อน เฉพาะที่ น่าเบื่อ และทดสอบได้ ชนะที่เชื่อมเครือข่ายและฉลาด สำหรับเส้นทางหยุด เครือข่ายขอระดับคงตัวได้ เครือข่ายต้องไม่เป็นสิ่งเดียวที่ถือคอนแทคเตอร์เปิด ถ้าประโยคนั้นขัดกับผลิตภัณฑ์ที่ผู้จำหน่ายของคุณชอบ ผลิตภัณฑ์ไม่ตรงข้อกำหนด เขียนความขัดแย้งลง อย่าให้การสาธิตแดชบอร์ดคลี่มัน

โหมดมือสำคัญ คนบนพื้นต้องสั่งศูนย์ได้โดยไม่ต้องเข้าสู่ระบบอะไร การหยุดเฉพาะที่ที่หยุดเพียงจอไม่ใช่การหยุด ติดป้ายการควบคุมเฉพาะที่ด้วยระดับคงตัวที่คุณมีจริง หรือด้วยปิดและคำขอระยะไกล ปุ่มที่ไม่มีป้ายกลายเป็นนิทาน

อินเตอร์ล็อกที่เป็นของที่นี่: ไม่มีความร้อนถ้าอัตราไหลต่ำกว่าขั้นต่ำที่คุณตั้งชื่อ ไม่มีความร้อนถ้าวาล์วแยกถูกปิด ไม่มีความร้อนถ้าเซนเซอร์ของเหลวที่การป้องกันต้องการล้มเหลว แต่ละอินเตอร์ล็อกต้องการพฤติกรรมเมื่อเซนเซอร์ที่ป้อนมันล้มเหลว เซนเซอร์อัตราไหลที่ล้มเหลวควรเอาความร้อนออก ไม่ใช่เลี่ยงอินเตอร์ล็อก อินเตอร์ล็อกที่ถูกเลี่ยงคือจัมเปอร์ จัมเปอร์ไม่ใช่โหมด ถ้าการซ่อมบำรุงต้องการจัมเปอร์ มันเป็นการยกเลิกที่ถูกควบคุม ถูกบันทึก ความร้อนถูกยับยั้งหรือถูกจำกัดอย่างเข้มงวด และทิ้งไว้โดยไม่มีป้ายที่มองเห็นไม่ได้ การตรวจรับพยายามทิ้งการยกเลิกไว้ต่อ และตรวจว่าหน่วยปฏิเสธที่จะดูปกติ

## สิ่งที่ไม่ควรวาด

อย่าใส่แบบผลิตในแฟ้มส่งมอบแล้วเรียกมันว่าพื้นฐานการออกแบบ แบบจะแช่แข็งขนาดรูและจะไม่แช่แข็งประโยคอำนาจ ประโยคอำนาจสำคัญกว่า อย่าเผยแพร่แผนที่โมดูลของกิโลวัตต์ไฟฟ้าที่คัดลอกจากหน่วยอื่น อย่าเผยแพร่แผนภาพวงจรควบคุมเป็นสิ่งทดแทนการทดสอบสภาวะปลอดภัย แผนภาพวงจรผิดได้ในทางที่สำคัญ ซึ่งคือทางที่สายวิ่งจริง การทดสอบคืออำนาจ แผนภาพวงจรเป็นความสะดวกถ้ามันตรงกับการทดสอบ

อย่าวาด CDU ภายในเส้นทางความร้อนของคุณเพื่อให้รูปดูเหมือนระบบ วินาทีที่ CDU อยู่ในแบบของคุณ คนจะมอบความล้มเหลวของมันให้คุณ คงขอบเขตไว้

## ฉากประกอบ: เปอร์เซ็นต์ที่โกหก

คอนโทรลเลอร์เสนอหนึ่งเปอร์เซ็นต์ถึงหนึ่งร้อย การตรวจรับนั่งที่ครึ่งเพราะสคริปต์บอกห้าสิบ กำลังไฟฟ้าที่วัดไม่ได้อยู่ใกล้ครึ่งของเต็ม เพราะครึ่งในซอฟต์แวร์คือครึ่งของโมดูลถูกเปิดใช้ และสองในโมดูลเหล่านั้นล้มเหลวแบบเปิด และซอฟต์แวร์ไม่นับวัตต์ การเพิ่มขึ้นของอุณหภูมิของเหลวตรงกับกำลังที่เล็กกว่า ไม่ใช่กับเปอร์เซ็นต์ หน่วยไม่จำเป็นต้องไม่ปลอดภัย คำนิยามระดับคงตัวผิด แก้คำนิยามเป็นกำลังที่วัด แก้โมดูลที่ล้มเหลว และเลิกเขียนสคริปต์เป็นเปอร์เซ็นต์จนกว่าเปอร์เซ็นต์จะมีการสอบเทียบวัตต์ที่คุณตรวจแล้ว

## ฉากประกอบ: การสู้กับตัวป้อน

หน่วยปรับอัตราไหลด้วยวาล์วเดียวกันที่ป้อนฮีตเตอร์ และไม่มีบายพาส ที่ปลายอัตราไหลสูงของหน้าต่างที่อ้าง วาล์วเกือบเปิดและไร้ประโยชน์ในฐานะการปรับ ที่ปลายอัตราไหลต่ำมันเกือบปิดและฮีตเตอร์ทริป ทีมเพิ่มการไต่ในซอฟต์แวร์เพื่อ "ทำให้เสถียร" การไต่ซ่อนความจริงว่าการควบคุมความร้อนและอัตราไหลอย่างอิสระไม่เคยเป็นไปได้ ประโยคอำนาจ ที่เขียนแต่เนิ่นๆ คงบังคับให้มีบายพาสหรือการแก้ไขข้อกล่าวอ้างอัตราไหลที่ปรับได้ ซอฟต์แวร์จะไม่สร้างเส้นทางไฮดรอลิก

## แหล่งสาธารณะสำหรับบทนี้

คำบรรยายสาธารณะของ NVIDIA วางความร้อนของชั้นแร็คนี้ในแร็คที่ระบายความร้อนด้วยของเหลว ไม่ใช่ในแชสซีระบายความร้อนด้วยอากาศที่คุณเลียนด้วยฮีตเตอร์ห้องได้ นั่นรองรับประโยคการจัดกลุ่ม: หน่วยเป็นตัวแทนของความร้อนฝั่งแร็ค มันไม่รองรับแผนที่โมดูล การแบ่งกิโลวัตต์ หรือข้อกล่าวอ้างว่าการจัดฮีตเตอร์ของคุณตรงกับของพวกเขา อย่าเปิดแผ่นข้อมูลแล้วคัดลอกตัวเลขกำลังเข้าสู่รายการระดับคงตัว รายการระดับคงตัวคือกำลังที่วัดซึ่งคุณจะนั่ง ถูกอ้างหรือถูกเลือก วัสดุ ASHRAE เรื่องการออกแบบอุปกรณ์ IT และเรื่องเทคโนโลยีระบายความร้อนบอกได้ว่ามวลและการตอบสนองของคุณเป็นข้อกล่าวอ้างหรืออุบัติเหตุ อ้างชื่อเรื่อง อย่าเล่าบทซ้ำ ประโยคอำนาจยังเป็นของคุณ ไม่มีเอกสารไวต์เปเปอร์จะเขียนมันให้คุณ

## การตัดสินใจที่ต้องบันทึก

- ความร้อนที่สั่งถูกกำหนดให้ไปที่ใด และมวลความร้อนเป็นข้อกล่าวอ้างหรืออุบัติเหตุ
- ระดับคงตัว ช่วงพำนัก และคำนิยามของระดับคงตัวที่ใช้ได้
- การทดสอบการเพิ่มอย่างฉับพลัน แยกจากการไต่และจากโหลดเกินพิกัด
- บริการโมดูล และความผิดพร่องที่ต้องอยู่เฉพาะที่
- ประโยคเดียวของคำถามที่การจัดกลุ่มต้องตอบ
- ประโยคอำนาจสำหรับอัตราไหลส่วนต่อประสาน อัตราไหลส่วนให้ความร้อน และความร้อน
- การทดสอบสภาวะปลอดภัย: สั่งศูนย์ และฆ่ากำลังควบคุม
- อินเตอร์ล็อก และพฤติกรรมเมื่อเซนเซอร์ของพวกมันล้มเหลว
