แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 7. ตรวจรับต้นแบบ

นี่คือบทที่หนังสือที่เหลือมีไว้เพื่อ ต้นแบบที่ยังไม่ถูกตรวจรับคือความรับผิดที่มีป้ายพิกัด ต้นแบบที่ถูกตรวจรับเทียบกับสไลด์โชว์คือความรับผิดเดียวกัน พร้อมแสงที่ดีกว่า

การตรวจรับเป็นลำดับของ Gate ลำดับคือวิธีการ ทีมล้มเหลวเมื่อพวกเขาเริ่มการรันความร้อนเพราะรถรอ ขณะวาล์วยังเอื้อมไม่ถึง หรือพวกเขายกเว้นทางออกของข้อมูลเพราะจอเฉพาะที่ดูดี รถรอได้ โหลดแบงก์ที่รั่วที่ข้อต่อไม่ได้รับการรันความร้อนเพื่อให้ตารางเวลาบอกว่าการรันความร้อนเกิดขึ้น การรันความร้อนบนหน่วยที่รั่วไม่ใช่หลักฐานของภาระ มันคือหลักฐานว่าคุณรีบ

สี่ Gate ตามลำดับ สถิตและฝีมือการประกอบ กำลังและการสื่อสาร ขั้นภาระ โหลดเกินพิกัด อย่าเริ่ม Gate ถัดไปเพื่อช่วยวันบน Gate ก่อนที่ล้มเหลว อย่ารันพวกมันขนานบนหน่วยเดียวกันเพื่อประหยัดบ่าย Gate ขนานซ่อนโหมดความล้มเหลวที่คุณต้องการที่สุด ซึ่งคือหน่วยที่ดูมีชีวิตทางไฟฟ้าและยังไม่เสร็จทางไฮดรอลิก

ใบที่คุณเดินเข้าไปด้วยคือใบจากบทก่อน ทำเครื่องหมายฉบับแก้ไข สิ่งที่ไม่ทราบถูกเติมหรือถูกแปลงเป็นข้อจำกัดอย่างชัดเจน ถ้าสิ่งที่ไม่ทราบที่เป็นสาระยังอยู่ในช่องห้ามส่งมอบ คุณไม่ได้อยู่ที่การตรวจรับ คุณอยู่ที่การทบทวนการออกแบบ จัดทบทวน อย่าเปลี่ยนชื่อมันเป็นการตรวจรับเพื่อรักษาวันที่

## บทบาท

ตั้งชื่อสี่บทบาท แม้คนสองคนจะถือทั้งหมด คนที่เป็นเจ้าของใบ ซึ่งแก้เงื่อนไขหยุดอย่างเงียบระหว่างวันไม่ได้ ผู้ปฏิบัติงาน ซึ่งสั่งระดับคงตัวและไม่ใช่คนเดียวกับที่สร้างตรรกะคอนแทคเตอร์ ถ้าคุณจัดได้ ผู้บันทึก ซึ่งเขียนสิ่งที่เกิด รวมการผ่านที่น่าเบื่อ คนแปลกหน้า ซึ่งไม่ได้อยู่ในการสร้างและจะได้รับไฟล์ส่งออก ถ้าทีมของคุณเป็นคนเดียว คนแปลกหน้ายังต้องเป็นคนอื่น แม้เพียงหนึ่งชั่วโมง การตรวจรับตนเองคือวิธีที่ข้อมูลค้างรอด

ตั้งชื่อว่าใครผ่อนผัน Gate ได้ ค่าเริ่มต้นคือไม่มีใครในวันนั้น การผ่อนผันคือการแก้ไขใบ ลงนามโดยเจ้าของใบและโดยผู้ที่ลงนามขอบเขต พร้อมข้อจำกัดที่เพิ่ม และพร้อมข้อกล่าวอ้างที่ถูกลดให้ตรง การผ่อนผันที่คงข้อกล่าวอ้างและทิ้งหลักฐานไม่ใช่การผ่อนผัน มันคือการตัดสินใจส่งข่าวลือ เขียนประโยคนั้นที่หัวใบเพื่อมันอยู่ในห้อง

## การตั้งค่าไม่ใช่ Gate และมันยังหยุดคุณได้

ก่อน Gate 1 บันทึกการตั้งค่า ลูปใดถูกต่อ มันดูดซับอะไรได้ มันส่งอะไรได้ ฟีดใดถูกต่อ คุณใช้ฉบับแก้ไขใดของใบ ฉบับแก้ไขใดของข้อกำหนดส่วนต่อประสานที่อ้าง ถ้าการอ้างอิงมีผล เอกลักษณ์ของหน่วย: ซีเรียลหรือเครื่องหมายโรงงานที่จะยังมีความหมายในหนึ่งปี ถ้าหน่วยไม่มีเอกลักษณ์ ให้มันหนึ่งก่อนคุณเริ่ม การตรวจรับแชสซีนิรนามจะถูกเก็บผิดไปยังตัวถัดไป

ถ้าลูปชั่วคราวดูดซับช่วงพำนักที่ยาวที่สุดไม่ได้หรือส่งอัตราไหลที่คุณตั้งใจจะขอไม่ได้ อย่าเข้า Gate 3 คุณยังทำ Gate 1 และ Gate 2 ได้ เขียน "Gate 3 ยังไม่เริ่ม ลูปไม่เพียงพอ" และหยุด ประโยคนั้นคือการใช้วิธีการที่สำเร็จ มันไม่ใช่ต้นแบบที่ล้มเหลว ต้นแบบที่ล้มเหลวคืออันที่คุณประกาศผ่านเทียบกับลูปที่ไม่เพียงพอ

ภาพถ่ายได้รับอนุญาต พวกมันไม่ใช่บันทึก บันทึกคือใบที่มีผ่าน ไม่ผ่าน หรือยังไม่เริ่มบนทุกบรรทัด ที่ลงนาม พร้อมไฟล์ส่งออกที่แนบสำหรับ Gate ที่ผลิตข้อมูล ภาพถ่ายหลอดเขียวเป็นของที่ระลึก

## Gate 1. สถิตและฝีมือการประกอบ

เปรียบเทียบวัตถุจริงกับใบข้อกำหนดและแผนภาพ P&ID (รูปที่ 02) ไม่ใช่กับความทรงจำเกี่ยวกับภาพเรนเดอร์ 3D CAD (ดูรูปที่ 06 สำหรับสเตตแมชีนเกตตามลำดับและกฎอุปสรรคแบบปลอดภัยเมื่อล้มเหลว fail-closed)

ตรวจสอบระยะเอื้อมและข้อต่อ:
- **การตรวจสอบข้อต่อสวมเร็ว Danfoss FD83**: ตรวจสอบข้อต่อ FD83 ทั้งฝั่งจ่ายและฝั่งกลับ ตรวจสอบว่าอินเทอร์ล็อกคู่เชิงกลทำงานอย่างราบรื่น: เมื่อของเหลวไม่มีความดัน ข้อต่อต้องเข้าล็อกและสลักนิรภัยต้องดีดเข้าตำแหน่งอย่างแน่นหนา ตรวจสอบว่าด้ามจับบอลวาล์วภายในไม่สามารถหมุนไปที่ "เปิด" ได้เมื่อยังไม่ได้ต่อ และปลอกไม่สามารถดึงกลับไปที่ "ปลด" ได้เมื่อวาล์วยังเปิดอยู่ ข้อต่อที่สลักล็อกงอ ปลอกติดขัด หรือผิวซีลมีรอยขีดข่วนจะไม่ผ่าน Gate 1 ทันที
- **การเดินสายอ่อนและรัศมีดัดงอ**: ตรวจสอบว่าสายอ่อน EPDM/เสริมแรงรักษารัศมีดัดงอต่ำสุด R ≥ 6D ภายใต้รูปทรงการทำงานจริง ไม่มีการหักงอ ไม่มีการเสียดสีกับขอบแผ่นโลหะ ไม่มีน้ำหนักของสายอ่อนถ่วงอยู่ที่คอข้อต่อ และไม่มีสายห้อยขวางการเข้าถึงตู้ไฟฟ้าหรือการถอดโมดูล
- **บายพาสการล้างท่อก่อนเดินระบบ**: ตรวจสอบว่าติดตั้งและเดินท่อสเตรนเนอร์บายพาสขนาด 50 ไมครอน (ลูป V-105) เรียบร้อยแล้ว ทำการล้างด้วยน้ำเย็นรอบแรกผ่านบายพาส ตรวจสอบตะแกรงสเตรนเนอร์เพื่อหาเศษกลึงหรือคราบตะกรันในท่อก่อนปล่อยให้ของเหลวไหลเข้าสู่แกนฮีตเตอร์หลัก
- **การคงความดันอุทกสถิตและการตรวจสอบการรั่วซึมของข้อต่อ**: จ่ายความดันให้กับยูนิตที่ 1.5× ของความดันใช้งานพิกัด (เช่น น้ำเย็น 9.0 bar) และคงไว้เป็นเวลา 30 นาที ต้องไม่มีการซึมที่มองเห็นได้ตามเกลียว NPT/BSP ทั้งหมด, แคลมป์สุขอนามัยแบบไตรแคลมป์ และก้านวาล์ว
- **การทดสอบเส้นทางการหยด**: เมื่อดับไฟส่วนไฟฟ้าและเปิดตู้ ให้เทน้ำหนึ่งถ้วยลงบนด้านนอกของส่วนของเหลวโดยเจตนา ตรวจสอบว่าน้ำไหลลงสู่ถาดรองรับด้านล่างอย่างสมบูรณ์โดยไม่มีหยดน้ำแม้แต่หยดเดียวไหลเข้าสู่ช่องไฟฟ้าแรงสูง หากของเหลวไหลเข้าไปในตู้ที่มีกระแสไฟฟ้า ให้หยุด วันนั้นจะสิ้นสุดลงในฐานะวันที่ต้องออกแบบกลไกใหม่

Gate 1 จะล้มเหลวแบบปิด สิ่งใดที่คุณจะไปพบเมื่อลูปเต็มและรถทดสอบกำลังรออยู่ข้างนอกจะถือเป็นข้อสั่งหยุดอัตโนมัติ

## Gate 2. กำลัง การทดสอบเมกเกอร์ และเทเลเมทรี

ตัวป้อนตรงกับบรรทัดส่วนต่อประสานกำลัง การทดสอบไฟฟ้าต้องไม่พึ่งพาคำรับรองทางวาจา:
- **ความต้านทานฉนวนเมกเกอร์**: จ่ายไฟ DC 1000V เป็นเวลา 60 วินาที ระหว่างบัสบาร์หลักและสายดินป้องกัน (PE) ของแชสซี ความต้านทานที่วัดได้ต้อง ≥ 10 MΩ บันทึกค่าที่แน่นอนลงในใบตรวจรับ
- **ความทนทานไดอิเล็กทริก (Hipot)**: จ่ายไฟ AC 1.5 kV ความถี่ไฟฟ้าแก่วงจรหลักเป็นเวลา 1 นาที โดยไม่มีการวาบไฟตามผิวหรือฉนวนพังทลาย
- **การทริปวงจรหยุดฉุกเฉิน (E-Stop) แบบฮาร์ดไวร์**: กดปุ่มหยุดฉุกเฉินแบบดอกเห็ดด้วยตนเอง และตรวจสอบว่าคอนแทกเตอร์กำลังหลักดีดเปิดออกภายใน 20 มิลลิวินาทีด้วยแรงสปริง ตรวจสอบว่าไฟควบคุม (24VDC) ยังคงทำงานเพื่อเก็บบันทึกสัญญาณเตือน
- **อินเทอร์ล็อกการล็อกของสวิตช์ตัดตอนเฉพาะที่**: เปิดสวิตช์ตัดตอนหลักที่ล็อกได้ ทดลองส่งคำสั่งสตาร์ตด้วยซอฟต์แวร์ระยะไกลผ่าน Modbus ตรวจสอบว่าฮีตเตอร์ไม่สามารถจ่ายไฟได้ไม่ว่าจะใช้การแทนที่ด้วยซอฟต์แวร์ใดๆ


## Gate 3. ขั้นภาระ

เข้าเฉพาะจาก Gate 2 ที่ผ่านและลูปที่เพียงพอ เริ่มจากการเรียงวาล์วที่บันทึก เริ่มไฟล์ส่งออกก่อน ถ้าไฟล์ส่งออกไม่กำลังรัน ขั้นไม่นับ ขั้นที่เกิดในห้องและไม่เกิดในไฟล์ไม่ได้เกิด

ลำดับเป็นรูปร่าง และแผนต้นแบบในไฟล์ทำงานใช้หนึ่งอยู่แล้ว เปิดกำลัง การตรวจตัวเอง ถูกบันทึก ไม่ใช่หน้าเปิดที่คุณเชื่อ เริ่มต้น: ความร้อนยังปิด อัตราไหลอ่านได้ ไม่มีการป้องกันที่ล็อกค้าง แล้วนั่งที่เศษส่วนของภาระ: หนึ่งในสี่ ครึ่ง สามในสี่ เต็ม แล้วศูนย์ แล้วปิดเครื่อง บันทึกครอบคลุมทั้งเส้นทาง สัญญาณเตือนที่ไม่อธิบายทำให้เส้นทางไม่ผ่าน ลำดับเศษส่วนนี้เป็นค่าเริ่มต้นที่ใช้ได้เมื่อใบไม่มีการอ้างอิงอื่น มันไม่ใช่กฎหมาย ถ้าการอ้างภาระของคุณเรียกร้องขั้นต่างกัน ให้ใช้ขั้นเหล่านั้น และบอกว่าทำไมเศษส่วนไม่พอ

แผนเดียวกันแล้วทำการเยือนแยกเหนือเต็ม และกลับสู่ศูนย์ เอกสารของพวกมันใช้ขั้นสั้นเหนือจุดพิกัด อย่าคัดลอกเปอร์เซ็นต์ของพวกมันเข้าสู่ใบของคุณเป็นโหลดเกินพิกัดของอุตสาหกรรม จงคัดลอกรูปร่าง: ตั้งชื่อระดับ ตั้งชื่อช่วงพำนัก บันทึกมัน ออกจากมัน การเยือนที่คุณยืดเพราะมันดูสงบไม่ใช่การเยือนบนใบอีกต่อไป

ขั้นตอนทดสอบระบบของเหลวในไฟล์เดียวกันใช้คอนโทรลเลอร์โหลดแบงก์เดินขั้นเหล่านั้นขณะคนอื่นบันทึกหน่วยกระจายสารหล่อเย็น ทั้งสองฝั่งของเครื่องแลกเปลี่ยนความร้อน และมองขั้วไฟฟ้าด้วยกล้องความร้อน ขั้นตอนนั้นเป็นหนังสือเล่มหลัง ข้อกำหนดที่มันวางบนหน่วยนี้ไม่ใช่ คอนโทรลเลอร์ต้องคงแต่ละขั้นได้นานพอที่การอ่านอื่นเหล่านั้นจะถูกเก็บ และไฟล์ส่งออกต้องแสดงว่าขั้นคือขั้นที่พวกเขาคิดว่าบันทึก ถ้าคอนโทรลเลอร์ถูกกระตุ้นด้วยมือได้อย่างเดียว ขั้นตอนของพวกเขาและ Gate ของคุณเป็นเรื่องแต่งทั้งคู่

ลำดับดำเนินต่อ การเพิ่มอย่างฉับพลันถูกแทรกที่ใบบอก ระหว่างสองระดับคงตัว และไม่ใช่สิ่งทดแทนการนั่งบนระดับคงตัวปลายทางหลังจากนั้น คุณยังนั่ง การกระโดดไม่ใช่ช่วงพำนัก

การทดสอบการตัดโหลดเมื่อสูญเสียตัวป้อนเดี่ยว 2N (single-feed loss drop test) จะถูกแทรกไว้ที่ระดับคงตัว 100% ในดาต้าเซ็นเตอร์ 2N ระดับภารกิจวิกฤต ตัวป้อนอาจดับได้ ขณะที่ยูนิตทำงานเสถียรที่พิกัด 100% ผู้ทดสอบจะสับสวิตช์ปลดเบรกเกอร์ตัวป้อน A (CB-101A) ด้วยตนเอง โหลดแบงก์จะต้องตัดแบงก์ฮีตเตอร์ที่กำหนดออกทันทีโดยไม่รีรอ ตัวป้อน B ต้องรับภาระครึ่งหนึ่งต่อไปโดยไม่ทำให้เบรกเกอร์ต้นน้ำทริปจากกระแสกระชาก ที่สำคัญยิ่งคือ แหล่งจ่ายไฟควบคุม 24VDC ภายในต้องส่งผ่านพลังงานได้อย่างต่อเนื่อง: ไม่มีการรีบูตของ PLC, ไม่มีเฟรม Modbus สูญหาย, ไม่มีการรีเซ็ตนาฬิกา และไม่มีการทริปหยุดฉุกเฉินแบบผิดพลาด หากการตัดตัวป้อนหนึ่งทำให้การส่งออกข้อมูลดับหรือทำให้คอนโทรลเลอร์รีบูต Gate 3 จะไม่ผ่านในบรรทัดความซ้ำซ้อนของระบบไฟฟ้า



ที่แต่ละระดับคงตัว ผู้บันทึกบันทึกเวลาเริ่ม กำลังที่สั่ง และชุดของเหลวกำลังถูกตัดสินหรือเพียงถูกบันทึก ถ้ามันถูกตัดสิน แถบคือแถบบนใบ ไม่ใช่แถบใหม่ที่คิดขึ้นเพราะระดับคงตัวแรกพลาด การพลาดแถบเป็นความไม่ผ่านหรือข้อจำกัด ไม่ใช่คำชวนให้แก้แถบ ผู้ปฏิบัติงานไม่ "กระตุ้น" วาล์วที่ประโยคอำนาจบอกว่าตรึง เว้นแต่ใบอนุญาตการกระตุ้นและการกระตุ้นถูกบันทึก การกระตุ้นที่ไม่ได้บันทึกคือวิธีที่สองระดับคงตัวเปรียบเทียบกันไม่ได้

สัญญาณเตือนที่ปรากฏต้องถูกอธิบายในบันทึกหรือ Gate ไม่ผ่าน อธิบายหมายถึง: สาเหตุ การกระทำตรงกับใบหรือไม่ ระดับคงตัวใช้ไม่ได้เป็นผลหรือไม่ สัญญาณเตือนที่เคลียร์ตัวเองและไม่อยู่ในไฟล์ส่งออกคือการออกแบบสัญญาณเตือนที่ล้มเหลว ที่ถูกค้นพบสาย หยุดและแก้ทางออก อย่าถกเถียงว่าหลอดแค่แวบ

เรื่องความร้อนที่แต่ละระดับคงตัวที่ถูกตัดสิน: กำลังไฟฟ้ากับอุณหภูมิของเหลวและอัตราไหลควรเล่าได้ในหนึ่งย่อหน้าโดยคนแปลกหน้า หลังจากนั้น โดยไม่มีคุณ ถ้าการเพิ่มขึ้นเล็กเพราะอัตราไหลสูง ย่อหน้าควรพูดเช่นนั้น และควรพูดว่าอุณหภูมิอย่างเดียวไม่ได้ถูกใช้เพื่อผ่านจุด ถ้าการเพิ่มขึ้นและกำลังไม่ตรงกันพอที่จะเปลี่ยนข้อสรุป ระดับคงตัวไม่ผ่านจนกว่าปลายทางของวัตต์จะถูกพบ บายพาส การสูญเสียสู่ห้อง เซนเซอร์ในข้อสั้น อัตราไหลค้าง: หาว่าอันใด อย่าใส่ตัวประกอบ

จุดเปรียบเทียบ ถ้าชั่วคราว ถูกติดตั้งก่อนระดับคงตัวแรกและถูกทิ้งไว้ตามลำพัง การขยับโพรบระหว่างระดับคงตัวทำลายชุด ถ้าโพรบต้องขยับ ระดับคงตัวนั้นเป็นการตั้งค่าคนละแบบและถูกติดป้ายเช่นนั้น อย่าเฉลี่ยมันเข้าสู่ที่อื่น

การเพิ่มอย่างฉับพลัน: คำสั่งถึงค่าใหม่บนสเกลเวลาที่ใบเรียกว่าฉับพลัน กำลังตาม ไฟล์ส่งออกแสดงลำดับ ไม่มีการป้องกันทริปเว้นแต่ปลายทางผิดกฎหมาย ถ้าการเว้นที่ซ่อนเปลี่ยนมันเป็นการไต่ ให้เขียน "การไต่ ไม่ใช่ฉับพลัน" และทำให้บรรทัดการเพิ่มอย่างฉับพลันไม่ผ่านจนกว่าการเว้นจะถูกบันทึกและถูกยอมรับเป็นการไต่หรือถูกเอาออก อย่าผ่านมันเพราะระดับคงตัวสุดท้ายดี ระดับคงตัวสุดท้ายเป็นคนละบรรทัด

กลับสู่ศูนย์และยืนยันความร้อนปิดขณะอัตราไหลยังอ่านได้ ถ้าการออกแบบเป็นเช่นนั้น หรือยืนยันสถานะปิดอย่างปลอดภัยถ้าศูนย์หมายถึงปิด ปิดเครื่อง ไฟล์ส่งออกถูกปิดอย่างถูกต้อง ไฟล์ถูกจัดเก็บ ไฟล์ถูกเปิดบนเครื่องที่ไม่ได้รันการทดสอบ การทดสอบคนแปลกหน้า อีกครั้ง บนไฟล์ที่มีระดับคงตัว นี่คือการทดสอบคนแปลกหน้าจริง อันขณะว่างเป็นการซ้อม

Gate 3 ไม่ผ่านถ้าระดับคงตัวคงไว้ไม่ได้ ถ้าบันทึกไม่สมบูรณ์ ถ้าข้อมูลค้างปรากฏภายในช่วงพำนัก ถ้าสัญญาณเตือนทำงานและไม่อธิบาย ถ้าการเพิ่มอย่างฉับพลันเป็นการไต่ที่คุณไม่ได้รับอนุญาตให้เรียกว่าฉับพลัน หรือถ้าคนแปลกหน้าประกอบคำสั่งและเรื่องความร้อนไม่ได้ Gate 3 ไม่ล้มเหลวเพราะลูปชั่วคราวเลื่อน ตราบใดที่คุณเขียนการเลื่อนของลูปเป็นขีดจำกัดการตั้งค่าและจุดของหน่วยเองซื่อสัตย์ ถ้าคุณบอกการเลื่อนของหน่วยจากการเลื่อนของลูปไม่ได้ จุดเปรียบเทียบไม่เพียงพอ นั่นคือความไม่ผ่านของการตั้งค่า และมันทำให้ระดับคงตัวที่ถูกตัดสินใช้ไม่ได้ ระดับคงตัวที่บันทึกอย่างเดียวอาจคงอยู่ ระดับคงตัวที่ถูกตัดสินคงอยู่ไม่ได้

หน่วยที่ปิดหรือเต็มได้อย่างเดียวยังไม่ผ่าน Gate นี้ ไม่ว่าป้ายพิกัดจะว่าอย่างไร อย่ารับคำสัญญาว่าขั้นจะถูกเพิ่มในซอฟต์แวร์ภายหลัง ซอฟต์แวร์ภายหลังคือหน่วยคนละหน่วย รับหน่วยในห้อง

## Gate 4. โหลดเกินพิกัด

เข้าเฉพาะหลังจาก Gate 3 สะอาด โหลดเกินพิกัดบนหน่วยที่คงระดับคงตัวพิกัดไม่ได้พิสูจน์อะไรนอกจากความกล้า นิยามระดับและช่วงพำนักบนใบก่อนวันนั้น เป็นการอ้างอิงหรือเป็นทางเลือกของคุณ ที่ติดป้าย นิยามทางออก: กลับสู่ระดับคงตัวที่มีชื่อหรือสู่ศูนย์ แล้วปิดเครื่อง ข้อมูลยังถูกบันทึก โหลดเกินพิกัดเป็นการเยือน ไม่ใช่พิกัดใหม่

คุณกำลังมองหาความเสถียรและความร้อนที่ออกโดยเส้นทางที่คุณออกแบบ ความเสถียรหมายถึงไม่ทริป ไม่มีการแกว่งที่ใบเรียกว่าไม่ยอมรับ ไม่มีการไล่วาล์วถ้าวาล์วถูกขับด้วยกำลัง ไม่มีข้อมูลค้าง ไม่มีขั้วต่อที่ร้อนขึ้น ไม่มีสายอ่อนที่เปลี่ยนรูปเป็นรอยพับ ความร้อนออกโดยเส้นทางที่ออกแบบหมายถึงเรื่องของเหลวยังอธิบายกำลัง ภายในแถบที่กว้างกว่าที่คุณควรเขียนไว้สำหรับการเยือนสั้นนี้ ถ้าคุณไม่เขียนแถบ คุณบันทึกและคุณไม่อ้างการผ่านที่วัดได้ คุณยังทำให้การเยือนไม่ผ่านได้เพราะทริป การรั่ว บันทึกค้าง หรือการพลาดสภาวะปลอดภัย

ดูคน ไม่ใช่เพียงจอ โหลดเกินพิกัดคือเมื่อสายอ่อน การระบาย หรือกลิ่นจะประกาศความผิดพลาดการออกแบบที่เซนเซอร์มาสาย งานของใครคือการมองหน่วย ไม่ใช่มองกราฟ ให้พวกเขาอำนาจกดการหยุดเฉพาะที่โดยไม่มีการประชุม วัฒนธรรมที่ต้องการอนุญาตเพื่อหยุดโหลดเกินพิกัดคือวัฒนธรรมที่จะสายในวันหนึ่ง

แล้วออก กลับสู่ศูนย์ ยืนยันสัญญาณเตือนที่ล็อกค้าง ถ้ามี ถูกเข้าใจ ยืนยันว่าหน่วยไม่ได้นั่งที่คำสั่งต่อเนื่องที่สูงกว่าตอนนี้เพราะใครชอบตัวเลขโหลดเกินพิกัด รีเซ็ตการลบล้างชั่วคราวใด การลบล้างที่ทิ้งไว้ต่อคือ Gate ที่ล้มเหลวแม้การเยือนจะสวย

อย่าคัดลอกเปอร์เซ็นต์จากรายงานต้นแบบแล้วเรียกมันว่าโหลดเกินพิกัดของอุตสาหกรรม กฎในหนังสือเล่มนี้เล็กกว่าและเข้มกว่า: ใบต้องตั้งชื่อโหลดเกินพิกัดและช่วงพำนัก และเครื่องที่ทำจุดที่มีชื่อไม่ได้ไม่ถูกส่งเป็นเครื่องที่ทำได้ ถ้าคุณต้องส่งอยู่ดี คุณส่งโดยข้อกล่าวอ้างโหลดเกินพิกัดถูกเอาออก ไม่ใช่พร้อมข้อกล่าวอ้างและเรื่องเล่า

Gate 4 ผ่าน: การเยือนที่มีชื่อเสร็จ ทางออกเสร็จ บันทึกสมบูรณ์ ไม่มีสัญญาณเตือนที่ไม่อธิบาย ไม่มีการรั่วใหม่ การหยุดเฉพาะที่ถูกพิสูจน์ถ้าคุณใช้มันหรือถูกพิสูจน์แยกถ้าคุณไม่ต้องการมัน Gate 4 ไม่ผ่าน: ทริปที่คุณอธิบายไม่ได้ ความร้อนที่ค้างเปิดหลังคำสั่งศูนย์ ข้อมูลที่ค้างในจังหวะเดียวที่สำคัญ หรือการเยือนที่คุณยืดเพราะมันไปได้ดี การยืดช่วงพำนักเกินใบเป็นการทดสอบคนละแบบ อย่าเปลี่ยนชื่อมันเป็นการผ่านของอันเดิม

## การหยุดโหลดเกินพิกัด ที่ฝึก

ถ้า Gate 4 ไม่เคยต้องการการหยุดเฉพาะที่ คุณยังฝึกมันครั้งหนึ่ง ที่ระดับคงตัวต่ำ ก่อนหรือหลังการเยือน สั่งระดับคงตัว แล้วกดการหยุดเฉพาะที่ รวมขณะคำสั่งระยะไกลกำลังยืนยันระดับคงตัว ความร้อนปิด สัญญาณเตือนหรือการชี้ตามที่กำหนด ไฟล์ส่งออกแสดงการหยุด การรีเซ็ตไม่กลับความร้อนเว้นแต่คนสั่งมันอีกครั้ง การฝึกนี้ไม่ใช่ทางเลือก หน่วยที่ไม่เคยถูกหยุดคือหน่วยที่เส้นทางหยุดเป็นแบบ

ฝึกการสูญเสียกำลังควบคุมที่ระดับคงตัวต่ำด้วย ครั้งหนึ่ง ผลตรงกับบทสภาวะปลอดภัย ถ้าคุณกลัวที่จะทำสิ่งนี้ คุณกลัวการออกแบบ แก้การออกแบบก่อนการเยือนสูงของ Gate 4 ความกลัวเป็นข้อมูล

## สิ่งที่คุณเขียนในวันนั้น

ทุกบรรทัด: ผ่าน ไม่ผ่าน หรือยังไม่เริ่ม เวลา ชื่อย่อ สำหรับความไม่ผ่าน ประโยคหนึ่งของสิ่งที่ถูกสังเกต ไม่ใช่สิ่งที่ถูกหวัง แนบชื่อไฟล์ส่งออกและเอกลักษณ์ของเครื่องที่จัดเก็บมัน บันทึกฉบับแก้ไขของใบ บันทึกการผ่อนผันใดโดยฉบับแก้ไขของมันเอง ไม่ใช่โดยคำพูดข้างเคียง บันทึกว่าคนแปลกหน้าเป็นใคร บันทึกลูปและฟีด บันทึกสิ่งใดที่มีกลิ่น ซึม หรือเปลี่ยนรูป แม้ตัวเลขจะไม่จับมัน

อย่าเขียน "ตามที่คาด" เป็นเนื้อหาเดียวของบรรทัด สิ่งที่คาดคือใบ บรรทัดควรบอกสิ่งที่ถูกสังเกตในแบบที่ผู้อ่านภายหลังเปรียบเทียบได้ "คงระดับคงตัวกลางตามช่วงพำนัก ไฟล์ส่งออก X คนแปลกหน้าประกอบคำสั่งและการเพิ่มขึ้นได้" เป็นบรรทัด "โอเค" ไม่ใช่บรรทัด

## หลังความไม่ผ่าน

แก้ แล้วทวนบรรทัดที่ล้มเหลวและทุกบรรทัดที่การแก้รบกวนได้ การแก้ซอฟต์แวร์ทวนการทดสอบข้อมูลค้างของ Gate 2 ไม่ใช่เพียงจอที่คุณกำลังดู การแก้สายอ่อนทวนการเอื้อมถึงและการมองรั่ว การแก้เซนเซอร์ทวนการทดสอบคนแปลกหน้า อย่าประกาศว่าหน่วยถูกตรวจรับเพราะการแก้สุดท้ายรู้สึกเล็ก การแก้เล็กมีญาติใหญ่

ถ้าคุณแก้ไม่ได้ ให้ลดข้อกล่าวอ้างหรือปฏิเสธหน่วย ข้อกล่าวอ้างที่ลดไปบนหน้าข้อจำกัดในวันเดียวกัน ไม่ใช่ในจดหมายตามหลัง บันทึกการตรวจรับอ้างข้อกล่าวอ้างที่ลด หน่วยที่มีข้อกล่าวอ้างลดยังมีประโยชน์ได้ หน่วยที่มีข้อกล่าวอ้างเต็มและความลับที่ลดมีไม่ได้

## การผ่านหน้าตาเป็นอย่างไร และมันไม่เป็นอย่างไร

การผ่านน่าเบื่อ จุดมีอยู่ ขั้นถูกนั่ง บันทึกสมบูรณ์ สัญญาณเตือนที่ทำงานถูกอธิบาย การหยุดทำงานเมื่อเครือข่ายตาย คนแปลกหน้าประกอบวันได้ หน้าข้อจำกัดตรงกับสิ่งที่คุณเห็นจริง รวม "โหลดเกินพิกัดไม่ใช่พิกัดใหม่" และจุดบอดเซนเซอร์ใดที่คุณยังถือ

การผ่านไม่ดูเหมือนความกระตือรือร้น มันไม่ดูเหมือนการชม มันไม่ดูเหมือนภาพถ่ายภาระเต็มใบเดียว มันไม่ถ่ายโอนไปหน่วยที่สองโดยความคล้าย หน่วยที่สองได้บันทึกของมันเอง ฝาแฝดไม่ใช่หน่วยเดียวกันจนกว่า Gate จะบอกว่าพวกมันเป็น

การผ่านของต้นแบบนี้ไม่ตรวจรับโถง CDU หรือแร็ค IT มันตรวจรับตัวแทน ที่ภาระที่อ้าง ภายในข้อจำกัดที่เขียน ใครที่ใช้บันทึกเพื่ออ้างมากกว่านั้นกำลังเขียนหนังสือโครงการโดยไม่ทำโครงการ การใช้ผิดนั้นไม่ใช่เหตุให้อ่อน Gate มันคือเหตุให้คงประโยคข้อกล่าวอ้างที่หัวบันทึก ด้วยคำสั้น

## ฉากประกอบ: รถ

รถอยู่ที่ท่าเทียบ Gate 1 พบพอร์ตสำรองที่เป็นเพียงปลั๊ก และสายอ่อนที่พับเมื่อเดินสู่ตำแหน่งแมนิโฟลด์จริง ใครเสนอให้บันทึกทั้งสองเป็นรายการเดินเครื่องและรัน Gate 3 บนขดแท่นทดสอบเพื่อให้การประชุมตรวจรับเกิดได้ การประชุมจะรับหน่วยที่ยังไม่ถูกเห็นในการเดินท่อจริง เทียบกับข้อกล่าวอ้างสำรองที่เป็นเท็จ คำตอบของวิธีการน่าเบื่อ แก้ข้อกล่าวอ้างสำรองหรือพอร์ต เดินสายอ่อนตามที่จะถูกใช้ ทวนบรรทัดที่ถูกรบกวน รถรอ ทางเลือกคือบันทึกที่จะถูกใช้ ภายหลัง เพื่อถกเถียงว่าแมนิโฟลด์ "รับอัตราไหลไม่ได้" ทั้งที่แมนิโฟลด์ไม่เคยเป็นสิ่งที่ถูกพับ

## ฉากประกอบ: แถบที่ถูกแก้

ระดับคงตัวกลางพลาดแถบอุณหภูมิเล็กน้อย เจ้าของใบ ซึ่งก็เป็นผู้ปฏิบัติงานวันนี้ แก้แถบและดำเนินต่อ ไฟล์ส่งออกดี เรื่องดี กฎฉบับแก้ไขตาย เดือนหน้าการพลาดคนละแบบจะถูกแก้ด้วย และชุดภาระจะย้ายไปเป็นสิ่งที่หน่วยทำได้ ขณะการอ้างอิงยังตั้งชื่อหน้าต่างที่หน่วยไม่แทนอีกต่อไป คำตอบของวิธีการ: การพลาดเป็นความไม่ผ่านหรือการผ่อนผันพร้อมข้อกล่าวอ้างที่ลด คนที่แก้และปฏิบัติงานและลงนามคือเหตุที่บทบาทถูกแยก ถ้าพวกมันแยกไม่ได้ ผู้บันทึกอย่างน้อยเขียน "แถบถูกแก้ระหว่างการรัน" ในประโยคที่คนแปลกหน้าจะเห็น ความอายเป็นการควบคุมที่อ่อน มันดีกว่าความเงียบ

## แหล่งสาธารณะสำหรับบทนี้

Gate อ้างเอกสาร มันไม่แนบเอกสาร บนหัวการตรวจรับ การอ้างส่วนต่อประสานคือแผ่นข้อมูล NVIDIA หรือข้อกำหนดแร็คที่ใช้บังคับอยู่ในขณะนั้น โดยชื่อเรื่องและฉบับแก้ไข หรือมันไม่ทราบและบรรทัดภาระที่ถูกตัดสินของ Gate 3 ยังไม่เริ่ม ฉบับประมวลสถานที่และฉบับมาตรฐานอุปกรณ์นั่งบนหัว Gate 2 ชื่อเรื่อง ASHRAE นั่งบนบรรณานุกรมถ้าช่องวัสดุหรือชั้นพึ่งมัน และช่องยังถือค่าของโครงการคุณ ไม่ใช่ตารางที่วาง ถ้าใครมาพร้อมเอกสารไวต์เปเปอร์ที่พิมพ์และอยากลงชื่อย่อบรรทัดโดยชี้ที่ย่อหน้า ให้ปฏิเสธ บรรทัดผ่านเมื่อวัตถุตรงกับใบ กระดาษไม่ใช่วัตถุ บทที่ 19 คือกฎถ้าข้อถกเถียงดำเนินต่อ

## การตัดสินใจที่ต้องบันทึก

- สี่บทบาท และกฎการผ่อนผัน ก่อนวันนั้น
- ความเพียงพอของการตั้งค่าสำหรับลูปและฟีด หรือ Gate 3 ยังไม่เริ่ม
- ทุกการเอื้อมถึงของ Gate 1 และผลการเติม การรั่ว และการหยด
- การพิสูจน์ข้อมูลค้างและชื่อของคนแปลกหน้า
- ผลระดับคงตัวที่ผูกกับชื่อไฟล์ส่งออก ไม่ใช่กับความจำ
- ระดับโหลดเกินพิกัด ช่วงพำนัก ทางออก และการหยุดเฉพาะที่ที่ฝึก
- ข้อจำกัดที่แก้ไขในวันเดียวกับข้อกล่าวอ้างที่ลดใด
