แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 8. แฟ้มที่คุณต้องส่งมอบ

โหลดแบงก์ที่ส่งมอบโดยไม่มีแฟ้มคือเครื่องใช้แล้ว คนที่รับมันตรวจรับมันไม่ได้ เดินเครื่องมันไม่ได้ อธิบายชั่วโมงที่เสียไม่ได้ และบอกฉบับแก้ไขภายหลังของข้อกำหนดแร็คไม่ได้ว่าหน่วยยังใช้ได้หรือไม่ พวกเขาเปิดมันได้ นั่นไม่ใช่การส่งมอบ

แฟ้มสั้นโดยเจตนา สั้นหมายถึงคนแปลกหน้าพบข้อกล่าวอ้าง การหยุด และข้อจำกัดได้ในการนั่งครั้งเดียว สั้นไม่หมายถึงขาด แฟ้มหนาที่ซ่อนประโยคอำนาจในภาคผนวกคือแฟ้มบางบวกภาระ ใส่ประโยคที่หยุดข้อกล่าวอ้างเสียได้ไว้ด้านหน้า ใส่บันทึกทดสอบไว้ข้างหลัง พวกมันติดป้ายเพื่อหน้าแรกชี้ชื่อไฟล์ได้

บทนี้ระบุว่าอะไรอยู่ในแฟ้มและอะไรไม่อยู่ มันคือรายการบรรจุของความรู้ รายการบรรจุของเครื่องเป็นเอกสารโครงการ อย่ารวมพวกมัน รายการลังและชุดภาระมีผู้อ่านคนละคน และหนึ่งในนั้นจะถูกทิ้งเมื่อลังว่าง

## เอกลักษณ์และฉบับแก้ไข

หน้าแรกระบุหน่วย เครื่องหมายโรงงานหรือซีเรียล และคำบรรยายที่คนจับคู่กับแชสซีได้โดยไม่เปิดแบบ: คร่าวๆ ว่ามันคืออะไร ไม่ใช่คำขวัญ มันระบุฉบับแก้ไขของแฟ้มและวันที่ มันระบุฉบับแก้ไขของใบที่การตรวจรับใช้ ถ้าหน่วยเปลี่ยนหลังการตรวจรับ ฉบับแก้ไขของแฟ้มเปลี่ยนในวันเดียวกัน หน่วยที่เปลี่ยนพร้อมแฟ้มที่ไม่เปลี่ยนคือหน่วยที่ยังไม่ถูกตรวจรับซึ่งบังเอิญมีประวัติ

สองช่วงประกอบประวัติ บันทึกการตรวจรับอ้างฉบับแก้ไขของใบ ใบอ้างข้อกำหนดส่วนต่อประสานโดยชื่อเรื่องและฉบับแก้ไข คุณไม่ต้องการช่วงที่สามผ่านกล่องจดหมาย ถ้าข้อเท็จจริงมีอยู่เฉพาะในกล่องจดหมาย มันไม่อยู่ในแฟ้ม คัดลอกมันเข้ามาหรือเลิกพึ่งมัน

ประโยคข้อกล่าวอ้างนั่งใต้เอกลักษณ์ หน่วยนี้ได้รับอนุญาตให้แทนอะไร มันไม่ได้รับอนุญาตให้แทนอะไร ข้อกล่าวอ้างคือประโยคเดียวกับที่คุณเขียนในการนั่งครั้งแรก ที่ถูกอัปเดตโดยสิ่งที่ Gate บังคับให้คุณลด ถ้าข้อกล่าวอ้างโตระหว่างโครงการ Gate ที่ให้เหตุผลการโตถูกอ้าง ข้อกล่าวอ้างไม่โตโดยคำคุณศัพท์

## ใบข้อกำหนด

รวมรายการข้อกำหนดจากบททางเทคนิคแรก ทำเครื่องหมายฉบับแก้ไข พร้อมหกฟังก์ชันและสามบรรทัดส่วนต่อประสาน ช่องหลักฐานและช่องห้ามส่งมอบถูกเติม สิ่งที่ไม่ทราบที่เหลือถูกใส่วันที่และมีเจ้าของ และพวกมันถูกทวนบนหน้าข้อจำกัดเพื่อผู้อ่านที่อ่านเฉพาะข้อจำกัดยังเห็นพวกมัน ข้อกำหนดที่ "เปิด" และข้อจำกัดที่ไม่พูดถึงมันจะถูกพลาด พูดมันสองครั้ง ในสองที่นั้น และที่อื่นในรูปแบบที่ขัดแย้งไม่ได้

รวมกฎฉบับแก้ไขและกฎการผ่อนผัน ผู้อ่านในอนาคตต้องรู้ว่าช่องถูกอนุญาตให้เปลี่ยนอย่างไร ถ้าช่องเปลี่ยนระหว่างการตรวจรับ การผ่อนผันถูกแนบ ไม่ใช่ถูกสรุปจากความจำ สิ่งแนบมีชื่อ "ดูอีเมล" ไม่ใช่ชื่อ

## ชุดภาระ

รวมจุดทำงานเป็นชุด แต่ละช่องถูกอ้างหรือติดป้ายว่าเป็นทางเลือกของโครงการเอง รวมที่ที่การตรวจรับเยือนและเหตุผล รวมโหลดเกินพิกัดเป็นการเยือน พร้อมคำแถลงชัดว่ามันไม่ใช่พิกัดต่อเนื่องใหม่เว้นแต่ Gate ได้กำหนดสิ่งนั้นจริง ซึ่งมันเกือบแน่นอนว่าไม่ได้

รวมประโยคเรื่องเท็จ พวกมันสอนผู้ปฏิบัติงานคนถัดไปว่าอะไรไม่ควรสรุปจากตัวเลขสวยใบเดียว แฟ้มที่มีแต่ตัวเลขจะถูกอ่านเป็นคะแนน เรื่องเท็จเปลี่ยนมันกลับเป็นการวัด

รวมขั้นต่ำของลูปชั่วคราวที่ถูกสมมติในการตรวจรับ เพื่อไม่มีใครสับสนความจุของลูปแท่นทดสอบกับของหน่วย ลูปโถงภายหลังที่อ่อนกว่าแท่นทดสอบเป็นปัญหาโครงการ แฟ้มควรทำให้การเปรียบเทียบนั้นเป็นไปได้โดยไม่ต้องโทรหาคุณ

## แผนภาพเส้นเดียว

รวมแผนภาพที่คนแปลกหน้าวาดใหม่ได้ ขอบเขต กระแส การแยก สำรอง การปรับหรือบายพาสถ้ามี ที่วางเซนเซอร์ ปลายทางการระบายถ้ามีการระบาย และประโยคอำนาจ: ใครตั้งอัตราไหลส่วนต่อประสาน ใครตั้งอัตราไหลส่วนให้ความร้อน ใครตั้งความร้อน ถ้าแผนภาพและประโยคอำนาจไม่ตรงกัน แฟ้มยังไม่พร้อม อย่าส่งความไม่ตรงกันแล้วเรียกมันว่ารายละเอียด

แผนภาพไม่รวมผังสถานที่ โลโก้ลูกค้า หมายเลขห้อง หรือภาพถ่ายแมนิโฟลด์จริงที่จะระบุที่ สิ่งเหล่านั้นเป็นของโครงการ ถ้าเป็นที่ใด แผนภาพของหน่วยควรยังมีความหมายถ้าหน่วยถูกย้าย

## รายการจุด

ฟังก์ชัน ไม่ใช่เรจิสเตอร์ แต่ละจุด: ชื่อตามในไฟล์ส่งออก ตำแหน่งบนแผนภาพ หน่วยวัด มันเอาความร้อนออกได้หรือไม่ ค่าค้างทำให้ระดับคงตัวไม่ผ่านหรือไม่ สถานะวาล์วถูกรวม ชื่อสัญญาณเตือนถูกรวม พร้อมการกระทำ หัวคอลัมน์ของไฟล์ส่งออกตรงกับรายการนี้พอดี ถ้าพวกมันไม่ตรง Gate 2 ไม่ได้ผ่านจริง แก้หัวหรือแก้รายการก่อนคุณเรียกแฟ้มว่าส่งมอบ

แผนที่เรจิสเตอร์ ถ้าโครงการของคุณใช้บัส เป็นภาคผนวกได้สำหรับคนที่ต้องบำรุงบัส มันไม่ใช่รายการจุด รายการจุดอ่านได้โดยไม่มีบัส ถ้าแผนที่และรายการไม่ตรงกัน รายการและไฟล์ส่งออกชนะ และแผนที่ผิด พูดสิ่งนั้นในภาคผนวกเพื่อช่างภายหลังไม่ "แก้" ไฟล์ส่งออกให้ตรงกับแผนที่ค้าง

## บันทึกการตรวจรับ

รวมบันทึกจาก Gate: ผ่าน ไม่ผ่าน หรือยังไม่เริ่มบนทุกบรรทัด เวลา เอกลักษณ์ ชื่อไฟล์ส่งออก ข้อสรุปของคนแปลกหน้า ตัวระบุการผ่อนผัน และข้อจำกัดในวันเดียวกัน รวมความพยายามที่ล้มเหลวซึ่งคุณแก้ และผลที่ทำซ้ำ บันทึกที่เริ่มที่การผ่านสุดท้ายและละเว้นความไม่ผ่านเป็นการโฆษณา ความไม่ผ่านคือวิธีที่หน่วยถัดไปถูกสร้างเร็วขึ้น มันยังเป็นวิธีที่คุณจำว่าการแก้ใดรับน้ำหนัก

รวมการหยุดเฉพาะที่ที่ฝึกและการฆ่ากำลังควบคุม ไม่ใช่เพียงระดับคงตัวที่สวย ผู้อ่านที่เห็นเฉพาะระดับคงตัวจะสมมติว่าเส้นทางหยุดไม่เคยถูกพิสูจน์ อย่าทำให้พวกเขาสมมติ

จัดเก็บไฟล์ส่งออกพร้อมบันทึก หรือจัดเก็บตัวชี้ที่ทนทานซึ่งไม่พึ่งแล็ปท็อปของคนเดียว ถ้าตัวชี้ตาย การตรวจรับตายกับมัน บันทึกที่อ้างไฟล์ที่คุณเปิดไม่ได้คือเรื่อง ถือการจัดเก็บไฟล์เป็นส่วนของการส่งมอบ ไม่ใช่เป็นความช่วยเหลือจาก IT

## ข้อจำกัดที่ทราบ

หน้านี้ไม่ใช่คำขอโทษ มันคือขอบเขตการใช้ เขียนข้อจำกัดในรูปแบบ: หน่วยนี้ไม่ทำ และดังนั้นคุณต้องไม่ทำ ตัวอย่างของรูปแบบ ทั่วไป: หน่วยนี้ไม่วัดอัตราไหลสาขา และดังนั้นคุณต้องไม่อ้างความสมดุลโมดูลจากท่อเมน การเยือนโหลดเกินพิกัดของหน่วยนี้ไม่ใช่พิกัดต่อเนื่อง และดังนั้นคุณต้องไม่สั่งระดับนั้นสำหรับการรันยาว หน่วยนี้ถูกทดสอบรั่วเฉพาะที่อุณหภูมิบนบันทึก และดังนั้นคุณต้องไม่อ้างปลายร้อนของหน้าต่างที่คุณไม่ได้ทดสอบ หน่วยนี้ไม่มีการตรวจจับรั่ว และดังนั้นคุณต้องไม่ทิ้งความร้อนไร้คนเฝ้า

ทุกข้อจำกัดมีเจ้าของและวันที่ทบทวน แม้วันที่ทบทวนจะเป็น "ก่อนการใช้ใดเกินแท่นทดสอบ" ข้อจำกัดที่ไม่มีวันที่ทบทวนกลายเป็นถาวรโดยการละเลย รวมอันที่จริงเฉพาะของต้นแบบหนึ่งเดือน ถ้าคุณเคลียร์ข้อจำกัดด้วยการดัดแปลง คุณรัน Gate ที่การดัดแปลงแตะใหม่และคุณเอาประโยคออก คุณไม่ทิ้งประโยคและเพิ่ม "แก้แล้ว" ที่เขียนด้วยมือซึ่งผู้อ่านคนถัดไปจะไม่เชื่อ

ข้อจำกัดที่ห้ามการแทนฉบับแก้ไขส่วนต่อประสานปัจจุบัน เพราะฉบับแก้ไขเคลื่อน คงอยู่จนกว่าหน่วยจะถูกดัดแปลงหรือข้อกล่าวอ้างถูกทิ้ง อย่าลบพวกมันเพราะพวกมันไม่สะดวกในการประชุม

## บันทึกผู้ใช้

รวมบันทึกที่ให้คนแปลกหน้าตรวจแต่ละฟังก์ชันเทียบกับแฟ้มได้โดยไม่มีการชม บันทึกเป็นขั้นตอนสำหรับระดับคงตัวเดียว การหยุด และการส่งออก เขียนเพื่อคนที่ไม่ได้สร้างหน่วยทำสามสิ่งนั้นได้และจำผลที่เสียได้ มันอ้างแผนภาพและรายการจุด มันไม่แนะนำค่าตั้งใหม่ที่ไม่อยู่บนใบภาระ บันทึกผู้ใช้ที่มีภาระที่สองซึ่งไม่เป็นทางการคือวิธีที่ภาระทางการเสื่อม

บันทึกรวมวิธีปิดเครื่อง วิธีฆ่ากำลังควบคุม และ "ปลอดภัย" หน้าตาเป็นอย่างไรหลังจากนั้น มันรวมเรื่องการเติมและการระบาย หรือคำแถลงว่าผู้ใช้ไม่ระบาย มันรวมการเรียงวาล์ว มันไม่รวมนิทาน: การเตะที่ทำให้วาล์วนั่ง เมนูที่ไม่มีใครบันทึก แล็ปท็อปที่ต้องอยู่ ถ้าการเตะถูกต้องการ หน่วยล้มเหลวการตรวจรับ อย่าสถาปนาการเตะในบันทึก

ถ้าวิธีเดียวที่จะเรียนรู้เครื่องคือการได้อยู่ในห้องเมื่อมันถูกสร้าง คุณไม่ได้ส่งมอบมัน คุณส่งมอบเครื่องและเก็บความรู้ไว้ การจัดนั้นรู้สึกมีประสิทธิภาพจนคนที่เก็บความรู้อยู่ที่อื่นในวันที่สายอ่อนพับ แฟ้มคือวิธีที่หน่วยรอดวันนั้น

## สิ่งที่คุณเว้นไว้

เว้นใบเสนอราคา สัญญา อัตราเช่า ใบลงเวลา และใบแจ้งหนี้การขนส่ง พวกมันตัดสินว่าโครงการเกิดหรือไม่ พวกมันไม่ตัดสินว่าผ่านหมายความว่าอะไร และพวกมันมักมีชื่อและเงื่อนไขเชิงพาณิชย์ที่คุณไม่มีกิจที่จะคัดลอกเข้าสู่แฟ้มทางเทคนิคที่จะถูกส่งต่อ

เว้นแบบสถานที่ รายการจุดจากอาคาร และภาพถ่ายที่ระบุลูกค้าหรือโถง หน่วยควรบรรยายได้โดยไม่มีพวกมัน ถ้ารายละเอียดการประกบบรรยายโดยไม่มีแบบลับไม่ได้ ให้อ้างชื่อเรื่องและฉบับแก้ไขของแบบและเก็บแบบในระบบโครงการที่ได้รับอนุญาตให้ถือมัน อย่าวางมันที่นี่เพื่อให้เป็นประโยชน์

เว้นเรื่องเล่าการออกแบบที่สองที่ขัดกับประโยคอำนาจ หนึ่งเรื่อง ถ้าคุณชอบเรื่องทางเลือก มันไม่อยู่ในแฟ้มนี้จนกว่ามันจะแทนที่เรื่องแรกผ่านกฎฉบับแก้ไข

เว้นการเทดิบจากคอนโทรลเลอร์ที่ไม่มีใครจับคู่กับรายการจุด การเทที่ไม่ได้จับคู่ดูถี่ถ้วนและตอบคำถามของคนแปลกหน้าไม่ได้ พวกมันจะถูกส่งต่อราวกับเป็นหลักฐาน จัดเก็บพวกมันเป็นวัสดุดีบักถ้าคุณต้อง ติดป้ายดีบัก ไม่ติดป้ายการตรวจรับ

## การส่งมอบ

การส่งมอบเป็นการประชุมที่ผู้รับใช้แฟ้ม ไม่ใช่การประชุมที่คุณพูดขณะพวกเขายัก การพวกเขาพบข้อกล่าวอ้าง พวกเขาพบข้อจำกัดและกล่าวซ้ำ ชี้การหยุดเฉพาะที่บนหน่วยและบนแผนภาพ พวกเขาเปิดไฟล์ส่งออกที่คุณเก็บถาวรและตอบคำถามคนแปลกหน้า พวกเขาพบการอ้างส่วนต่อประสาน ถ้าพวกเขาทำหนึ่งในนั้นไม่ได้ แฟ้มยังไม่ถูกส่งมอบ แก้แฟ้มหรือสอนแผนที่ที่ขาด แล้วทำให้พวกเขาทำมัน ลายเซ็นโดยไม่มีแบบฝึกหัดคือพิธี

บันทึกการส่งมอบ: ใครรับ ฉบับแก้ไขแฟ้มใด เอกลักษณ์หน่วยใด พวกเขาทำอะไรได้โดยไม่มีความช่วยเหลือ บันทึกนั้นคือหน้าสุดท้าย มันยังเป็นหน้าแรกของความรับผิดชอบของคนอื่น ทำให้มันตรงกัน

ถ้าคุณเป็นทั้งผู้สร้างและผู้รับ แบบฝึกหัดยังต้องการคนที่สองสำหรับส่วนคนแปลกหน้า โครงการคนเดียวล้มเหลวแฟ้มเป็นการส่วนตัวและค้นพบความล้มเหลวในที่สาธารณะ ยืมคนที่สองหนึ่งชั่วโมง มันถูกกว่าข้อกล่าวอ้างที่ผิด

## ฉากประกอบ: แฟ้มหนา

ทีมส่งแฟ้มที่มีภาพเรนเดอร์ ใบเสนอราคา ตารางสาย และบทคำบรรยายการตลาดจากผู้จำหน่ายชิ้นส่วน ประโยคอำนาจไม่มี บันทึกการตรวจรับเป็นลายเซ็นบนหน้าสุดท้ายของใบเสนอราคา หลายเดือนต่อมาไม่มีใครบอกได้ว่าพอร์ตสำรองจริงหรือไม่ แฟ้มหนัก ไฟล์ว่าง น้ำหนักไม่ใช่ความสมบูรณ์ รายการบรรจุในบทนี้คือการทดสอบ ถ้ารายการที่กำหนดหาย แฟ้มไม่ชดเชย

## ฉากประกอบ: ค่าตั้งที่ไม่เป็นทางการ

บันทึกผู้ใช้บอกว่าหน่วย "มัก" ถูกรันที่คำสั่งที่สะดวกซึ่งไม่อยู่บนใบภาระ เพราะคำสั่งนั้นทำให้การเพิ่มขึ้นของอุณหภูมิดีบนแท่นทดสอบ ผู้ปฏิบัติงานตามบันทึก ใบภาระกลายเป็นของประดับ การแก้คือการลบค่าตั้งที่ไม่เป็นทางการจากบันทึก หรือเพิ่มพวกมันเข้าสู่ใบภาระผ่านกฎฉบับแก้ไขและตรวจรับพวกมัน จุดทำงานลับคือจุดทำงานที่ยังไม่ถูกตรวจรับ มันจะเป็นจุดที่ถูกใช้

## แหล่งสาธารณะสำหรับบทนี้

แฟ้มส่งมอบถือบรรณานุกรม ไม่ใช่ห้องสมุด แต่ละรายการคือชื่อเรื่อง องค์กร ฉบับหรือฉบับแก้ไข วันที่ที่อ่าน และช่องที่มันบอก หน้าผลิตภัณฑ์และแผ่นข้อมูล NVIDIA ถ้าถูกใช้ ชื่อเรื่อง ASHRAE ถ้าถูกใช้ ฉบับประมวล ถ้าถูกใช้ ไม่มี PDF ของคู่มือที่ต้องมีใบอนุญาต ไม่มีภาพหน้าจอของตารางแผ่นข้อมูล ไม่มีตารางคุณภาพน้ำที่พิมพ์ซ้ำ "เพื่อความสะดวก" ผู้อ่านที่ต้องการตารางใช้ฉบับที่บรรณานุกรมตั้งชื่อ ภายใต้ใบอนุญาตที่พวกเขามี คำแถลงของ ASHRAE เองคือเนื้อหาสิ่งพิมพ์ของตนไม่ใช่อินพุตของเครื่องมือ AI และงานดัดแปลงด้วย AI ต้องการการอนุญาตเป็นลายลักษณ์อักษร แฟ้มที่รวมการถอดความโดยแบบจำลองของบท ASHRAE คือแฟ้มที่ผิด แทนที่การถอดความด้วยการอ้างอิง

## การตัดสินใจที่ต้องบันทึก

- ฉบับแก้ไขแฟ้มตรงกับเอกลักษณ์หน่วยในวันส่งมอบ
- ประโยคข้อกล่าวอ้างและข้อจำกัดตรงกับ Gate รวมข้อกล่าวอ้างที่ลด
- ไฟล์ส่งออกเปิดได้โดยไม่มีแล็ปท็อปของผู้สร้าง
- ผู้รับทำแบบฝึกหัดการส่งมอบเสร็จโดยไม่มีการชม
- วัสดุเชิงพาณิชย์และสถานที่ที่อยู่นอกขอบเขตไม่ได้ถูกวางเข้ามาเพื่อให้แฟ้มดูเสร็จ
