แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 10. สองใบ ทีละบรรทัด

บทก่อนบอกให้คุณผลิตรายการข้อกำหนดและใบตรวจรับ บทนี้นั่งกับคุณขณะคุณทำ มันไม่เติมตัวเลข มันเติมคำชี้ และมันบอกว่าคำตอบที่อ่อนหน้าตาเป็นอย่างไร เพื่อให้คุณปฏิเสธร่างแรกของตนเองได้ ก่อนผู้จำหน่ายทำแทนคุณ

คัดลอกหัวข้อเข้าไฟล์ของคุณ เว้นช่องการอ้างอิงว่างจนกว่าคุณจะมีชื่อเรื่องและฉบับแก้ไข อย่าวางบทนี้ลงในใบสั่งซื้อ มันเป็นผู้สอน ไม่ใช่ข้อกำหนด ใบสั่งซื้อที่อ้างผู้สอนคือวิธีที่หนังสือกลายเป็นสัญญาโดยบังเอิญ

## หัว

เอกลักษณ์ของหน่วย หรือ "ยังไม่กำหนด" ถ้าโลหะยังไม่มี ฉบับแก้ไขของไฟล์ วันที่ เจ้าของใบ ผู้ลงนามขอบเขต คนที่เป็นเจ้าของส่วนต่อประสาน ซึ่งอาจเป็นบทบาท ไม่ใช่คนในห้อง ประโยคข้อกล่าวอ้าง สองอนุประโยค: แทนอะไร ไม่แทนอะไร ชื่อเรื่องและฉบับแก้ไขของข้อกำหนดส่วนต่อประสาน หรือ "ไม่ทราบ ครบกำหนด" พร้อมวันที่ การอ้างสารหล่อเย็น รูปแบบเดียวกัน การอ้างการจ่ายไฟฟ้า รูปแบบเดียวกัน

หัวที่ไม่มีวันครบกำหนดบนสิ่งที่ไม่ทราบ คือหัวที่วางแผนจะไม่รู้ต่อไป ใส่วันที่ ถ้าวันที่เลื่อน ให้แก้หัว อย่าปล่อยวันที่เก่าค้างเป็นของประดับ

หัวที่อ่อน: "โหลดแบงก์ NVL72 หลายสถานที่ สารหล่อเย็นมาตรฐาน" ในหนังสือนี้ไม่มีสารหล่อเย็นมาตรฐาน มีการอ้างอิงที่คุณยังไม่ไปเอา

## แถว: อัตราไหลที่ปรับได้

คำแถลง: ผู้ปฏิบัติงานที่ระบุชื่อบนใบตรวจรับขยับอัตราไหลข้ามแถบบนใบภาระได้ และคงแต่ละจุดอัตราไหลที่ประกาศไว้ตามช่วงพำนัก โดยไม่สร้างสายอ่อนใหม่ และโดยไม่มีเคล็ดลับส่วนตัว สังเกตที่ใด: เส้นทางที่ประโยคอำนาจตั้งชื่อว่าเป็นอัตราไหลตัวแทน หลักฐาน: อัตราไหลที่ชี้ และวิธีตรวจสอบ ทั้งคู่ถูกบันทึก ที่จุดที่ประกาศไม่น้อยกว่าสองจุด ห้ามส่งมอบถ้า: คำสั่งหรือมือจับขยับ แต่อัตราไหลที่ชี้ไม่ขยับ หรืออัตราไหลที่ชี้ขยับแต่คงไม่ได้ หรือมีเพียงคนที่สร้างหน่วยดึงจุดนั้นกลับมาได้ เจ้าของ: เจ้าของใบ สถานะ: เขียนแล้ว ไม่ทราบ เลื่อน หรืออ้างถึง

เขียนประโยคอำนาจใต้แถว ถ้ามันสั้น ถ้าการปรับอัตราไหลอยู่นอกหน่วย แถวนี้ต้องพูดเช่นนั้น และข้อจำกัดต้องห้ามข้อกล่าวอ้างว่าปรับบนหน่วย อย่าปล่อยแถวบอกว่าปรับได้ ขณะประโยคอำนาจบอกว่า CDU เป็นผู้ทำ ความขัดแย้งนั้นคือใบที่ล้มเหลว ไม่ใช่ความละเอียดอ่อน

แถวที่อ่อน: "มีการควบคุมอัตราไหล" รวมไว้ที่ใด แสดงอย่างไร ล้มเหลวอย่างไร ถ้าตอบไม่ได้ แถวนั้นเป็นบรรทัดโบรชัวร์ ลบคำคุณศัพท์แล้วเริ่มใหม่

## แถว: อุณหภูมิ

คำแถลง: อุณหภูมิจ่ายและอุณหภูมิกลับ ตามที่ตั้งชื่อบนแผนภาพ อ่านได้โดยคนในห้อง และโดยไฟล์ส่งออก สังเกตที่ใด: จุดวัดบนแผนภาพ ไม่ใช่ "ในระบบ" หลักฐาน: ทั้งสองค่าอยู่ในไฟล์ส่งออกตามช่วงที่ประกาศ พร้อมหน่วยวัดและคุณภาพ และการเปรียบเทียบตรวจสอบที่ไม่เปลี่ยนเรื่องความร้อน หรือที่มีคำอธิบาย ห้ามส่งมอบถ้า: มีอุณหภูมิเพียงค่าเดียว หรือไฟล์ส่งออกทวนอุณหภูมิค้างด้วยเวลาใหม่ได้ หรือจุดวัดอยู่ในข้อสั้นที่ออกจากกระแส เจ้าของ สถานะ

เพิ่มบรรทัดย่อยว่าเซนเซอร์ใด ถ้ามีตัวใดตัวหนึ่ง ที่ได้รับอนุญาตให้เอาความร้อนออก ถ้าไม่มีตัวใดได้รับอนุญาต ให้บอกว่าเซนเซอร์อื่นตัวใดเป็นผู้เอาออก แถวอุณหภูมิที่ไม่มีทางไปสู่การหยุด คือแถวแสดงผล แถวแสดงผลไม่ทำให้ฟังก์ชันป้องกันสำเร็จ มันมีอยู่ได้ มันต้องไม่เป็นเรื่องอุณหภูมิเรื่องเดียว

แถวที่อ่อน: "อุณหภูมิความแม่นยำสูง" ความแม่นยำไม่มีชื่อ ที่ตั้งไม่มีชื่อ พฤติกรรมค่าค้างไม่มีชื่อ สูงไม่ใช่ข้อกำหนด มันเป็นอารมณ์

## แถว: อัตราไหลอ่านได้

คำแถลง: อัตราไหลบนเส้นทางตัวแทนอยู่ในไฟล์ส่งออก ในเวลาเดียวกับอุณหภูมิ สังเกตที่ใด: ตำแหน่งมิเตอร์บนแผนภาพ พร้อมสมมติฐานการติดตั้งที่เขียนไว้ รวมว่าความยาวท่อตรงเป็นไปตามที่ต้องการหรือไม่ หลักฐาน: มีค่าอ่าน มีธงคุณภาพ มีวิธีตรวจสอบที่ตั้งชื่อ ที่จุดภาระ และที่จุดลดลงหนึ่งจุด ห้ามส่งมอบถ้า: มิเตอร์อยู่บนบายพาสแต่ติดป้ายว่าเป็นอัตราไหลฮีตเตอร์ หรือ "อัตราไหล" เพียงอย่างเดียวเป็นการอนุมานจากเส้นโค้งปั๊มที่คุณไม่ได้ประกาศเป็นข้อจำกัด เจ้าของ สถานะ

ถ้าคุณมีมากกว่าหนึ่งสาขา และจะสั่งพวกมันอย่างอิสระ ให้ทำแถวซ้ำต่อสาขา แถวเดียวสำหรับข้อกล่าวอ้างหลายสาขา คือวิธีที่มิเตอร์เดียวฟอกสามเส้นทาง

แถวที่อ่อน: "มิเตอร์อัตราไหล ยี่ห้อดี" ยี่ห้อไม่ใช่หลักฐาน ยี่ห้อดีในข้องอที่แย่ คือค่าอ่านที่แย่

## แถว: ความดัน

คำแถลง: ความดันที่เพียงพอจะประกอบความดันแตกต่างในชุดภาระ อ่านได้ที่ตำแหน่งบนแผนภาพ สังเกตที่ใด: ด้านสูงและด้านต่ำที่ตั้งชื่อ หลักฐาน: ทั้งคู่อยู่ในไฟล์ส่งออกพร้อมอัตราไหล หรืออุปกรณ์ความดันแตกต่างที่พอร์ตถูกวาด ห้ามส่งมอบถ้า: เกจเดี่ยวที่ไม่มีทิศทางเป็นความดันเพียงอย่างเดียว หรือจุดวัดถูกปิดวาล์วแต่ยังรายงาน เจ้าของ สถานะ

เพิ่มคำถามการทนความดันสัมบูรณ์เป็นบรรทัดย่อย ไม่ใช่เป็นเป้าหมายสมรรถนะ: ชิ้นส่วนที่สัมผัสของเหลวที่อ่อนที่สุด เทียบกับแหล่งที่สูงที่สุดที่คุณจะต่อ รวมแท่นทดสอบ บรรทัดย่อยนั้นเชื่อมแถวนี้กับการหยุดความดันเกิน ถ้ามันว่าง Gate 1 ยังไม่พร้อม

แถวที่อ่อน: "การเฝ้าดูความดัน" การเฝ้าดูที่ไม่มีด้าน คือคำคำหนึ่ง

## แถว: ความร้อนเป็นขั้น

คำแถลง: หน่วยนั่งที่ระดับคงตัวที่ตั้งชื่อได้ ซึ่งนิยามเป็นกำลังไฟฟ้าที่วัด เว้นแต่คุณนิยามอย่างอื่นอย่างชัดเจน ตามช่วงพำนักที่ตั้งชื่อ และทำการเพิ่มอย่างฉับพลันระหว่างสองระดับคงตัวที่คุณตั้งชื่อได้ สังเกตที่ใด: กำลังในไฟล์ส่งออก คำสั่งความร้อนในไฟล์ส่งออก ชุดของเหลวในไฟล์ส่งออก หลักฐาน: บันทึก Gate 3 ห้ามส่งมอบถ้า: หน่วยมีเพียงปิดหรือเต็ม หรือเปอร์เซ็นต์ไม่ตรงกับกำลังที่วัดแต่คุณยังเขียนสคริปต์เป็นเปอร์เซ็นต์ หรือการเพิ่มอย่างฉับพลันเป็นการเหลื่อมที่ไม่มีเอกสาร เจ้าของ สถานะ

ระบุระดับคงตัวที่นี่โดยชื่อ และโดยชนิดของตัวเลข: เศษส่วนของภาระที่อ้าง หรือทางเลือกของโครงการ อย่าระบุเป็นโหล ถ้าในรายการมีรายการที่ไม่มี Gate ใดจะไปนั่ง ให้ลบเดี๋ยวนี้ ระดับคงตัวที่ไม่ได้ใช้จะกลายเป็นค่าตั้งไม่เป็นทางการในภายหลัง ซึ่งแย่กว่าการไม่มีมัน

แถวที่อ่อน: "ปรับได้ 0–100%" แถวนั้นไม่เคยทำให้หน่วยไม่ผ่าน และจะไม่ทำให้ไม่ผ่าน มันทำให้หน่วยไม่ผ่านไม่ได้ ให้แทนที่มัน

## แถว: การป้องกันอุณหภูมิเกินและสัญญาณเตือน

คำแถลง: อุณหภูมิเกินเอาความร้อนออก และล็อกค้างสัญญาณเตือนที่บอกว่าอุณหภูมิเกิน เฉพาะที่ โดยเครือข่ายตาย สังเกตที่ใด: เซนเซอร์ที่คุณตั้งชื่อ ที่ตำแหน่งที่คุณวาด หลักฐาน: วิธีทดสอบแบบไม่ทำลายที่ตั้งชื่อ จะรันที่ Gate 2 และยืนยันในเจตนารมณ์ที่ระดับคงตัวต่ำ ห้ามส่งมอบถ้า: การทริปเพียงอย่างเดียวเงียบ หรือสัญญาณเตือนเพียงอย่างเดียวเป็นรหัสที่ไม่มีคำ หรือเซนเซอร์ที่ล้มเหลวยังเดินค่าตั้งล่าสุดต่อ เจ้าของ สถานะ

ตั้งชื่อพฤติกรรมเมื่อเซนเซอร์ล้มเหลวในแถว ไม่ใช่ในส่วนปรัชญา ส่วนปรัชญาถูกข้ามในวันนั้น แถวไม่ถูกข้าม

แถวที่อ่อน: "มีการป้องกัน" หน่วยที่ไม่ปลอดภัยทุกหน่วยมีสไลด์ที่พูดแบบนี้

## บรรทัดส่วนต่อประสาน: ของเหลว

คำแถลง: ตระกูลที่ประกบตามข้อกำหนดที่อ้าง เจ้าของสายอ่อนถูกตั้งชื่อ สำรองถูกนิยามว่าถูกเดินท่อหรือไม่ถูกอ้าง การแยกบนจ่าย กลับ และสำรอง สังเกตที่ใด: ขอบเขตบนแผนภาพ หลักฐาน: การเอื้อมถึงของ Gate 1 และการประกบ-ถอด หรือการตรวจข้อต่อ ตามความเหมาะสมของตระกูล ห้ามส่งมอบถ้า: ตระกูลไม่ตรงการอ้างอิง สำรองเป็นปลั๊กขณะถูกอ้างว่าเป็นการต่อ หรือต้องมีรอยพับของสายอ่อนเพื่อถึงตำแหน่งแมนิโฟลด์ เจ้าของ: คนที่เป็นเจ้าของส่วนต่อประสานสำหรับตระกูล เจ้าของใบสำหรับการเดินสายอ่อน สถานะ

เว้นตระกูลว่าง ดีกว่าเดาจากโครงการที่แล้ว ช่องว่างคือคำถาม การเดาคือชิ้นส่วนเท็จ

บรรทัดที่อ่อน: "เข้ากันได้กับ NVL72" เข้ากันได้ คือคำที่ผู้จำหน่ายใช้เมื่อตระกูลยังไม่ยุติ ให้พวกเขาตั้งชื่อตระกูลเทียบกับการอ้างอิง หรือให้คุณตั้งชื่อเองและรับความเสี่ยงในข้อจำกัด

## บรรทัดส่วนต่อประสาน: กำลัง

คำแถลง: หน่วยที่ส่งมอบต้องการฟีดที่คุณอ้าง ฟีดตรวจรับคือฟีดนั้น หรือผลต่างที่เขียนไว้ สังเกตที่ใด: ป้ายพิกัด และจุดปลั๊กหรือจุดเดินสายถาวร หลักฐาน: ผลสายดินและฉนวนตามกฎที่คุณอ้าง การทดสอบสวิตช์ตัดตอนเฉพาะที่ การทดสอบเบรกเกอร์เปิด ห้ามส่งมอบถ้า: อะแดปเตอร์ทำลายสายดิน หรือการตรวจรับรันบนฟีดที่คุณจะไม่ส่งไปใช้และผลต่างไม่ได้ถูกเขียน เจ้าของ สถานะ

บรรทัดที่อ่อน: "กำลังมาตรฐาน" ตั้งชื่อการอ้างอิง ถ้าโถงและแท่นทดสอบต่างกัน บรรทัดนั้นเป็นสองบรรทัด อย่าเฉลี่ยพวกมัน

## บรรทัดส่วนต่อประสาน: คู่หูระบายความร้อนด้วยอากาศ

คำแถลง: อย่างใดอย่างหนึ่ง "ไม่อยู่ในขอบเขต" หรือใบย่อแยกที่มีขั้น สัญญาณเตือน และกำลัง โดยชัดว่าไม่เป็นส่วนของ Gate ของเหลว หลักฐาน: ไม่มี ถ้าไม่อยู่ในขอบเขต ห้ามส่งมอบถ้า: ความผิดของคู่หูถูกใช้เพื่อผ่อน Gate ของเหลว หรือความผิดของเหลวถูกผ่อนเพราะหน่วยอากาศดูดี เจ้าของ สถานะ

บรรทัดที่อ่อน: ช่องว่างที่อาจหมายถึงนอกขอบเขต หรืออาจหมายถึงลืม เขียน "ไม่อยู่ในขอบเขต" ถ้าเป็นการตัดสินใจนั้น ช่องว่างบนขอบเขตคือวิธีที่ขอบเขตกลับมาตอนตรวจรับ เป็นลังที่ไม่คาด

## บล็อกภาระ

หนึ่งชุดค่าระบุ คอลัมน์: ปริมาณ ฝั่งของขอบเขต ค่าหรือ "อ้างแล้ว ไม่ได้คัดลอกมาที่นี่" ชื่อเรื่องแหล่งและฉบับแก้ไข เรื่องเท็จถ้าขาด เหตุที่สถานที่ตรวจรับมีอยู่ แถว: ความร้อนเข้าของเหลว อัตราไหล ความดันแตกต่าง อุณหภูมิจ่าย อุณหภูมิกลับ กำลังไฟฟ้า จากนั้นรายการสั้นของที่อื่น: ลดลง กลาง เต็มถ้าเต็มไม่ใช่ค่าระบุ ศูนย์ การเยือนโหลดเกินพิกัด แต่ละที่มีช่วงพำนักและเหตุผล

เพิ่มแถวสำหรับอัตราไหลต่ำสุดที่อนุญาตให้มีความร้อน แถวนั้นเป็นอินพุตของการป้องกัน ไม่ใช่การอวดสมรรถนะ ถ้ามันขาด อินเตอร์ล็อกอัตราไหลต่ำไม่มีอะไรให้เทียบ

บล็อกภาระที่อ่อน: ตัวเลขกิโลวัตต์เดียวตัวหนา และห้าช่องของเหลวทำเครื่องหมาย TBD เป็นเวลาหกเดือน ตัวเลขกิโลวัตต์จะถูกจำ TBD จะถูกลืม ถ้าช่องของเหลวไม่ทราบ ตัวเลขกิโลวัตต์ไม่ใช่ภาระ ทำเครื่องหมายทั้งชุดว่าไม่ทราบ ดีกว่าปล่อยให้ช่องหนึ่งดูเสร็จ

## บล็อกข้อจำกัด เริ่มแต่เนิ่น

เปิดบล็อกนี้ในวันที่คุณเปิดใบ ไม่ใช่หลังความล้มเหลว หว่านด้วยการปฏิเสธที่คุณรู้แล้ว: ไม่มีข้อต่อสากลที่โครงการนี้คิดขึ้น ไม่มีการใช้โหลดเกินพิกัดเป็นพิกัด ไม่มีข้อกล่าวอ้างต่อพฤติกรรม CDU ไม่มีข้อกล่าวอ้างต่อสมรรถนะ IT ไม่มีความร้อนไร้คนเฝ้าถ้าไม่มีการตรวจจับรั่ว เพิ่มข้อจำกัดของฮาร์ดแวร์เมื่อคุณได้มันมา บล็อกข้อจำกัดที่ปรากฏคืนก่อนรถ คือการเจรจา ไม่ใช่บันทึก

แต่ละข้อจำกัด: ไม่ทำ และดังนั้นคุณต้องไม่ทำ เจ้าของ วันที่ทบทวน ถ้าคุณเขียน "ดังนั้นคุณต้องไม่ทำ" ไม่ได้ ประโยคนั้นเป็นความกังวล ไม่ใช่ข้อจำกัด ความกังวลไปอยู่ในสมุด ข้อจำกัดไปอยู่ในไฟล์

## หัวใบตรวจรับ

เอกลักษณ์ของหน่วยตรงกับหัวข้อกำหนด ฉบับแก้ไขข้อกำหนดที่ใช้ คำบรรยายลูป และว่ามันถึงขั้นต่ำหรือไม่ คำบรรยายฟีด บทบาท: เจ้าของใบ ผู้ปฏิบัติงาน ผู้บันทึก คนแปลกหน้า ผู้มีอำนาจผ่อนผัน เขียนเป็นชื่อ หรือเป็น "ไม่มีในวันนั้น" ที่อยู่ไฟล์ส่งออก วันที่

ถ้าฉบับแก้ไขข้อกำหนดบนหัวนี้ไม่ตรงกับไฟล์ที่คุณคิดว่ากำลังใช้ ให้หยุด คุณกำลังจะตรวจรับเอกสารที่ผิด สิ่งนี้เกิดเมื่อสองคนแก้สองสำเนา สำเนาหนึ่งชนะ ตามกฎฉบับแก้ไข ก่อนที่วาล์วใดจะถูกแตะ

## บรรทัด Gate 1

เขียนสิ่งเหล่านี้เป็นบรรทัดที่คุณลงนามได้ ไม่ใช่ย่อหน้าที่คุณชมได้

แผนภาพตรงกับวัตถุในกระแสที่ตั้งชื่อ การเอื้อมถึงการแยกจ่าย ป้าย สถานะที่มองเห็น การแยกกลับ เช่นเดียวกัน สำรองตรงคำนิยาม ท่อระบายและช่องระบาย หรือข้อจำกัดที่ลงนามแล้ว การเดินสายอ่อนในตำแหน่งที่ใช้จริง การมองที่แรงดัน ไม่มีรอยพับ ไม่เสียด ตระกูลข้อต่อตรงการอ้างอิง อะแดปเตอร์ถูกวาด แถววัสดุเทียบสารหล่อเย็นลงนามแล้ว การถอดและประกอบกลับโมดูล หรือข้อจำกัดส่วนที่ปิดผนึกลงนามแล้ว การเอื้อมถึงซ้ำหลังประกอบกลับ ป้ายอ่านได้เมื่อสายอ่อนสวม การระบายชี้ถูกทาง ถ้าติดตั้ง เส้นทางการหยดไม่เข้าส่วนไฟฟ้า ขั้นตอนการเติมถูกทำจากไฟล์ โดยผู้เขียนเงียบ การทดสอบรั่วที่สภาวะที่อ้าง ข้อกล่าวอ้างถูกลดถ้าสภาวะนั้นอ่อนกว่าหน้าต่าง การเรียงวาล์วถูกบันทึก

แต่ละบรรทัด: ผ่าน ไม่ผ่าน ยังไม่เริ่ม บรรทัดที่ไม่มีช่องกาจะถูกข้ามเมื่อคุณเหนื่อย ช่องกาคือวิธีการ

เพิ่มบรรทัด: ไม่มีช่องห้ามส่งมอบถูกแก้ระหว่าง Gate นี้ บรรทัดนั้นปกป้องกฎฉบับแก้ไขเมื่อทุกคนยืนอยู่

## บรรทัด Gate 2

ฟีดตรง หรือผลต่างถูกเขียน สายดินและฉนวนถูกบันทึกเทียบเกณฑ์ สวิตช์ตัดตอนเฉพาะที่กันความร้อนระยะไกล พฤติกรรมเบรกเกอร์เปิดตรงแบบ เอกลักษณ์ถูกตั้งค่า เขียนไว้ที่นี่ จุดขั้นต่ำมีอยู่พร้อมหน่วย เวลา คุณภาพ การพิสูจน์ค่าค้างถูกทำ ผลแนบ คนแปลกหน้าจับคู่คอลัมน์กับแผนภาพขณะว่าง สัญญาณเตือนป้องกันหนึ่งรายการโดยการจำลอง การกระทำและการล็อกค้างถูกยืนยัน การทดสอบเครือข่ายหาย สถานะที่ได้คือความร้อนปิด การปิดเปิดกำลังโดยระยะไกลเงียบ สถานะที่ได้ไม่ใช่ภาระเต็มค่าเริ่มต้น เฉพาะที่และไฟล์ส่งออกไม่ขัดกันโดยไม่มีข้อจำกัดที่ลงนาม

ถ้าบรรทัดทำไม่ได้เพราะหน่วยไม่มีเครือข่าย ให้เขียนบรรทัดใหม่เป็นสิ่งที่มีอยู่ และจำกัดข้อกล่าวอ้างเป็นการใช้เฉพาะที่ อย่าทำเครื่องหมายบรรทัดเครือข่ายว่าผ่าน เพราะไม่มีอะไรให้ล้มเหลว ยังไม่เริ่ม พร้อมข้อจำกัด คือเครื่องหมายที่ซื่อ ผ่าน คือข้อกล่าวอ้างว่ามีการทดสอบเกิดขึ้น

## บรรทัด Gate 3

ไฟล์ส่งออกเริ่มก่อนคำสั่งแรก การตรวจตนเองถูกบันทึก หรือ "ไม่มีการตรวจตนเอง" อยู่บนใบแล้ว สถานะพร้อมโดยความร้อนปิด แต่ละระดับคงตัว: คำสั่ง กำลังที่วัด ช่วงพำนัก เรื่องความร้อนถูกเล่า หรือบันทึกโดยไม่ตัดสินอย่างชัด สัญญาณเตือนถูกอธิบาย การเพิ่มอย่างฉับพลันแยกจากการไต่ โพรบเปรียบเทียบไม่ถูกขยับระหว่างระดับคงตัวที่ถูกตัดสิน การกลับสู่ศูนย์ คนแปลกหน้าประกอบระดับคงตัวจากไฟล์ได้โดยไม่มีการชี้แนะ ไม่มีแถบถูกแก้ระหว่างการรัน หรือตัวระบุการผ่อนผันถูกเขียน

รวมบรรทัดสำหรับประโยคอำนาจ: ไม่มีใครปรับเส้นทางที่ควรคงที่ หรือการปรับคือสิ่งที่อนุญาตและถูกบันทึก การปรับที่ไม่ได้บันทึกทำให้ Gate ไม่ผ่าน แม้ตัวเลขจะดูเรียบ ความเรียบซื้อได้ง่ายด้วยมือบนวาล์วและผู้บันทึกที่เงียบ

## บรรทัด Gate 4

ระดับโหลดเกินพิกัดและช่วงพำนักคือสิ่งที่อยู่บนใบ ไม่ใช่การขยาย การออกสู่สถานะที่ตั้งชื่อเสร็จแล้ว ไม่มีรอยรั่วใหม่ ไม่มีรอยพับใหม่ ไม่มีค่าค้างระหว่างการเยือน การฝึกหยุดเฉพาะที่ที่ระดับคงตัวต่ำ โดยคำสั่งระยะไกลกำลังยืนยัน การฝึกฆ่ากำลังควบคุมที่ระดับคงตัวต่ำ การลบล้างถูกเคลียร์ภายหลัง ประโยคข้อกล่าวอ้างยังบอกว่าการเยือนไม่ใช่พิกัดต่อเนื่อง

บรรทัดสำหรับคนที่งานคือมองหน่วย ไม่ใช่มองกราฟ: ตั้งชื่อพวกเขา ถ้าคุณตั้งชื่อไม่ได้ บทบาทนั้นไม่ได้ถูกเติม อย่าปล่อยให้เป็นนัยว่า "ทุกคนกำลังดู" ทุกคนกำลังดูจอ นั่นคือวิธีที่สายอ่อนเปลี่ยนรูปนอกภาพ

## บรรทัดปิดงาน

หน้าข้อจำกัดตรงกับ Gate วันเดียวกัน ไฟล์ส่งออกเปิดได้บนเครื่องที่ไม่ได้รันการทดสอบ ฉบับแก้ไขของไฟล์ถูกขยับ ถ้าหน่วยหรือข้อกล่าวอ้างเปลี่ยน แบบฝึกหัดส่งมอบถูกทำ หรือยังไม่ส่งมอบอย่างชัด หน่วยที่สอง ถ้ามี ไม่ถูกประกาศว่าตรวจรับโดยความคล้าย

การปิดงานคือที่ที่คนข้าม เพราะส่วนที่น่าสนใจจบแล้ว การปิดงานคือการส่งมอบ Gate 4 ที่สมบูรณ์พร้อมไฟล์ส่งออกที่หายไปเดือนหน้า คือเรื่องที่คุณจะเล่าซ้ำไม่ได้ ลงนามการปิดงานด้วยความจริงจังเดียวกับโหลดเกินพิกัด

## วิธีใช้บรรทัดที่ไม่ผ่าน

เขียนสิ่งที่สังเกตในหนึ่งประโยค เขียนบรรทัดที่ถูกรบกวนที่คุณต้องทำซ้ำ อย่าเขียนการแก้ไขเป็นการผ่าน การแก้ไขคือความพยายามใหม่ ให้หมายเลขความพยายาม ความพยายาม 1 ไม่ผ่าน ความพยายาม 2 ผ่าน บนบรรทัดเดียวกัน คือประวัติ การผ่านครั้งเดียวที่ลบการไม่ผ่าน คือโบรชัวร์ เก็บทั้งคู่

ถ้าบรรทัดเดียวกันไม่ผ่านสองครั้งด้วยเหตุต่างกัน การออกแบบกำลังพูดกับคุณ ความล้มเหลวของสายอ่อนสองครั้งไม่ใช่โชคร้าย มันคือการเดินสายอ่อนที่ไม่ได้ถูกตรึง หยุดและเปลี่ยนข้อกำหนดการเดินสายอ่อน หรือเปลี่ยนฮาร์ดแวร์ ก่อนความพยายามที่สาม สามความพยายามที่บรรทัดเดียวกันโดยไม่เปลี่ยนการออกแบบ คือวิธีที่การตรวจรับกลายเป็นแผนรบเพื่อทำให้ผู้บันทึกยอม

## การเดินผ่านสมมติ หลักติดป้ายว่าเท็จ

จินตนาการใบที่ทุกช่องตัวเลขบอกว่า "ระงับการอ้างอิง ค่าไม่อยู่ในหนังสือนี้" ทีมยังต้องฝึกการเคลื่อนไหว พวกเขาทำเครื่องหมายอัตราไหลค่าระบุว่าอ้างแล้ว พวกเขาทำเครื่องหมายอัตราไหลลดลงว่าเป็นทางเลือกของโครงการที่ "เศษส่วนที่ใบตั้งชื่อ" โดยที่ฉันไม่บอกเศษส่วนแก่คุณ พวกเขานั่งบนมัน ไฟล์ส่งออกแสดงการคงค่า คนแปลกหน้าบอก: คำสั่งคือระดับคงตัวที่ลดลง อัตราไหลคง อุณหภูมิขยับในทิศทางที่ความร้อนจะทำให้เกิด คุณภาพยังดี ประโยคนั้นเป็นบรรทัดผ่าน และไม่มีตัวเลขที่ถูกขโมย ถ้าบรรทัดจริงของคุณเขียนไม่ได้โดยไม่มีตัวเลขที่คุณไม่ได้เป็นเจ้าของ ให้เขียนประโยคและแนบตัวเลขในไฟล์โครงการของคุณ ไม่ใช่ในตัวอย่างสาธารณะ

ฝึกประโยคนั้นครั้งหนึ่งด้วยคำของคุณเองก่อนวันนั้น ทีมที่ไม่เคยพูดบรรทัดผ่านออกเสียงจะเขียน "โอเค" เมื่อถึงเวลา ประโยคคือทักษะ Gate เพียงสร้างโอกาส

## ตารางที่ 1: ใบข้อกำหนดทางวิศวกรรมของโหลดแบงก์ของเหลว

| รายการ / ฟังก์ชัน | พารามิเตอร์และเป้าหมายทางวิศวกรรม | ส่วนต่อประสาน / ตำแหน่ง | วิธีการตรวจสอบ | เงื่อนไขห้ามจัดส่ง (Do-Not-Ship) |
|---|---|---|---|---|
| ข้อต่อส่วนต่อประสานของเหลว | Danfoss FD83-2051 (ข้อต่อสวมเร็วแบบไหลเต็มช่องอินเทอร์ล็อกคู่ขนาด 2", C_v ≥ 12.5), ตัวเมียที่ฝั่งจ่าย, ตัวผู้ที่ฝั่งกลับ | พอร์ตจ่าย/กลับของแมนิโฟลด์แร็ค | การตรวจสอบทางกายภาพ, ทดสอบการดีดล็อก, ทดสอบการกันการไหลเมื่อถอด | ใช้ข้อต่อที่ไม่ใช่ FD83, ใช้สายแปลง UQD ระดับเบลดทดสอบแร็ค, กลไกอินเทอร์ล็อกติดขัด |
| ภาระความร้อนพิกัด | การกระจายความร้อน P_thermal = 120.0 kW ลงสู่วงจรของเหลว (ΔT = 10.0 K, จ่าย 35.0°C, กลับ 45.0°C) | วงจรสารหล่อเย็นปฐมภูมิ | สมดุลความร้อนของไหลแบบปิด: Q = ṁ C_p ΔT เทียบกับกำลังไฟฟ้า kW | ผลต่างสมดุลความร้อนไฟฟ้ารวมต่อของเหลว > ± 3% บนระดับคงตัว |
| อัตราไหลและอำนาจวาล์ว | Q_v = 80.0–220.0 L/min (PG25 พิกัด 176.5 L/min), วาล์วปรับสัดส่วนเชิงเส้นแบบมอเตอร์ (TCV) | ท่อจ่ายของเหลวภายใน | เครื่องวัดอัตราไหลแม่เหล็กไฟฟ้า / โคริโอลิสในตัว เทียบกับมิเตอร์อ้างอิงของแร็ค | ไม่สามารถรักษาอัตราไหลที่เสถียร ± 2.0 L/min; วาล์วสวิงไปมา (hunting) |
| ความต้านทานชลศาสตร์ | ΔP_nominal = 115 kPa ± 10% (103.5–126.5 kPa) ที่ 176.5 L/min PG25 | คร่อมพอร์ตข้อต่อจ่ายและกลับ | ทรานสมิตเตอร์ความดันแตกต่าง (DPT) ที่สอบเทียบแล้ว ความแม่นยำ ≤ 0.1% ของสแปน | ΔP > 140 kPa ที่อัตราไหลพิกัด; การอุดตันจากเศษสิ่งสกปรกภายใน |
| บายพาสการล้างท่อก่อนเดินระบบ | สเตรนเนอร์บายพาสขนาด 50 ไมครอน (ลูป V-105) พร้อมเกจวัด ΔP แสดงผล | วงจรบายพาสที่แยกแกนฮีตเตอร์หลักอย่างสมบูรณ์ | ล้างด้วยน้ำเย็น 15 นาที และตรวจสอบตะแกรงสเตรนเนอร์ด้วยสายตา | ละเลยการล้างสเตรนเนอร์ 50 ไมครอน; ปล่อยของเหลวที่ยังไม่กรองเข้าสู่ฮีตเตอร์หลัก |
| โหลดระบายความร้อนด้วยอากาศร่วม | ความร้อนสัมผัส 15.0 kW สู่อากาศในห้องดาต้าฮอลล์ (สัดส่วนความร้อนของเหลวต่ออากาศ 80:20) | ชุดคอยล์พัดลมระบายความร้อนด้านบน/ด้านหลังแชสซี | เครื่องวัดความเร็วลมแบบลวดร้อนและอุณหภูมิอากาศ ΔT หน้าตะแกรงระบาย | ความร้อนในอากาศ > 25 kW หรือ < 10 kW; อินเทอร์ล็อกพัดลมขัดข้อง |
| ระยะปลอดภัยจุดน้ำค้าง | อุณหภูมิน้ำจ่าย T_supply ≥ T_dp + 2.0 K (อินเทอร์ล็อกความปลอดภัยอัตโนมัติ) | การวัด RTD น้ำจ่ายสัมพันธ์กับความชื้น/จุดน้ำค้างของห้อง | ทดสอบสั่งจำลองจุดน้ำค้างในซอฟต์แวร์ และตรวจสอบการทริปตัดคอนแทกเตอร์ฮีตเตอร์ | ยอมให้อุณหภูมิน้ำจ่ายทำงานต่ำกว่า T_dp + 2.0 K; มีหยดน้ำเกาะบนสายอ่อน |
| สถาปัตยกรรมกำลังไฟฟ้า | ตัวป้อนคู่ 2N (Feed A และ Feed B, 400V/480V 3 เฟส, CB-101A/B ล็อกแยกอิสระได้) | เทอร์มินอลบล็อกรับไฟคู่และเมนเบรกเกอร์ | ทดสอบการทริปตัดโหลดเมื่อสูญเสียตัวป้อนเดี่ยวที่ภาระพิกัด 100% | เบรกเกอร์ทริปทั้งหมดเมื่อปลด Feed A; PLC/เทเลเมทรีเกิดไฟตกหรือรีบูต |
| ความต้านทานฉนวนเมกเกอร์ | จ่าย DC 1000V เป็นเวลา 60 วินาที; ความต้านทานฉนวน R_iso ≥ 10 MΩ | บัสบาร์ 3 เฟสหลักเทียบกับโครงแชสซีสายดินป้องกัน (PE) | เครื่องทดสอบความต้านทานฉนวนเมกเกอร์ที่สอบเทียบแล้ว | R_iso < 10 MΩ; มีหลักฐานของความชื้นหรือฉนวนเสื่อมสภาพ |
| ความทนทานไดอิเล็กทริก (Hipot) | จ่าย AC 1.5 kV ความถี่ไฟฟ้าเป็นเวลา 60 วินาที | วงจรกำลังหลักเทียบกับแชสซีสายดิน | เครื่องทดสอบไฮพ็อตที่สอบเทียบแล้วจากโรงงาน/แท่นทดสอบ | เกิดการวาบไฟตามผิว, ฉนวนพังทลาย, หรือกระแสไฟฟ้ารั่ว > 5 mA |
| การหยุดฉุกเฉิน (E-Stop) | ทริปฮาร์ดไวร์ตัดคอนแทกเตอร์หลักภายใน ≤ 20 ms; ไฟควบคุม 24VDC ยังคงทำงาน | ปุ่มกดดอกเห็ดคู่เฉพาะที่และลูปฉุกเฉินระยะไกล | บันทึกด้วยออสซิลโลสโคปความเร็วสูงเมื่อกดปุ่มหยุดฉุกเฉิน | คอนแทกเตอร์ใช้เวลาเปิด > 20 ms; E-stop ตัดระบบบันทึกเทเลเมทรี |
| เทเลเมทรีอุตสาหกรรมและการส่งออก | รีจิสเตอร์และคอยล์ Modbus-TCP / RTU; ส่งออกไฟล์ CSV ธรรมดาพร้อมบิตมาสก์คุณภาพ | พอร์ต RJ45 Ethernet / RS-485 และหน่วยความจำแฟลชในตัว | สคริปต์โพลลิ่งอัตโนมัติและการตรวจสอบไฟล์ขณะเดินตัวเปล่าโดยคนแปลกหน้า | มีค่าค้างซ้ำโดยไม่มีแฟล็กคุณภาพ; ไม่สามารถอ่านข้อมูลผ่าน Modbus ได้ |

## ตารางที่ 2: รายการตรวจสอบการรับมอบผ่านเกต (Gate) ของโหลดแบงก์ของเหลว

| Gate / ขั้นตอน | ขั้นตอนการตรวจสอบและการทดสอบ | เกณฑ์ทางวิศวกรรมและขีดจำกัดการผ่าน | ข้อมูลบันทึกจริงหน้างาน | ผลการตัดสิน | ลายเซ็นพยาน |
|---|---|---|---|---|---|
| Gate 1.1 | การตรวจสอบอินเทอร์ล็อกคู่ของข้อต่อ Danfoss FD83 | สลักนิรภัยดีดล็อกเข้าตำแหน่ง; บอลวาล์วล็อกปิดสนิทเมื่อถอดออก | [ ยืนยันการเข้าล็อก / ยืนยันการล็อกวาล์ว ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 1.2 | การตรวจสอบการเดินสายอ่อนและรัศมีดัดงอต่ำสุด | รัศมีดัดงอขณะทำงาน R ≥ 6D; ไม่มีการหักงอ, ไม่มีน้ำหนักถ่วงที่ข้อต่อ | [ รัศมีดัดงอที่วัดได้: ___ mm (D = 38 mm) ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 1.3 | การล้างท่อก่อนเดินระบบและสเตรนเนอร์ 50 ไมครอน | ล้างน้ำเย็น 15 นาทีผ่านบายพาส V-105; ตะแกรงสะอาด, ΔP ≤ 10 kPa | [ ตรวจสอบตะแกรงสเตรนเนอร์ไม่มีเศษสิ่งสกปรก ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 1.4 | การคงความดันอุทกสถิตและความสมบูรณ์ของรอยต่อ | คงความดันน้ำเย็นที่ 1.5× ความดันพิกัด (9.0 bar) นาน 30 นาที | [ คงความดัน 30 นาที: 9.0 bar $\to$ ___ bar (ไม่รั่วซึม) ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 1.5 | การทดสอบเส้นทางการหยดเพื่อแยกของเหลวออกจากไฟฟ้า | เทน้ำ 250 mL เหนือส่วนของเหลว; ระบายลงถาด 100%, เข้าตู้ไฟฟ้า 0 หยด | [ ระบายลงถาด: 100% / ไหลเข้าตู้ไฟฟ้า: 0 หยด ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 2.1 | การทดสอบความต้านทานฉนวนเมกเกอร์ | จ่าย DC 1000V เป็นเวลา 60 วินาที ระหว่างเฟสกับ PE; R_iso ≥ 10 MΩ | [ ค่าที่วัดได้: ___ MΩ ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 2.2 | การทดสอบความทนทานไดอิเล็กทริก (Hipot) | จ่าย AC 1.5 kV เป็นเวลา 60 วินาที ระหว่างวงจรหลักและแชสซีสายดิน | [ กระแสไฟฟ้ารั่ว: ___ mA (ฉนวนไม่พังทลาย) ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 2.3 | การตอบสนองการทริปคอนแทกเตอร์ E-Stop ฮาร์ดไวร์ | กดปุ่มหยุดฉุกเฉินขณะเดินเครื่องตัวเปล่า; คอนแทกเตอร์ตัด ≤ 20 ms, 24VDC ยังคงอยู่ | [ เวลาทริป: ___ ms / ไฟเลี้ยง PLC ปกติ ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 2.4 | อินเทอร์ล็อกการล็อกของสวิตช์ตัดตอนเฉพาะที่ | เปิดและล็อก CB-101; ส่งคำสั่งสตาร์ตผ่าน Modbus ฮีตเตอร์ต้องไม่ทำงาน | [ ยืนยันการป้องกันการแทนที่ด้วยซอฟต์แวร์ ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 2.5 | การพิสูจน์เทเลเมทรี Modbus และข้อมูลค้าง | ปลดสายเซนเซอร์วัดอัตราไหล 60 วินาที; คอนโทรลเลอร์ตั้งบิตคุณภาพเสีย ไม่ส่งค่าค้าง | [ ยืนยันแฟล็กข้อมูลเสีย / ไม่มีการส่งค่าซ้ำ ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 2.6 | การตรวจสอบข้อมูลขณะเดินตัวเปล่าโดยคนแปลกหน้า | ส่งมอบไฟล์ CSV ขณะเดินตัวเปล่าให้คนแปลกหน้า; ตรวจสอบหัวคอลัมน์ หน่วย เวลา คำสั่งศูนย์ | [ คนแปลกหน้ายืนยันรายการจุดวัดได้โดยไม่ต้องแนะนำ ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 3.1 | ระดับคงตัวตามลำดับขั้นภาระ (25%, 50%, 75%, 100%) | คงที่ 15 นาทีที่ 30, 60, 90, 120 kW; สมดุลความร้อน Q = ṁ C_p ΔT อยู่ใน ± 3% | [ 30kW: __% / 60kW: __% / 90kW: __% / 120kW: __% ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 3.2 | การทดสอบการตัดโหลดเมื่อสูญเสียตัวป้อนเดี่ยว 2N | ที่โหลด 120 kW ปลด CB-101A; แบงก์ 1-2 ตัดทันที, ตัวป้อน B จ่ายต่อ, PLC ไม่รีบูต | [ ตัวป้อน B ทำงานเสถียร / PLC ไม่ดับ ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 3.3 | การตอบสนองการเพิ่มขั้นฉับพลันเทียบกับแรมป์ที่ซ่อนไว้ | สั่งเพิ่มขั้น 60 kW $\to$ 120 kW; คำสั่งเปลี่ยนทันที, τ ≈ 45 s, ไม่หน่วงคอนแทกเตอร์ | [ ยืนยันรูปคลื่นแบบขั้นบันไดบนไฟล์ CSV ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 4.1 | การคงภาระความเครียดโหลดเกินพิกัด | คงที่ 135 kW (112.5% ของพิกัด) เป็นเวลา 5 นาทีพอดี; อุณหภูมิไม่เกิน, ท่อไม่บวม | [ ครบ 5 นาที / กลับสู่ 0 kW อย่างปลอดภัย ] | ผ่าน / ไม่ผ่าน | [ ] |
| Gate 4.2 | การปิดงานขั้นสุดท้ายและการตรวจสอบข้อมูลเต็มรูปแบบโดยคนแปลกหน้า | ส่งมอบไฟล์ CSV ทั้งหมดให้คนแปลกหน้า; สร้างเรื่องราวสมดุลความร้อนใหม่ได้โดยไม่ต้องถาม | [ ถอดรหัสเรื่องราวความร้อนสำเร็จ / ลงนามครบถ้วน ] | ผ่าน / ไม่ผ่าน | [ ] |

## สิ่งที่ใบไม่ใช่

มันไม่ใช่ตารางความเสี่ยงที่มีไอคอนแดงและเขียว สีจะถูกใช้ซ่อนการไม่ผ่านในแถวที่เขียวเป็นส่วนใหญ่ มันไม่ใช่แผนภูมิ Gantt ตารางเวลาไม่ทำให้ Gate ผ่าน มันไม่ใช่บัตรคะแนนผู้จำหน่ายที่มีน้ำหนัก น้ำหนักคือวิธีที่การทดสอบค่าค้างที่ล้มเหลวกลายเป็นสิบเปอร์เซ็นต์ของคะแนน และถูกโหวตชนะด้วยสีทา ช่องห้ามส่งมอบไม่ถูกโหวตชนะ มันหยุดข้อกล่าวอ้างที่มันสังกัด

ถ้าองค์กรของคุณต้องการบัตรคะแนน ให้แนบไว้หลังใบ และอย่าให้มันแก้ใบ ถ้าบัตรคะแนนและใบไม่ตรงกัน ใบชนะ เขียนสิ่งนั้นบนบัตรคะแนน เพื่อให้กระบวนการที่ถูกกำหนดไม่กลายเป็นกระบวนการจริงอย่างเงียบ

## แหล่งสาธารณะสำหรับบทนี้

ช่องการอ้างอิงบนใบใช้รูปแบบในบทที่ 19: ชื่อเรื่อง ฉบับ วันที่อ่าน ช่องที่ได้รับแจ้ง ช่องว่างที่บอกว่า "ดู NVIDIA" ไม่ผ่านรูปแบบ ช่องว่างที่บอกว่า "ดู ASHRAE" ไม่ผ่านรูปแบบ ประมวลสถานที่และมาตรฐานอุปกรณ์เป็นสองแถว ไม่ใช่คำเดียวว่าไฟฟ้า อย่าวางตารางชั้นลงในบล็อกภาระเพื่อให้มันดูเสร็จ

## การตัดสินใจที่ต้องบันทึก

- ไฟล์ข้อกำหนดที่มีแถวในบทนี้ ช่องว่างมีวันที่
- ไฟล์ตรวจรับที่มีช่องกาบนทุกบรรทัด ไม่ใช่เรื่องเล่าแทนช่องกา
- กฎว่าสี ตารางเวลา และคะแนนถ่วงน้ำหนัก ไม่ทำให้บรรทัดที่ไม่ผ่านกลายเป็นผ่าน
- ประโยคผ่านที่ฝึกแล้วหนึ่งประโยค ที่ไม่มีตัวเลขที่คุณอ้างไม่ได้
