แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 11. การอ่านข้อเสนอ และแท่นทดสอบที่คุณตรวจรับบนนั้น

โหลดแบงก์ที่แย่ส่วนใหญ่เริ่มจากข้อเสนอที่ฟังขึ้น และแท่นทดสอบที่สะดวก ข้อเสนอตอบคำถามที่คุณไม่ได้ถาม ในหน่วยที่คุณไม่ได้กำหนด แท่นทดสอบทำให้หน่วยนั้นดูสำเร็จ โดยการไม่สามารถกดดันมัน บทนี้คือวิธีอ่านทั้งสอง ก่อนพวกมันแข็งตัวเป็นโลหะและนิสัย

## สิ่งที่ข้อเสนอได้รับอนุญาตให้เป็น

ข้อเสนอคือข้อกล่าวอ้างว่าการออกแบบจะทำให้ใบของคุณจริง บวกรายการข้อยกเว้น มันไม่ใช่ใบทดแทน ถ้าคุณส่งคำขอภาพเรนเดอร์ให้ผู้จำหน่ายแทนใบ คุณจะได้ข้อเสนอภาพเรนเดอร์ นั่นเป็นความผิดของคุณ ส่งใบ ขอข้อยกเว้นในรูปแบบที่บล็อกข้อจำกัดของคุณใช้อยู่แล้ว: เราไม่ทำ และดังนั้นคุณต้องไม่ทำ ข้อยกเว้นที่เขียนว่า "สมรรถนะปกติอาจแปรผัน" ไม่ใช่ข้อยกเว้น มันคือหมอก ส่งกลับ

ขอประโยคอำนาจในคำของผู้จำหน่าย ถ้าพวกเขาบอกไม่ได้ว่าใครตั้งอัตราไหลและใครตั้งความร้อน พวกเขายังไม่มีการออกแบบ พวกเขามีรายการแคตตาล็อก และความหวังว่าลูปของคุณจะร่วมมือ รายการแคตตาล็อกอาจเป็นคำตอบที่ถูก มันยังต้องการประโยค รายการแคตตาล็อกที่ทำงานได้เฉพาะเมื่อวาล์วภายนอกที่ไม่มีชื่อถูกตั้งอย่างสมบูรณ์ คือส่วนประกอบ ไม่ใช่โหลดแบงก์ที่ผ่านแถวอัตราไหลที่ปรับได้

ขอว่าเซนเซอร์แต่ละตัวอยู่ที่ใด ในภาพร่างที่ใช้ชื่อกระแสของคุณ ถ้าภาพร่างของพวกเขาใช้คำศัพท์ส่วนตัว ให้ทำตารางแปลและแนบมัน คำศัพท์ที่ไม่ได้แปลคือวิธีที่ "ทางออก" ของพวกเขากลายเป็น "จ่าย" ของคุณในไฟล์ส่งออก แก้บนกระดาษก่อนที่มันจะถูกแก้ในสาย

ขอพฤติกรรมค่าค้างในหนึ่งประโยค คุณกำลังฟังหา "เราทวนค่าล่าสุด" ประโยคนั้นคือการไม่ผ่านของทางออก ที่พูดแต่เนิ่น ซึ่งเป็นของขวัญ อย่าพูดให้พวกเขาถอนการยอมรับ เขียนมันเป็นข้อยกเว้น และตัดสินว่าโครงการให้ทุนการแก้ได้หรือไม่ ถ้าไม่ได้ ให้ตัดสินว่าคุณกำลังซื้อฮีตเตอร์ อย่าตัดสินทีหลัง ที่ Gate 2 เมื่อโลหะเป็นของคุณและแรงต่อรองหมดแล้ว

ขอเส้นทางหยุดเป็นภาพร่างของกำลัง ไม่ใช่แผนภาพสถาปัตยกรรมซอฟต์แวร์ ขดลวดคอนแทคเตอร์ได้การอนุญาตจากที่ใด เกิดอะไรขึ้นถ้าสายอนุญาตนั้นถูกตัด เกิดอะไรขึ้นถ้าคอนโทรลเลอร์รีบูต ผู้จำหน่ายที่มีเส้นทางหยุดจริงตอบสิ่งนี้โดยไม่ต้องมีการประชุมเชิงปฏิบัติการ ผู้จำหน่ายที่มีแดชบอร์ดตอบด้วยการประชุมเชิงปฏิบัติการและคำสัญญา เลือกคำตอบที่น่าเบื่อ

ขอการถอดโมดูลในหนึ่งย่อหน้า: อะไรออกมา อะไรยังเต็มของเหลว เครื่องมืออะไร เพื่อนบ้านทำอะไร "การออกแบบแบบโมดูล" ไม่ใช่ย่อหน้า มันเป็นคำคุณศัพท์ คำคุณศัพท์ไม่ผ่าน Gate 1

ขอว่าระดับคงตัวใดของคุณที่ฮาร์ดแวร์ของพวกเขานั่งได้จริง ในกำลังที่วัด และข้อใดเป็นเรื่องแต่งของซอฟต์แวร์ ขอว่าการเพิ่มอย่างฉับพลันทำอะไรในเวลาเทียบกับการจัดขั้นคอนแทคเตอร์ ขอให้พวกเขาทำเครื่องหมายระดับคงตัวใดที่พวกเขาต้องการให้คุณทิ้ง ผู้จำหน่ายที่ต้องการให้ทิ้งแถวกำลังเจรจาขอบเขต นั่นได้รับอนุญาต ผู้จำหน่ายที่บอกว่าทุกแถวง่าย แล้วพบการจัดขั้นที่ Gate 3 กำลังใช้การตรวจรับของคุณเป็นห้องทดลองพัฒนาของพวกเขา คุณยังเลือกพวกเขาได้ คุณจะทำโดยลืมตา ถ้าคุณถาม

## ข้อยกเว้นที่คุณควรคาด

คาดคำขอให้ถือสำรองเป็นบอสพร้อมปลั๊ก ให้ตัดสิน ถ้าคุณตกลง ข้อกล่าวอ้างเปลี่ยน อย่าตกลงด้วยวาจาแล้วปล่อยใบบอกว่าการต่อสำรอง

คาดคำขอให้ข้ามจุดเปรียบเทียบฝั่งแร็ค เพราะเซนเซอร์ของพวกเขา "แม่นพอ" ความแม่นยำไม่ใช่ประเด็น ที่ตั้งคือประเด็น ปฏิเสธ หรือรับข้อจำกัดที่ห้ามข้อกล่าวอ้างเกี่ยวกับแมนิโฟลด์ในฐานะที่ต่างจากหน่วย

คาดคำขอให้สาธิตขั้นด้วยวิดีโอโรงงาน วิดีโอไม่ใช่ Gate 3 มันเป็นเหตุผลให้ไปเยือนได้ มันเป็นบันทึกไม่ได้ ถ้าระยะทางเป็นจริง ส่งใบและกำหนดให้มีไฟล์ส่งออกจากการรันโรงงานของพวกเขา แล้วทำ Gate ซ้ำบนลูปของคุณอยู่ดี ลูปโรงงานก็เป็นแท่นทดสอบ พวกมันมีแรงจูงใจเดียวกันที่จะอ่อนโยน

คาดคำขอให้ใช้จอเปอร์เซ็นต์แทนกำลังที่วัด ปฏิเสธ เปอร์เซ็นต์คือคำขอ คุณกำลังซื้อผล

คาดราคาที่สมมติสารหล่อเย็น ข้อต่อ และอัตราไหลที่คุณยังไม่ได้อ้าง แกะสมมติฐาน ราคาที่สร้างบนตระกูลที่ผิดไม่ใช่ราคา มันคือใบสั่งเปลี่ยนแปลงภายหลังที่สวมใบเสนอราคา

คุณไม่จำเป็นต้องเป็นปฏิปักษ์ คุณจำเป็นต้องมีข้อยกเว้นเป็นลายลักษณ์อักษรก่อนมอบงาน การมอบงานที่บอกว่า "ตามข้อเสนอ" โดยไม่แนบรายการข้อยกเว้น เพิ่งรับหมอกไปแล้ว แนบรายการ ทำเครื่องหมายแต่ละข้อยกเว้นว่า รับ ปฏิเสธ หรือรับพร้อมข้อกล่าวอ้างที่ลด รายการที่ทำเครื่องหมายนั้นเป็นส่วนของฉบับแก้ไขข้อกำหนดของคุณในวันมอบงาน มันไม่ใช่จดหมายข้างที่ไม่มีใครจะหาเจอ

## สิ่งที่คุณไม่ขอให้ผู้จำหน่ายคิดขึ้น

อย่าขอให้พวกเขาบอกหน้าต่างอัตราไหลปัจจุบันของแร็ค ถ้าคนที่เป็นเจ้าของส่วนต่อประสานควรเป็นผู้อ้างมัน พวกเขาจะเดา และการเดาจะเข้าข้อเสนอราวกับเป็นข้อกำหนดของคุณ และคุณจะตรวจรับเทียบการเดาของพวกเขา ให้การอ้างอิงแก่พวกเขา หรือบอกว่าช่องนั้นไม่ทราบ และการออกแบบของพวกเขาต้องแสดงว่าจะยืนยันอย่างไรก่อน Gate 3 การออกแบบที่รอการอ้างอิงไม่ได้ คือการออกแบบที่ตรึงของที่ระลึกไปแล้ว

อย่าขอให้พวกเขาสะสมรายการจุดจากอาคารที่พวกเขาเคยแตะ คุณจะรับช่วงจุดเป็นร้อยและพลาดห้าจุดที่คุณต้องการ ให้ชุดขั้นต่ำของหนังสือนี้แก่พวกเขา ในชื่อของคุณเอง

อย่าขอตารางความสอดคล้องต่อมาตรฐานที่พวกเขาเรียกชื่อโดยฉบับแก้ไขไม่ได้ ตารางต่อมาตรฐานที่ไม่มีชื่อเป็นสีเขียวโดยปริยาย ขอว่าพวกเขาจะรันการทดสอบใด เทียบเกณฑ์ลายลักษณ์อักษรใด และผลจะอยู่ที่ใดในรายการ Gate ของคุณ การทดสอบที่ไม่ได้จับคู่กับ Gate คือการแสดงที่เลือกได้ คุณอาจอนุญาต คุณอาจไม่ให้มันแทน Gate

## แท่นทดสอบคือชิ้นอุปกรณ์ทดสอบ

ลูปชั่วคราวไม่ใช่ฉากหลังที่เป็นกลาง มันเป็นเครื่องมือวัดที่มีอคติ ถ้ามันดูดซับความร้อนของช่วงพำนักที่ยาวที่สุดไม่ได้ อุณหภูมิทุกค่าจะไต่ และคุณจะประณามหน่วย หรือที่แย่กว่า คุณจะ "จบแต่เนิ่น" และเรียกการไต่ว่าผ่าน ถ้ามันส่งแถบอัตราไหลไม่ได้ คุณจะตรวจรับที่อัตราไหลอ่อนโยน แล้วพบหน่วยที่แมนิโฟลด์ ถ้ามันส่งความดันได้มากกว่าที่หน่วยทนเข้าสู่วาล์วที่ปิด คุณจะพบเกจที่อ่อนที่สุด

เขียนขั้นต่ำของแท่นทดสอบบนใบตรวจรับก่อนคุณสร้างแท่นทดสอบ ไม่ใช่หลังแท่นทดสอบบังเอิญมีอยู่ การดูดซับความร้อนขั้นต่ำตลอดช่วงพำนักที่ยาวที่สุด อธิบายเป็นความสามารถ ไม่ใช่ยี่ห้อเครื่องทำน้ำเย็น อัตราไหลขั้นต่ำที่ปลายบนของแถบที่คุณตั้งใจจะเยือน ความดันสูงสุดที่แท่นทดสอบจ่ายได้ เทียบกับชิ้นส่วนที่สัมผัสของเหลวที่อ่อนที่สุดของหน่วย เส้นทางเติมและระบายอากาศที่ไม่ขึ้นกับช่องระบายของหน่วยเองที่ต้องสมบูรณ์ ที่สำหรับโพรบตรวจสอบ ฟีดที่ตรงส่วนต่อประสานกำลัง หรือผลต่างที่เขียนไว้

ถ้าแท่นทดสอบของคุณถึงขั้นต่ำไม่ได้ คุณมีสามทางเลือกที่ซื่อ เปลี่ยนแท่นทดสอบ ลดข้อกล่าวอ้างและตรวจรับเฉพาะแถบที่แท่นทดสอบถึง โดยข้อจำกัดร้องดัง เลื่อน Gate 3 ไม่มีทางเลือกที่สี่ชื่อว่า "น่าจะพอสำหรับการทดสอบสั้น" การทดสอบสั้นคือวิธีที่การเยือนโหลดเกินพิกัดถูกทำบนตัวรับความร้อนที่ไม่เพียงพอ การเยือนดูคงที่เพราะมันสั้น ไฟล์จึงบอกเป็นนัยถึงความคงที่ที่ตัวรับความร้อนยืมจากมวลความร้อนของตนเอง ตั้งชื่อมวลของตัวรับความร้อนเป็นข้อจำกัด หรือเอามันออกจากเรื่อง

## อัตราไหลของแท่นทดสอบและประโยคอำนาจ

ถ้าหน่วยไม่ควรตั้งอัตราไหล แท่นทดสอบต้องตั้งอัตราไหล ทำซ้ำได้ และบันทึกสิ่งที่มันตั้ง วาล์วแท่นทดสอบที่ช่างเพียงคนเดียวจัดตำแหน่งได้ คือบาปเดียวกับวาล์วหน่วยที่ไม่มีสเกล เพียงย้ายที่ บันทึกสถานะวาล์วแท่นทดสอบ หรือดีกว่า วัดอัตราไหลและเลิกพึ่งมือจับ

ถ้าหน่วยควรตั้งอัตราไหล แท่นทดสอบต้องไม่ตั้งมันอย่างลับด้วย วาล์วแท่นทดสอบที่ปิดครึ่งหนึ่งแล้วถูกลืม จะกลายเป็น "หน่วยไปไม่ถึงอัตราไหล" เริ่มแต่ละ Gate จากการเรียงวาล์วแท่นทดสอบที่บันทึกไว้ การเรียงเป็นส่วนของการตั้งค่า แท่นทดสอบที่ไม่มีแบบการเรียง คือแท่นทดสอบที่จะเปลี่ยนใต้คุณ

ปั๊มเพิ่มความร้อน ที่อัตราไหลสูงและความร้อนที่สั่งต่ำ ความร้อนปั๊มอาจเป็นสัดส่วนใหญ่ของเรื่องของเหลว คุณจะคิดว่าฮีตเตอร์รั่ววัตต์เข้าของเหลว ทั้งที่ปั๊มเป็นแหล่ง อย่างใดอย่างหนึ่ง วัดกำลังปั๊มและยอมรับมัน หรืออย่าตัดสินเรื่องความร้อนที่ระดับคงตัวที่ความร้อนปั๊มครอบงำ นี่คือปัญหาแท่นทดสอบที่สวมชุดหน่วย เขียนมันลงเมื่อคุณเลือกระดับคงตัวต่ำ ถ้าความร้อนของระดับคงตัวต่ำเทียบได้กับความร้อนปั๊มที่คาด ระดับคงตัวต่ำเป็นที่แย่สำหรับการตัดสิน และเป็นที่ดีสำหรับการบันทึก ทำเครื่องหมายบันทึกโดยไม่ตัดสินล่วงหน้า ไม่ใช่หลังตัวเลขทำให้ใครบางคนอับอาย

## นิสัยไฟฟ้าของแท่นทดสอบ

สายชั่วคราว อะแดปเตอร์ชั่วคราว และเบรกเกอร์ชั่วคราว คือวิธีที่สายดินถูกทำลาย และกระแสลัดวงจรกลายเป็นนิทาน ถ้าคุณต้องใช้ มันเป็นส่วนของคำบรรยายการตั้งค่า และมันจำกัดข้อกล่าวอ้างทางไฟฟ้าเป็น "ประพฤติตัวบนฟีดชั่วคราวนี้" ข้อจำกัดนั้นมักรับไม่ได้สำหรับหน่วยที่ส่งมอบ แล้วฟีดชั่วคราวไม่ใช่ฟีดตรวจรับ มันเป็นการทดสอบควัน เรียกมันว่าการทดสอบควัน อย่าเก็บมันเป็น Gate 2

แท่นทดสอบที่รันการทดสอบสวิตช์ตัดตอนเฉพาะที่และการทดสอบฆ่ากำลังควบคุมไม่ได้ ไม่ใช่แท่นทดสอบ การทดสอบเหล่านั้นไม่ต้องการอัตราไหลสูง ถ้าคุณ "ทำที่นี่ไม่ได้" คุณกำลังบอกว่าหน่วยถูกติดตั้งในทางที่ห้ามการพิสูจน์การหยุด การติดตั้งนั้นเร็วไป ถอดสิ่งกีดขวาง พิสูจน์การหยุด แล้วค่อยติดตั้ง

ฟีดร่วมกับโหลดอื่นในโรงงานจะตกเมื่อคุณก้าวขั้น การตกที่ทริปหน่วยไม่จำเป็นต้องเป็นข้อบกพร่องของหน่วย และการตกที่หน่วยไม่สนใจไม่จำเป็นต้องเป็นคุณธรรม บันทึกว่าฟีดถูกใช้ร่วม หรืออย่าใช้ร่วมระหว่างระดับคงตัวที่ถูกตัดสิน ฟีดร่วมเป็นทางที่ดีในการเชื่อม มันเป็นทางที่แย่ในการตรวจรับ

## การตรวจรับโรงงานเทียบกับ Gate ของคุณ

การทดสอบโรงงานของผู้จำหน่ายจับคู่เข้า Gate ของคุณได้ ถ้าคุณยืนยันการจับคู่ในใบสั่งซื้อ การทดสอบโรงงานที่ไม่ได้จับคู่คือพิธี การทดสอบโรงงานที่จับคู่แล้วยังไม่แทน Gate บนลูปของคุณ เว้นแต่ลูปของคุณคือโรงงาน และคุณตัดสินแล้วว่าลูปโรงงานคือภาระ สำหรับตัวแทนฝั่งแร็ค โรงงานไม่ค่อยมีตำแหน่งแมนิโฟลด์ของคุณ การเดินสายอ่อนของคุณ หรือจุดเปรียบเทียบของคุณ ใช้โรงงานในสิ่งที่มันทำได้ดี: ฝีมือที่คุณอยากเห็นล้มเหลวก่อนขนส่ง พฤติกรรมค่าค้าง เส้นทางหยุด การถอดโมดูล ใช้ Gate ของคุณสำหรับการเดินสายอ่อนในตำแหน่ง ชุดภาระบนลูปที่ถึงขั้นต่ำ และการทดสอบคนแปลกหน้าบนไฟล์ที่คุณจะเก็บจริง

อย่าจ่ายสำหรับพิธีโรงงานที่คุณจะไม่เป็นพยานและจะไม่ได้รับเป็นข้อมูล ถ้าคุณเป็นพยานไม่ได้ กำหนดให้มีไฟล์ส่งออกและใบทีละบรรทัด ที่ลงนาม รวมการไม่ผ่าน ใบรับรองที่บอกว่า "ผ่าน FAT" คือของที่ระลึก ใบที่มีบรรทัดคือบันทึก คุณได้รับอนุญาตให้กำหนดบันทึก ถ้าผู้จำหน่ายผลิตมันไม่ได้ ให้เชื่อพวกเขา พวกเขาผลิตมันไม่ได้

## การขนส่ง และสิ่งที่มันทำต่อการผ่าน

หน่วยที่ผ่าน Gate 1 ในทิศทางหนึ่งอาจมาถึงโดยสายอ่อนถูกเดินใหม่โดยคนที่ต้องการให้มันพอดีลัง การกระทำแรกหลังส่งมอบไม่ใช่ Gate 3 มันคือการทำซ้ำการเอื้อมถึง การเรียงวาล์ว และการมองการรั่ว การขนส่งคือการรบกวน กฎบรรทัดที่ถูกรบกวนใช้กับมัน ทีมที่ "ตรวจรับมันที่โรงงานแล้ว" ข้ามสิ่งนี้และเริ่มความร้อน พวกเขาจึงตีความรอยพับเป็นปัญหาสถานที่

เขียน "การทำซ้ำการเอื้อมถึง Gate 1 หลังขนส่ง" ลงในแผนงาน เป็นเงื่อนไขของการใช้บันทึกโรงงานเลย ถ้าการทำซ้ำนั้นไม่ผ่าน บันทึกโรงงานเป็นประวัติ มันไม่ใช่คำบรรยายของวัตถุที่อยู่ในห้องตอนนี้ นี่ไม่ใช่การดูถูกโรงงาน ลังมีอำนาจชักจูง มันชักจูงสายอ่อนให้เป็นรูปที่แย่

## หน่วยที่สอง

ถ้าคุณจะสร้างมากกว่าหนึ่ง หน่วยแรกที่ตรวจรับไม่ใช่ใบรับรองแบบ มันคือเอกลักษณ์หนึ่งที่มีไฟล์หนึ่ง หน่วยที่สองได้ Gate เดียวกัน คุณอาจย่อบรรทัดได้เฉพาะที่คุณมีเหตุผลลายลักษณ์อักษรว่าบรรทัดนั้นต่างกันระหว่างหน่วยไม่ได้ และแม้กระนั้นการตรวจตัวอย่างก็ฉลาดกว่าการข้าม สายอ่อนต่างกัน ที่วางเซนเซอร์ต่างกัน อิมเมจซอฟต์แวร์ต่างกัน สมมติฐานว่าหน่วยที่สองเป็นสำเนา คือสมมติฐานที่ฝ่ายขนส่งทำ และมันเป็นจริงเป็นครั้งคราว การตรวจรับไม่วางบนเป็นครั้งคราว

สิ่งที่คุณนำกลับมาใช้ได้คือใบ แผนภาพ และบทเรียนจากการไม่ผ่านของหน่วยแรก อัปเดตใบก่อน Gate 1 ของหน่วยที่สอง ถ้าหน่วยแรกสอนว่าแถวหนึ่งทดสอบไม่ได้ อย่ามอบแถวที่ทดสอบไม่ได้แถวเดิมให้ผู้สร้างแล้วหวัง นั่นคือวิธีที่การไม่ผ่านที่รู้แล้วกลายเป็นประเพณี

อิมเมจซอฟต์แวร์ ถ้ามี เป็นส่วนของเอกลักษณ์ บันทึกฉบับแก้ไขอิมเมจในหัวข้างซีเรียล แชสซีสองตัวที่มีอิมเมจสองอันไม่ใช่การออกแบบเดียวกัน การอัปเดตอิมเมจภาคสนามทำซ้ำการทดสอบ Gate 2 ที่อิมเมจกระทบได้: ค่าค้าง สถานะค่าเริ่มต้นหลังการปิดเปิดกำลัง ข้อความสัญญาณเตือน เส้นทางหยุดถ้าอิมเมจอยู่ในเส้นทางนั้น ถ้าอิมเมจอยู่ในเส้นทางหยุด คุณได้ละเมิดความชอบสำหรับการหยุดที่ไม่ขึ้นกับซอฟต์แวร์ฉลาดแล้ว การทำซ้ำ Gate 2 คือการขอโทษขั้นต่ำ การเอาอิมเมจออกจากเส้นทางหยุดคือการซ่อม

## ฉากประกอบ: แท่นทดสอบที่อ่อนโยน

ปั๊มแท่นทดสอบไปไม่ถึงปลายอัตราไหลสูงที่อ้าง ทีมตรวจรับที่อัตราไหลที่ปั๊มทำได้ เก็บการผ่าน และเขียนช่องภาระจากการอ้างอิงอยู่ดี ไฟล์ตอนนี้บอกว่าหน่วยผ่านหน้าต่างที่แท่นทดสอบไม่เคยจ่าย หลายเดือนต่อมาการทดสอบแมนิโฟลด์ "ต้านทานอย่างลึกลับ" หน่วยไม่เคยเป็นปริศนา แท่นทดสอบเป็นเครื่องที่เล็กกว่าข้อกล่าวอ้าง การแก้คือข้อจำกัดที่ควรเขียนในวันนั้น: ตรวจรับเฉพาะถึงอัตราไหลที่แท่นทดสอบส่งได้ ปลายสูงของหน้าต่างที่อ้างไม่ได้ถูกเยือน ข้อกล่าวอ้างถูกลด ประโยคนั้นน่ารำคาญ มันก็เป็นประโยคเดียวที่ทำให้การทดสอบครั้งต่อไปซื่อ

## ฉากประกอบ: วิดีโอโรงงาน

ผู้จำหน่ายส่งวิดีโอหน่วยที่ภาระเต็ม เกจอยู่ในเฟรม ไม่มีไฟล์ส่งออก ไม่มีเอกลักษณ์ สายอ่อนเดินข้ามพื้นเปิด ใบสั่งซื้อกำหนด Gate ของคุณ ยังมีคนอยากข้าม Gate 3 เพราะวิดีโอ "โดยพื้นฐานเหมือนกัน" มันไม่ใช่หน่วยเดียวกันในความหมายใดที่ไฟล์ใช้ได้ และมันอาจไม่ใช่หน่วยเดียวกันในความหมายทางกายด้วย วิดีโอไม่มีธงคุณภาพ ถือวิดีโอเป็นการตลาด การตลาดได้รับอนุญาตให้มีอยู่ มันไม่ได้รับอนุญาตให้ลงนามบรรทัด

## แหล่งสาธารณะสำหรับบทนี้

ข้อเสนอที่แนบเอกสารไวต์เปเปอร์ยังไม่ได้ตอบใบ ถามว่าเอกสารนั้นได้รับอนุญาตให้แจ้งช่องใด และฉบับใด การทดสอบโรงงานที่จับคู่กับข้อบทของประมวล รับได้ในฐานะตัวชี้ไปยังการทดสอบที่คุณจะรันหรือเป็นพยานด้วย การทดสอบโรงงานที่ประกอบด้วยข้อบทที่วางมา ไม่ใช่บันทึกของคุณ ฟีดแท่นทดสอบยังต้องตั้งชื่อฉบับประมวลสถานที่ มิฉะนั้นข้อกล่าวอ้างทางไฟฟ้ายังจำกัดอยู่ที่ฟีดชั่วคราว

## การตัดสินใจที่ต้องบันทึก

- รายการข้อยกเว้นจากข้อเสนอ แต่ละข้อทำเครื่องหมาย แนบกับฉบับแก้ไขที่มอบงาน
- ขั้นต่ำแท่นทดสอบเขียนก่อน Gate 3 โดยบรรทัดการดูดซับความร้อนและความดันสูงสุดถูกเติม หรือ Gate 3 ถูกเลื่อน
- การทดสอบโรงงานจับคู่กับ Gate หรือถูกลดเป็นพิธี
- การทำซ้ำบรรทัด Gate 1 ที่ถูกรบกวนหลังขนส่ง
- กฎหน่วยที่สอง: บันทึกของตนเอง อิมเมจซอฟต์แวร์ในหัวเอกลักษณ์
