แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 12. ข้อโต้แย้งที่คุณจะมี และวิธีปิดมัน

การตรวจรับและการทบทวนการออกแบบล้มเหลวทางสังคมก่อนล้มเหลวทางเทคนิค มีคนต้องการวันที่ มีคนเชื่อจอแสดง มีคนจำโครงการอีกโครงการ บทนี้คือชุดข้อโต้แย้งที่เกิดซ้ำ และวิธีปิดแต่ละข้อโดยไม่คิดขึ้นตัวเลข และโดยไม่ยอมต่อตารางเวลา ใช้มันเป็นบทพูดได้เฉพาะในความหมายว่าประโยคปิดคือประโยคที่คุณพูดออกเสียงได้ อย่าใช้มันเป็นทางชนะห้องในขณะที่ใบยังเท็จ ใบคือการปิด ประโยคเพียงซื้อสิทธิ์ให้คุณแก้ใบ หรือให้หยุด

## "เราใช้ข้อต่อนี้มาตลอด"

ข้อต่อในความจำอาจถูกต้อง และมันอาจเป็นของที่ระลึกจากแมนิโฟลด์ที่ไม่มีอีกแล้ว ปิด: คนที่เป็นเจ้าของส่วนต่อประสานอ้างข้อกำหนดที่ใช้บังคับอยู่ในขณะนั้น โดยชื่อเรื่องและฉบับแก้ไข และตระกูลบนใบตรงการอ้างอิงนั้น ความจำเสนอตัวเลือกได้ มันทำให้ Gate 1 ผ่านไม่ได้ ถ้าตระกูลที่อ้างและตระกูลที่จำต่างกัน ความต่างคือปัญหาขอบเขตที่มีวันที่ ไม่ใช่ข้อต่อประนีประนอมที่เฉลี่ยพวกมัน อะแดปเตอร์ถูกวาดและมีเรื่องความดันตก หรือไม่ถูกใช้ ไม่มีอะแดปเตอร์ฉบับทางสังคม ที่ทุกคนตกลงไม่พูดถึงมัน

ถ้ายังไม่มีข้อกำหนด การปิดที่ซื่อคือช่องว่างและวันครบกำหนด และต้นแบบที่ไม่แสร้งว่าผ่านบรรทัดส่วนต่อประสานของเหลวแล้ว คุณยังสร้างความร้อนและการหยุดได้ คุณอ้างตัวแทนไม่ได้

## "เข้ากันได้กับแร็ค"

ความเข้ากันได้เป็นข้อสรุป และมีได้หลังมีตระกูล สายอ่อน การเดินสายอ่อน และเรื่องความดันแล้ว ในฐานะข้อกล่าวอ้างเปิดมันไม่มีความหมาย ปิด: แทนคำนั้นด้วยบรรทัดส่วนต่อประสานที่เติมแล้ว หรือไม่ทราบอย่างชัด ถ้าผู้จำหน่ายไม่ยอมแทนคำ พวกเขาไม่มีรายการข้อยกเว้น พวกเขามีคำขวัญ อย่ามอบงานเทียบคำขวัญ คุณจะซื้อส่วนต่อประสานซ้ำทีหลัง ในเวลาที่แย่กว่า โดยที่หน่วยที่เหลือภูมิใจในตัวเองแล้ว

## "ป้ายพิกัดคือภาระ"

ป้ายพิกัดคือคำสัญญาทางไฟฟ้าที่ผู้สร้างยอมพิมพ์ ภาระคือชุด ปิด: บล็อกภาระคงอยู่ และป้ายพิกัดคือหนึ่งช่อง กำลังไฟฟ้า ซึ่งยังไม่เหมือนความร้อนเข้าของเหลว ถ้าผู้สร้างจะรับประกันเฉพาะป้ายพิกัด ให้เขียนสิ่งนั้นเป็นข้อจำกัดต่อข้อกล่าวอ้างทางความร้อน และอย่าให้ป้ายพิกัดย้ายเข้าช่องอัตราไหล ข้อโต้แย้งนี้มักมาจากความเชื่อโดยสุจริตว่ากิโลวัตต์คือส่วนยาก ในแร็คชั้นนี้มันไม่ใช่ ระบอบการไหลคือส่วนยาก พูดเช่นนั้น แล้วชี้ที่ช่องอัตราไหลที่ว่าง ช่องว่างจบข้อโต้แย้งเร็วกว่าการบรรยาย

## "การเพิ่มขึ้นของอุณหภูมิน้อย ดังนั้นมันใช้ได้"

การเพิ่มขึ้นน้อยคือสิ่งที่อัตราไหลสูงทำต่อความร้อนที่กำหนด มันก็เป็นสิ่งที่ความร้อนที่ล้มเหลวทำต่ออัตราไหลที่กำหนด ปิด: ระดับคงตัวถูกตัดสินบนชุด ไม่ใช่บนการเพิ่มขึ้นเพียงอย่างเดียว ถ้าการเพิ่มขึ้นอยู่ในสัญญาณรบกวนของเซนเซอร์ ระดับคงตัวเป็นการบันทึกโดยไม่ตัดสิน จนกว่าการวัดจะเห็นมัน หรือเซนเซอร์เปลี่ยน หรือข้อกล่าวอ้างถูกลด อย่าชมการเพิ่มขึ้นน้อย คำชมคือวิธีที่ฮีตเตอร์ที่ล้มเหลวผ่าน ขอกำลัง อัตราไหล และธงคุณภาพ ถ้าสามอย่างนั้นพูดในลมหายใจเดียวไม่ได้ คุณไม่ได้มองผล คุณกำลังมองอุณหภูมิ

## "จอตรงกัน ดังนั้นไฟล์ส่งออกรอได้"

มันรอไม่ได้ ถ้าผลิตภัณฑ์คือตัวแทนที่คุณจะวิเคราะห์ทีหลัง ปิด: บรรทัดค่าค้างของ Gate 2 และการทดสอบคนแปลกหน้า คือห้ามส่งมอบสำหรับข้อกล่าวอ้างข้อมูล คุณอาจส่งฮีตเตอร์พร้อมข้อจำกัดที่ห้ามใช้เป็นแหล่งข้อมูล คุณอาจไม่ส่งข้อกล่าวอ้างพร้อมคำสัญญาว่าจะบันทึกทีหลัง การบันทึกทีหลังมาถึงหลังข้อโต้แย้งครั้งแรก ซึ่งเป็นชั่วโมงที่คุณต้องการไฟล์ ข้อโต้แย้งนี้มักถูกยกโดยคนที่จะไม่อยู่ตอนข้อโต้แย้ง นั่นเข้าใจได้ มันไม่ใช่เหตุให้ทำ Gate อ่อนลง เขียนชื่อพวกเขาบนการผ่อนผันถ้าพวกเขาบังคับประเด็น และลดข้อกล่าวอ้างในการแก้เดียวกัน ทำให้การลดมองเห็นได้แก่คนที่จะรันการทดสอบทีหลัง พวกเขาคือคนที่จ่าย

## "เราจะเพิ่มขั้นในซอฟต์แวร์"

ซอฟต์แวร์จัดเรียงคำสั่งได้ มันสร้างกำลังที่วัดที่คุณไม่ได้เดินสายไม่ได้ และมันสร้างการเพิ่มอย่างฉับพลันไม่ได้ถ้าคอนแทคเตอร์ถูกจัดขั้นด้วยตัวจับเวลาที่ซ่อน ปิด: Gate 3 เป็นเรื่องวัตถุในห้อง อิมเมจภายหลังคือการตรวจรับภายหลังของบรรทัดที่อิมเมจแตะ ถ้าขั้นต้องการการส่งมอบฮาร์ดแวร์ครั้งที่สอง ให้พูดตอนนี้และแยกการจัดซื้อ อย่าตรวจรับการส่งมอบครั้งแรกราวกับมันเป็นการส่งมอบครั้งที่สอง งวดการชำระที่ผูกกับ "ซอฟต์แวร์เสร็จ" เป็นข้อเท็จจริงทางการค้า มันไม่ใช่ข้อเท็จจริงทางความร้อน เก็บมันออกจากใบ Gate

## "หลอดแดงดวงเดียวง่ายกว่าสำหรับผู้ปฏิบัติงาน"

มันง่ายกว่า และมันลบเหตุผล ปิด: หลอดสรุปได้ มันแทนคำในบันทึกไม่ได้ ผู้ปฏิบัติงานที่ต้องการความง่ายยังต้องการให้บันทึกบอกอุณหภูมิเกิน ไม่ใช่ความผิดปกติ เพราะผู้ปฏิบัติงานจะไม่ใช่คนอธิบายชั่วโมงนั้นเดือนหน้า ถ้าจอเล็กจริง คำอยู่บนไฟล์ส่งออกและบนแผ่นคำอธิบายเฉพาะที่ที่จับคู่รหัสกับประโยคได้ รหัสที่ไม่ได้จับคู่คือการไม่ผ่าน ความง่ายที่ขยายเป็นประโยคไม่ได้ไม่ใช่ความง่าย มันคือการสูญหาย

## "CDU จะป้องกันมัน"

บางครั้ง CDU จะทำ แท่นทดสอบจะไม่ทำ ลูปในอนาคตจะไม่ทำ ปิด: การป้องกันใดที่อยู่เฉพาะใน CDU คือข้อจำกัด และมันห้ามการต่อไร้คนเฝ้าเข้าแหล่งอื่น และมันไม่ทำให้การหยุดความดันเกินหรืออัตราไหลต่ำบนหน่วยผ่าน ถ้าโครงการรับข้อจำกัดนั้น ให้เขียนในรูปแบบ "ไม่ทำ และดังนั้นคุณต้องไม่ทำ" และทำให้แท่นทดสอบปฏิบัติตาม ถ้าโครงการรับไม่ได้ การหยุดต้องย้ายขึ้นหน่วย ไม่มีตรงกลางที่ CDU "ตามปกติ" อยู่ที่นั่น ตามปกติไม่ใช่เซนเซอร์

## "โรงงานผ่านมันแล้ว"

ถ้าจับคู่ เป็นพยานหรือส่งออก ทีละบรรทัด โรงงานอาจผ่านบางบรรทัด ปิด: การทำซ้ำบรรทัดที่ถูกรบกวนหลังขนส่ง และลูปของคุณสำหรับบรรทัดภาระใดที่ลูปโรงงานไปไม่ถึง ใบรับรองไม่ใช่บรรทัด ถ้าบันทึกโรงงานละการไม่ผ่าน มันไม่ใช่บันทึก คุณไม่จำเป็นต้องกล่าวหาใครว่าโกหก คุณต้องการบรรทัด การไม่มีบรรทัดพอที่จะรัน Gate ซ้ำ การรันซ้ำถูกกว่าข้อกล่าวอ้างที่ผิดในโถง

## "หน่วยที่สองเหมือนกัน"

เอกลักษณ์ของความตั้งใจในการออกแบบไม่ใช่เอกลักษณ์ของวัตถุ ปิด: หน่วยที่สองได้บันทึก คุณคัดลอกใบได้ คุณคัดลอกลายเซ็นไม่ได้ ฉบับแก้ไขอิมเมจซอฟต์แวร์เป็นส่วนของหัว ถ้ามีคนอยากข้าม พวกเขาเสนอการข้ามเป็นข้อจำกัดต่อข้อกล่าวอ้างของหน่วยที่สองได้ ไม่ใช่เป็นความคล้าย น้อยคนจะลงนามว่า "เราไม่ได้ดู" ความไม่เต็มใจนั้นคือวิธีการที่ทำงานอยู่ ให้มันทำงาน อย่าช่วยพวกเขาด้วยการเสนอ "การตรวจจุด" ที่ไม่มีบรรทัด การตรวจจุดคือ Gate สั้น ยังมีช่องกา

## "คนแปลกหน้าไม่เข้าใจระบบ"

ถ้าคนแปลกหน้าประกอบคำสั่งและเรื่องความร้อนไม่ได้ ความล้มเหลวคือไฟล์หรือไฟล์ส่งออก ไม่ใช่คนแปลกหน้า เว้นแต่คุณเลือกคนแปลกหน้าที่อ่านตารางไม่ได้ เลือกคนที่อ่านตารางได้และไม่ได้อยู่ในการสร้าง อย่าเลือกคนที่ต้องมีทัวร์ และอย่าเลือกคนที่ห่างจนปฏิเสธงาน ปิด: แก้ชื่อ หน่วยวัด และคุณภาพ จนกว่าคนแปลกหน้าที่มีความสามารถจะตอบได้ การชี้แนะระหว่างการทดสอบทำให้การทดสอบใช้ไม่ได้ ถ้าคุณได้ยินตนเองอธิบายคอลัมน์ คอลัมน์นั้นไม่ผ่าน หยุดอธิบาย เปลี่ยนชื่อมัน รันการทดสอบอีกครั้งบนไฟล์ที่เปลี่ยนชื่อ การรันครั้งที่สองคือครั้งที่นับ

## "เราแก้แถบเพราะมันใกล้"

ใกล้คือการพลาด ปิด: การพลาดคือการไม่ผ่าน หรือการผ่อนผันพร้อมข้อกล่าวอ้างที่ลด วันเดียวกัน ฉบับแก้ไขใหม่ การแก้ระหว่างการรันเองเป็นบรรทัดที่ไม่ผ่าน บรรทัดที่บอกว่าฉบับแก้ไขไม่เปลี่ยนในทางเดิน คุณเขียนแถบใหม่ก่อนความพยายามครั้งต่อไปได้ ในที่แจ้ง พร้อมเหตุผล และตรวจรับเทียบแถบใหม่ คุณแสร้งว่าแถบเก่าถูกทำให้สำเร็จไม่ได้ "ใกล้" คือวิธีที่หน้าต่างย้ายจนการอ้างอิงกลายเป็นของประดับ ถ้าแถบเป็นไปตามอำเภอใจ ให้ยอมรับว่ามันเป็นไปตามอำเภอใจ และแทนที่ด้วยระดับคงตัวแบบบันทึกโดยไม่ตัดสิน การบันทึกโดยไม่ตัดสินสะอาดกว่าแถบที่คุณยอมแก้

## "โหลดเกินพิกัดไปได้ดี เรียกมันว่าพิกัดเถอะ"

การเยือนไม่ใช่พิกัด ปิด: ประโยคข้อกล่าวอ้างคงตามที่เขียน เว้นแต่คุณออกแบบภาระต่อเนื่องและตรวจรับมันด้วยระดับคงตัว ช่วงพำนัก และเรื่องความร้อนที่ระดับนั้น บนลูปที่ดูดซับมันได้ตลอดช่วงพำนักยาว ไม่ใช่การเยือนสั้น ถ้าคุณต้องการเช่นนั้น มันคือค่าระบุใหม่ และ Gate 3 ต้องนั่งที่นั่น มันไม่ใช่การเลื่อนขั้นที่คุณมอบตอนจบ Gate 4 เพราะไม่มีอะไรไหม้ ไม่มีอะไรไหม้เพราะคุณออกไป นั่นคือจุดของขีดจำกัดช่วงพำนัก เคารพมันหลังเหตุการณ์ ไม่ใช่เฉพาะระหว่างนาทีที่มันรัน

## "เราต้องการตัวเลขสำหรับสไลด์"

สไลด์คือวิธีที่ตัวเลขที่คิดขึ้นหนีออก ปิด: สไลด์อ้างข้อกำหนด หรือบอกว่าค่ายังไม่ถูกอ้าง หรือแสดงรูปของชุดโดยช่องว่าง สไลด์ที่มีตัวเลขที่น่าเชื่อและไม่มีฉบับแก้ไข คือข้อบกพร่องในตระกูลเดียวกับช่องภาระเท็จ ถ้าฝ่ายสื่อสารต้องการตัวเลข ให้ประโยคข้อกล่าวอ้างแก่พวกเขาแทน ถ้าพวกเขาใช้ประโยคไม่ได้ สไลด์เป็นสื่อที่ผิดสำหรับโครงการนี้ ให้สไลด์น่าเกลียด สไลด์ที่น่าเกลียดถูกอ้างเท็จน้อยกว่า

## "หนังสือบอกว่าเราทำได้"

หนังสือนี้บอกว่าคุณเขียนการตรวจได้ ไม่ใช่ว่าคุณข้ามมันได้ ปิด: ชี้ที่บรรทัดการตัดสินใจ ไม่ใช่ที่อารมณ์ ถ้าบทหนึ่งและใบไม่ตรงกัน ใบเป็นของคุณ และบทอาจผิด แก้ใบในที่แจ้ง หรือแก้การอ่านของคุณ อย่าอ้างหนังสือเป็นอำนาจสำหรับข้อต่อ อัตราไหล หรือการผ่อนผัน หนังสือไม่ใช่คนที่เป็นเจ้าของส่วนต่อประสาน มันไม่ใช่ผู้มีอำนาจผ่อนผัน คนที่โบกหนังสือใส่ช่องห้ามส่งมอบเข้าใจหนังสือผิด อ่านรายการฆ่าให้พวกเขา แล้วทำตามที่ใบบอก

## "การรักษาความลับทำให้เราเขียนภาระไม่ได้"

การรักษาความลับกันคุณไม่ให้เผยแพร่ภาระในหนังสือ และไม่ให้วางมันลงไฟล์ที่จะถูกส่งต่อถึงคนที่ไม่ควรมีมัน มันไม่กันคนที่เป็นเจ้าของส่วนต่อประสานไม่ให้เขียนภาระบนใบโครงการที่ได้รับอนุญาตให้ถือมัน ปิด: ใบโครงการได้การอ้างอิงและค่า ในระบบที่ถือมันได้ หน้าสาธารณะของหนังสือนี้ยังว่าง การตรวจรับยังใช้ค่า ถ้าแม้ใบโครงการถือมันไม่ได้ คุณตรวจรับไม่ได้ เพราะการตรวจรับจะไม่มีอะไรให้ตัดสินเทียบ นอกจากข่าวลือ พูดเช่นนั้น โครงการที่เขียนภาระของตนเองลงไม่ได้ ตรวจรับตัวแทนไม่ได้ นั่นเป็นปัญหาของโครงการ อย่าแก้ด้วยการคิดขึ้นตัวเลขสาธารณะ

## "การรั่วเล็กเป็นเรื่องปกติเมื่อความร้อนครั้งแรก"

การซึมที่ข้อต่อคือข้อมูล มันไม่ใช่ประเพณี ปิด: บรรทัดการรั่วของ Gate 1 ไม่ผ่าน ข้อต่อถูกซ่อม บรรทัดที่ถูกรบกวนทำซ้ำ การรั่วเล็กที่ปรากฏเฉพาะเมื่อร้อน คือการรั่วที่การทดสอบเย็นพลาดพอดี ซึ่งเป็นเหตุผลที่ข้อกล่าวอ้างร้อนต้องการการมองร้อน การทำให้มันเป็นปกติจะฝึกหน่วยถัดไปให้ซึม มันจะฝึกผู้ปฏิบัติงานให้ยืนข้างการซึมระหว่างโหลดเกินพิกัด ซึ่งเป็นบทเรียนที่ผิด นั่งข้างส่วนไฟฟ้า ซ่อมข้อต่อ ถ้าข้อต่อซ่อมไม่ได้ภายในตระกูลที่คุณอ้าง ตระกูลหรือการติดตั้งล้มเหลว เปลี่ยนมันในที่แจ้ง

## "อากาศในท่อจะออกไปเอง"

บางครั้งอากาศออก บางครั้งมันนั่งที่จุดสูงและทำให้มิเตอร์อัตราไหลโกหกตลอด Gate ปิด: ระบายอากาศตามที่ขั้นตอนการเติมบอก หรือทำให้บรรทัดการเติมไม่ผ่าน อย่าเริ่มระดับคงตัวที่ถูกตัดสินบนการระบายด้วยความหวัง การระบายระหว่างระดับคงตัวทำให้ระดับคงตัวนั้นใช้ไม่ได้ บันทึกเป็นการรบกวน ไม่ใช่เป็นสี ถ้าหน่วยระบายอากาศไม่ได้ นั่นเป็นการพลาดในการออกแบบจากบทของเหลว กลับไป อย่าชดเชยด้วยช่วงพำนักที่ยาวขึ้น ช่วงพำนักที่ยาวขึ้นไม่เอาโพรงที่ขังออก มันเพียงทำให้โพรงเป็นประเพณี

## "ผู้ปฏิบัติงานเขย่าวาล์ว แต่ค่าเฉลี่ยดูถูก"

การเปลี่ยนอำนาจที่ไม่ได้บันทึกทำลายความเปรียบเทียบได้ ปิด: ระดับคงตัวไม่ผ่านบรรทัดอำนาจ ทำซ้ำจากการเรียงวาล์วที่บันทึก ถ้าการเขย่าจำเป็น ประโยคอำนาจผิด แก้ประโยค แล้วออกแบบใหม่หรือตรวจรับใหม่ อย่าเก็บทั้งประโยคและการเขย่า ค่าเฉลี่ยซ่อนการเขย่าและทำให้ผู้อ่านคนต่อไปเชื่อว่าเส้นทางคงที่ ผู้อ่านคนต่อไปคือคนที่ไฟล์มีไว้เพื่อ อย่าโกหกพวกเขาด้วยค่าเฉลี่ย

## วิธีหยุดการประชุมที่กำลังกินใบ

อ่านช่องห้ามส่งมอบที่การประชุมพยายามละลาย ถามว่าผู้พูดกำลังผ่อนผันมันหรือไม่ ถ้าใช่ พวกเขาลงนาม และข้อกล่าวอ้างลดในฉบับแก้ไขเดียวกัน ถ้าไม่ ช่องนั้นคงอยู่ และการประชุมไปต่อที่แถวอื่นได้ ถ้าพวกเขาจะไม่ลงนามและจะไม่ยอมให้คง การประชุมไม่ใช่การทบทวน จบมัน การอภิปรายไม่จบคือการผ่อนผันที่มีขั้นตอนเพิ่มและไม่มีลายเซ็น คุณไม่ต้องดรามา คุณต้องยอมปล่อยแถวที่ทำเครื่องหมายไม่ผ่าน การไม่ผ่านที่มองเห็นคือโครงการที่ยังสัมผัสความจริง การผ่านด้วยวาจาคือโครงการที่กำลังเขียนตำนานของตนเอง

เขียนผลก่อนคนลุกขึ้น แถวเปลี่ยนได้เฉพาะโดยฉบับแก้ไข การกระทำได้เจ้าของและวันที่ การประชุมที่ไม่มีฉบับแก้ไขที่ถูกแก้และไม่มีเครื่องหมายไม่ผ่าน ไม่ได้เกิดขึ้น ในทางเทคนิค ไม่ว่าจะรู้สึกนานเพียงใด ส่งฉบับแก้ไขหรือรายการไม่ผ่านในวันเดียวกัน ความจำวันถัดไปจะทำให้ทุกการหยุดนุ่มลงเป็นบันทึก ข้อความในวันเดียวกันเป็นส่วนของวิธีการ ไม่ใช่ความจู้จี้ของเสมียน

## ข้อโต้แย้งที่ไม่ควรปิดเร็ว

ความไม่เห็นพ้องบางอย่างเป็นจริง และควรเปิดไว้ พร้อมวันที่ ดีกว่าถูกบังคับเป็นการผ่านเท็จ ว่าปลายอัตราไหลสูงของหน้าต่างที่อ้างทำให้สำเร็จได้ด้วยแชสซีนี้หรือไม่ เป็นความไม่เห็นพ้องจริง จนกว่าแท่นทดสอบจะจ่ายมันได้ ปล่อยปลายสูงของ Gate 3 เป็นยังไม่เริ่ม ว่าวัสดุเข้ากันได้กับสารหล่อเย็นที่คนที่เป็นเจ้าของส่วนต่อประสานยังไม่ตั้งชื่อหรือไม่ ควรเปิดไว้ และควรขวางแถววัสดุ ว่าเส้นทางหยุดเป็นอิสระจากคอนโทรลเลอร์หรือไม่ ควรเปิดไว้จนกว่าการทดสอบฆ่า และควรขวางข้อกล่าวอ้างใดที่ไร้คนเฝ้า ความเร็วในกรณีเหล่านั้นคือวิธีที่คุณซื้อหนึ่งสัปดาห์และขายหนึ่งเดือน แถวที่เปิดพร้อมวันที่คือวัตถุทางวิชาชีพ ปฏิบัติต่อมันเช่นนั้น

## แหล่งสาธารณะสำหรับบทนี้

"เอกสารไวต์เปเปอร์บอกเช่นนั้น" ไม่ใช่การปิด การปิดคือฉบับ ช่อง และว่าข้อความคัดลอกได้หรือไม่ มันคัดลอกไม่ได้ "ASHRAE กำหนดตัวเลขนี้" ไม่ใช่การปิด จนกว่าผู้พูดจะเรียกชื่อฉบับได้ และได้รับอนุญาตให้ถือตัวเลขนั้นบนใบโครงการ แม้กระนั้นตัวเลขไม่เข้าหนังสือนี้ "NVIDIA บอกว่าสามสิบเท่า" เป็นคำขวัญ มันไม่เติมช่องภาระ ชี้ผู้พูดไปที่บทที่ 19 และกลับไปที่ช่องที่พวกเขากำลังพยายามละลาย

## การตัดสินใจที่ต้องบันทึก

- ข้อโต้แย้งใดในเหล่านี้ที่กำลังมีอยู่ในโครงการของคุณแล้ว และช่องใดที่มันพยายามละลาย
- การปิดที่คุณจะใช้ เขียนเป็นการแก้ใบหรือการไม่ผ่าน ไม่ใช่เป็นคำขวัญ
- นิสัยในวันเดียวกัน: ฉบับแก้ไขหรือรายการไม่ผ่าน ก่อนคุณออกจากห้อง
- แถวที่คุณเปิดไว้อย่างชัด พร้อมวันที่ เพื่อให้ความเปิดไม่ถูกสับสนกับการผ่าน
