แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 13. การเป็นเจ้าของหน่วยหลัง Gate

การตรวจรับคือวันหนึ่ง ความเป็นเจ้าของคือช่วงที่หน่วยยังเป็นสิ่งที่ไฟล์อธิบาย ตัวแทนส่วนใหญ่คลาด สายอ่อนถูกเดินใหม่ อิมเมจถูกอัปเดต ข้อจำกัดถูกลืม และระดับคงตัวที่สะดวกกลายเป็นภาระจริง บทนี้คือวิธีรักษาวัตถุที่ตรวจรับแล้วและไฟล์ให้เป็นวัตถุเดียวกัน มันยังไม่ใช่หนังสือโครงการ มันไม่รันการทดสอบโถง มันรักษาเครื่องมือให้ซื่อ จนกว่าหนังสือนั้นจะต้องการมัน

## หน่วยคือไฟล์บวกโลหะ

ถ้าโลหะเปลี่ยนและไฟล์ไม่เปลี่ยน คุณไม่มีหน่วยที่ตรวจรับแล้ว คุณมีลูกหลาน ลูกหลานต้องการ Gate บนบรรทัดที่การเปลี่ยนรบกวน สิ่งนี้ฟังดูเป็นระบบราชการครั้งแรก และชัดเจนครั้งแรกที่การเปลี่ยนสายอ่อนอธิบายสัปดาห์ที่แย่ เขียนกฎที่ผู้ปฏิบัติงานเห็นได้: ไม่มีการเปลี่ยนโดยไม่มีเครื่องหมาย ไม่มีเครื่องหมายโดยไม่มีการตัดสินบรรทัดที่ถูกรบกวน เครื่องหมายเป็นบรรทัดในบันทึกเหตุการณ์ได้ บันทึกเหตุการณ์เป็นส่วนของไฟล์ บันทึกเหตุการณ์ที่อยู่ในแชทไม่ใช่บันทึกเหตุการณ์ คัดลอกมัน หรือเลิกเรียกแชทว่าประวัติ

การเปลี่ยนที่นับเป็นการรบกวนเสมอ: การเปลี่ยนหรือเดินใหม่สายอ่อน การเปลี่ยนข้อต่อ การเปลี่ยนหรือย้ายเซนเซอร์ การเปลี่ยนวาล์ว การเปลี่ยนอิมเมจซอฟต์แวร์ การเปลี่ยนคอนแทคเตอร์หรืออุปกรณ์ป้องกัน การเปลี่ยนการระบาย การเปลี่ยนสารหล่อเย็น และการแก้ใดต่อช่องห้ามส่งมอบ การเปลี่ยนที่มักถูกโบกผ่านและไม่ควร: เซนเซอร์ "ตัวเดียวกัน" จากรุ่นผลิตคนละรุ่น แคลมป์คนละชนิด สายอ่อนที่ยาวขึ้นแต่ยัง "ถึง" จอแสดงที่ดูเหมือนเดิมแต่บันทึกต่างกัน ความเหมือนคือข้อกล่าวอ้าง ทดสอบมัน หรืออย่าอ้างมัน

การเปลี่ยนที่บันทึกได้โดยไม่ต้อง Gate 3 เต็ม: การเปลี่ยนป้าย การพิมพ์ผิดในเอกสารที่ไม่เปลี่ยนค่าตั้ง ล้อหรือมือจับที่ไม่เข้าเส้นทางที่สัมผัสของเหลวหรือเส้นทางป้องกัน แม้สิ่งเหล่านั้นได้เครื่องหมาย เพราะนิสัยสำคัญ ทีมที่ไม่ทำเครื่องหมายอะไร จะไม่ทำเครื่องหมายอะไรในวันที่การเปลี่ยนเป็นการรบกวนจริง

## การเก็บ และการเติมครั้งแรกครั้งถัดไป

หน่วยที่นั่งว่างจะเก็บฝุ่นในข้อต่อ และจะสูญเสียการเรียงวาล์วในความจำของผู้คน ก่อนเก็บ บันทึกการเรียงและฉบับแก้ไขอิมเมจ ปิดฝาตามที่การออกแบบบอกให้ปิด อย่าคิดขึ้นเคมีสำหรับการเก็บ ทำตามกฎของการอ้างสารหล่อเย็นถ้าหน่วยยังเปียก และถ้าคุณไม่รู้กฎ อย่าเก็บมันเปียกแล้วเรียกสิ่งนั้นว่าเป็นกลาง การเก็บเปียกของสารหล่อเย็นที่ไม่ทราบคือการทดลองวัสดุ การเก็บแห้งโดยพอร์ตเปิดคือการทดลองสิ่งสกปรก ฝาและสถานะที่บันทึกคือขั้นต่ำ

การใช้ครั้งถัดไปเริ่มด้วยการเอื้อมถึง Gate 1 ไม่ใช่ด้วยระดับคงตัว การเก็บคือการรบกวนที่คุณไม่ได้เป็นพยาน ปฏิบัติต่อมันเหมือนการขนส่ง ผู้ปฏิบัติงานที่ข้ามการมองเพราะ "เราเก็บมันแค่เดือนเดียว" คือผู้ปฏิบัติงานที่จะอธิบายมิเตอร์ที่อุดว่าเป็นความผิดของ CDU หนึ่งเดือนพอ หนึ่งสัปดาห์พอถ้าห้องสกปรก การมองถูก การวินิจฉัยผิดไม่ถูก

## ระดับคงตัวที่ไม่เป็นทางการ

ถ้าผู้ปฏิบัติงานพบคำสั่งที่ "ทำงานดีกว่า" ใบ คำสั่งนั้นเป็นระดับคงตัวใหม่หรือนิสัยที่แย่ ระดับคงตัวใหม่ต้องการเหตุผล ช่วงพำนัก กฎเรื่องความร้อน และฉบับแก้ไข นิสัยที่แย่ต้องถูกเอาออกจากบันทึกผู้ใช้ถ้ามีคนเขียนไว้ที่นั่น และเอาออกจากเรื่องเล่าถ้าพวกเขาไม่ได้เขียน วิธีที่คุณตรวจเรื่องเล่าคือถามผู้ปฏิบัติงานใหม่ โดยผู้สร้างไม่อยู่ ว่าพวกเขามักรันอะไร ถ้าคำตอบไม่อยู่บนใบ ไฟล์แพ้แล้ว อัปเดตใบหรือแก้ผู้ปฏิบัติงาน อย่ายักไหล่ การยักไหล่คือวิธีที่การเพิ่มขึ้นที่สะดวกของแท่นทดสอบกลายเป็นภาระไม่เป็นทางการของโครงการ และวิธีที่หน้าต่างที่อ้างกลายเป็นโปสเตอร์

ทบทวนสิ่งนี้ในวันที่ทบทวนข้อจำกัด ถามว่าอะไรถูกสั่งในการรันจริงครั้งล่าสุด ถ้ามีการรันเกิดขึ้น เทียบกับใบ ความไม่ตรงคือข้อค้นพบ แม้การรัน "ไปได้ด้วยดี" ไปได้ด้วยดีไม่ใช่ฉบับแก้ไข

## เฟิร์มแวร์และเส้นทางหยุด

ถ้าอิมเมจซอฟต์แวร์สั่งความร้อนได้ ให้บันทึกเอกลักษณ์ของมัน ถ้ามันถือการอนุญาตเพียงอย่างเดียวที่จะให้ความร้อนค้างอยู่ คุณมีการออกแบบที่บทว่าด้วยความปลอดภัยขอให้คุณไม่ส่ง ถ้าคุณส่งมันอยู่ดี ภายใต้ข้อจำกัด ข้อจำกัดต้องบอกว่าการเปลี่ยนอิมเมจทำซ้ำการทดสอบฆ่าก่อนอนุญาตความร้อน อย่า "แค่อัปเดต" คอนโทรลเลอร์ที่นั่งอยู่ในเส้นทางหยุด การอัปเดตนั้นคือหน่วยใหม่ ในความหมายเดียวที่สำคัญ

ยังชอบที่จะเอาอิมเมจออกจากเส้นทางหยุด คอนแทคเตอร์ที่ต้องการระบบปฏิบัติการที่สมบูรณ์ คือคอนแทคเตอร์ที่จะสมบูรณ์ในการสาธิต และหายไปตอนแรงดันตก ความเป็นเจ้าของรวมสิทธิ์เรียกร้องการดัดแปลงนั้นแม้หลังตรวจรับ ถ้าการทดสอบฆ่าไม่เคยอิสระจริง ถ้าคุณพบช้าว่าเส้นทางหยุดขึ้นกับลำดับการบูต ให้หยุดการใช้ไร้คนเฝ้าในวันเดียวกัน เขียนข้อจำกัด กำหนดการเปลี่ยนวงจร อย่ารอหน้าต่างที่วางแผนครั้งถัดไป หน้าต่างที่คุณต้องการคือหน้าต่างก่อนความร้อนครั้งถัดไป

เก็บสำเนาอิมเมจที่ตรวจรับแล้วไว้ที่เดียวกับที่เก็บถาวรไฟล์ส่งออก หน่วยที่อัปเดตจากแล็ปท็อปที่มีอิมเมจใหม่กว่าสามอัน จะถูกอัปเดตจากอันที่ผิด เอกลักษณ์รวมค่าตรวจสอบ หรือสายอักขระรุ่นของผู้จำหน่ายที่เขียนบนหัว ถ้าสายอักขระของผู้จำหน่ายคลุมเครือ ขอตัวระบุบิลด์ก่อนคุณตรวจรับ สายอักขระที่คลุมเครือคือวิธีที่อิมเมจสองอันใช้ชื่อเดียวกัน อิมเมจสองอันที่มีชื่อเดียวจะใช้การผ่านร่วมกันที่ทั้งคู่ไม่ได้หาได้

## การสอบเทียบและวิธีตรวจสอบ

เซนเซอร์คลาด และวิธีตรวจสอบคลาด การเปรียบเทียบตอนตรวจรับคือชั่วขณะ ความเป็นเจ้าของตัดสินว่าชั่วขณะนั้นยังเกี่ยวข้องหรือไม่ คุณไม่ต้องการโปรแกรมมาตรวิทยาที่แต่งตัวเป็นวิทยาศาสตร์ คุณต้องการกฎ: ก่อนการรันที่จะถูกใช้เพื่ออ้างภาระ วิธีตรวจสอบที่ตั้งชื่อบนใบถูกเปรียบเทียบอีกครั้ง หรือการรันเป็นการบันทึกโดยไม่ตัดสิน ไม่ถูกตัดสิน การรันที่บันทึกโดยไม่ตัดสินได้รับอนุญาตและมีประโยชน์ มันต้องไม่ถูกเก็บเป็นการยืนยันหน้าต่าง

ถ้าเซนเซอร์ถูกเปลี่ยน การเปรียบเทียบไม่ใช่ทางเลือก เซนเซอร์ใหม่คือการรบกวน มันผิดในทิศทางใหม่ได้ อคติเก่า ถ้าคุณเคยระบุลักษณะหนึ่ง ไม่ถ่ายโอน ลบการแก้ค่าที่รับช่วงเมื่อเซนเซอร์เปลี่ยน การแก้ค่าที่รับช่วงคือทางเงียบในการผลิตความแม่นยำ การแก้ค่าได้รับอนุญาตถ้ามันถูกเขียน มีวันที่ และผูกกับการเปรียบเทียบที่ตั้งชื่อ การแก้ค่าที่อยู่ในสเปรดชีตที่ไม่มีเจ้าของ คือการสอบเทียบที่สองที่ไม่เป็นทางการ ลบมัน หรือรับมันเข้าไฟล์

มิเตอร์อัตราไหลที่อยู่หนึ่งปีเต็มของเหลวสกปรก ไม่เป็นเจ้าของการตรวจรับปีที่แล้ว ตรวจหรือเปรียบเทียบ ถ้าคุณทำไม่ได้ ให้ลดข้อกล่าวอ้างสำหรับการรันนั้น พูดเช่นนั้นตอนเริ่มการรัน ไม่ใช่ในบทสรุป บทสรุปสายเกินไปที่จะติดป้ายระดับคงตัวที่ถูกตัดสินใหม่เป็นการบันทึกโดยไม่ตัดสิน ป้ายคือการตัดสินใจตอนตั้งค่า

## การเปลี่ยนสารหล่อเย็น

สารหล่อเย็นที่ต่างกันคือแถววัสดุใหม่ ซีล สายอ่อน และโลหะที่ลงนามเทียบการอ้างอิงเก่า ไม่ได้ลงนามเทียบอันใหม่ ปิดแถวอีกครั้ง หรืออย่าเติม การผสมสารหล่อเย็นเพราะถังอยู่ใกล้มือ คือการทดลองวัสดุที่ทำภายในฮีตเตอร์ของคุณ มันก็เป็นทางทำให้การตรวจจับรั่วและเซนเซอร์อุณหภูมิโกหก ถ้าคุณสมบัติเปลี่ยน ความหมายอุณหภูมิของชุดภาระอยู่รอดได้ ลายเซ็นความเข้ากันได้อยู่รอดไม่ได้ ปฏิบัติต่อการเปลี่ยนสารหล่อเย็นเหมือนการเปลี่ยนตระกูลข้อต่อ: หยุดข้อกล่าวอ้าง ลงนามใหม่ หรืออย่ารันความร้อนที่ถูกตัดสิน

ถ้าข้อกำหนดที่อ้างเปลี่ยนสารหล่อเย็น กฎเดียวกันใช้ แม้หน่วยเคยพอใจ ความพอใจไม่ใช่ลายเซ็น คนที่เป็นเจ้าของส่วนต่อประสานลงนามอีกครั้ง หรือข้อจำกัดได้ประโยคว่าหน่วยยังไม่ถูกทบทวนเทียบสารหล่อเย็นใหม่ และต้องไม่ถูกเติมด้วยมัน

## ใครได้รับอนุญาตให้สั่งความร้อน

การตรวจรับตั้งชื่อผู้ปฏิบัติงาน ความเป็นเจ้าของต้องตั้งชื่อต่อไป หรือตั้งชื่อบทบาทที่มีคุณสมบัติมากกว่า "เคยอยู่ในห้องครั้งหนึ่ง" คุณสมบัติเป็นภาคปฏิบัติ: หาการหยุดเฉพาะที่ได้ อ่านการเรียงวาล์วได้ เริ่มไฟล์ส่งออกก่อนความร้อนได้ พูดประโยคข้อกล่าวอ้างและข้อจำกัดหนึ่งข้อได้โดยไม่เปิดสมุดรวม ถ้าคนทำสิ่งเหล่านั้นไม่ได้ พวกเขาช่วยได้ และพวกเขาสั่งไม่ได้ นี่ไม่ใช่สมาคม มันเป็นทางรักษาไม่ให้ระดับคงตัวที่ไม่เป็นทางการและไฟล์ส่งออกที่ถูกข้ามกลายเป็นวัฒนธรรมส่วนตัวของกะดึก

เขียนชื่อหรือบทบาทในบันทึกผู้ใช้ อัปเดตเมื่อคนลาออก บันทึกที่ยังตั้งชื่อคนที่ลาออกแล้ว คือไฟล์ที่เริ่มเน่า การเน่าในบันทึกผู้ใช้เป็นตัวบ่งชี้นำ ชุดภาระมักเป็นลำดับถัดไป

## เมื่อฉบับแก้ไขส่วนต่อประสานขยับ

บทภาระบอกแล้ว: ทำเครื่องหมายแต่ละช่องว่ายังอยู่ภายใน ไม่ได้อยู่ในอีกต่อไป หรือไม่ทราบ ความเป็นเจ้าของคือชั่วขณะที่กฎนั้นเกิดขึ้นหรือถูกลืม ผูกการทบทวนกับวันที่ทบทวนข้อจำกัด และกับจดหมายใดที่ประกาศฉบับแก้ไขใหม่ การประกาศไม่ใช่การทบทวน การทบทวนคือช่องที่ทำเครื่องหมาย ถ้าไม่มีใครเป็นเจ้าของการประกาศ คุณจะได้ยินฉบับแก้ไขใหม่จากการต่อเชื่อมที่ล้มเหลว กำหนดเจ้าของบนหัวตอนนี้ ขณะที่ฉบับแก้ไขเก่ายังเป็นอันที่คุณตรวจรับเทียบ

ถ้าฉบับแก้ไขใหม่ดึงช่องออกนอกสิ่งที่คุณสร้าง ให้เลือกข้อจำกัด การดัดแปลง หรือข้อกล่าวอ้างที่ทิ้ง อย่าเลือก "เราจะระมัดระวัง" ระมัดระวังไม่ใช่ช่อง การดัดแปลงเปิด Gate ที่การเปลี่ยนโลหะแตะอีกครั้ง ขนาดสายอ่อนใหม่คือการเปลี่ยนเส้นทางของเหลว แถบอัตราไหลใหม่อาจเป็นการเปลี่ยนแท่นทดสอบและการเปลี่ยน Gate 3 หน้าต่างอุณหภูมิใหม่อาจเป็นการเปลี่ยนวัสดุและการระบาย อ่านฉบับแก้ไขเพื่อดูว่ามันรบกวนอะไร อย่าอ่านเฉพาะตัวเลขที่ขยับบนสไลด์ สไลด์เน้นสิ่งที่ผู้เขียนพบว่าน่าตื่นเต้น หน่วยของคุณอาจไวต่อประโยคที่สไลด์ละไว้ เจ้าของอ่านเอกสาร ไม่ใช่สไลด์

## เหตุการณ์

เหตุการณ์ สำหรับหนังสือนี้ คือทุกครั้งที่ความร้อนค้างอยู่เมื่อมันควรดับ ทุกการรั่ว ทุกการยกของการระบาย ทุกตอนค่าค้างที่ถูกใช้ในระดับคงตัวที่ถูกตัดสิน ทุกไฟฟ้าช็อกหรือเบรกเกอร์ตัดที่ไม่เข้าใจ ทุกสายอ่อนที่เปลี่ยนรูปภายใต้ความดัน เหตุการณ์คือการรบกวนบวกบทเรียน ไฟล์ได้ย่อหน้า: เกิดอะไรขึ้น การหยุดใดยิงหรือไม่ยิง ข้อกล่าวอ้างใดถูกลดจนกว่าจะมีการแก้ บรรทัดใดจะถูกทำซ้ำ เหตุการณ์ที่อยู่ในความจำอย่างเดียวจะถูกทำซ้ำเป็นเรื่องที่การหยุดถูกตัดออก เขียนมันลงในวันเดียวกัน ในน้ำเสียงเดียวกับ Gate ที่ไม่ผ่าน ร้อยแก้วที่สงบ ไม่มีย่อหน้าตำหนิ ย่อหน้าตำหนิคือวิธีที่ข้อเท็จจริงถูกเจรจาให้หายไป

ถ้าเหตุการณ์แสดงว่าการหยุดขึ้นกับเครือข่าย ความร้อนไร้คนเฝ้าจบ จนกว่าวงจรจะเปลี่ยน อย่า "เฝ้าดูอย่างระมัดระวังกว่า" เป็นการซ่อม การเฝ้าดูคือสิ่งที่เพิ่งล้มเหลวในการเป็นการหยุด การซ่อมคือการหยุดบนหน่วย

## การปลดระวาง

หน่วยที่ทำให้ข้อกล่าวอ้างสำเร็จไม่ได้อีก ควรมีข้อกล่าวอ้างถูกเอาออก ไม่ใช่หน่วยถูกใช้เงียบสำหรับงานที่น้อยกว่าโดยไม่มีประโยคใหม่ งานที่น้อยกว่าได้รับอนุญาต มันเป็นข้อกล่าวอ้างใหม่ ข้อสั้น: หน่วยนี้อาจใช้เป็นหุ่นท่อโดยความร้อนถูกยับยั้ง หรือเป็นแหล่งบันทึกโดยไม่ตัดสินที่อัตราไหลต่ำ หรือไม่ใช้เลย ปล่อยการตรวจรับเก่าไว้ในไฟล์เป็นประวัติ อย่าปล่อยมันไว้ในหัวราวกับมันยังใช้ คนจะหาหัวและไม่สนใจประวัติ ใส่ข้อกล่าวอ้างปัจจุบันในบรรทัดแรก ใส่ข้อกล่าวอ้างเก่าไว้ใต้เครื่องหมายถูกแทนที่

การทิ้งหรือการขายต่อไม่รวมการส่งไฟล์ที่เต็มด้วยข้อมูลสถานที่ของคนอื่น ลอกไฟล์เหลือวิธีการของหน่วยเองและข้อจำกัดของมันเอง หรือส่งมอบเพียงคำเตือนว่าหน่วยไม่ได้ตรวจรับ ไฟล์ที่เดินทางพร้อมชื่อลูกค้าและแบบ ไม่ใช่ความเมตตาต่อเจ้าของคนต่อไป มันคือการรั่วที่คุณเลือกตอนจบ เจ้าของคนต่อไปต้องการการหยุดและข้อจำกัด ถ้าคุณให้สิ่งใดแก่พวกเขา พวกเขาไม่ต้องการที่อยู่ของโครงการคุณ

## สิ่งที่ความเป็นเจ้าของไม่ใช่

มันไม่ใช่เหตุให้เปิดการออกแบบใหม่ทุกสัปดาห์ มันไม่ใช่ตัวแทนหนังสือการทดสอบโถง มันไม่ใช่ลัทธิสอบเทียบที่ไม่เคยรัน มันคือชุดนิสัยเล็กที่กันไม่ให้ Gate หมดอายุในความเงียบ: ทำเครื่องหมายการเปลี่ยน ทำซ้ำบรรทัดที่ถูกรบกวน กันไม่ให้ระดับคงตัวที่ไม่เป็นทางการกลายเป็นภาระ ทำซ้ำการทดสอบฆ่าเมื่อเส้นทางหยุดอาจเปลี่ยน อ่านฉบับแก้ไขส่วนต่อประสานใหม่เทียบช่อง เขียนเหตุการณ์ในวันที่มันเกิด

ถ้าคุณทำเพียงข้อหนึ่งในนั้น ให้เขียนเหตุการณ์และทำเครื่องหมายการเปลี่ยนสายอ่อน สองข้อนั้นกันการโกหกที่แย่ที่สุด ข้ออื่นกันข้อที่ช้า หน่วยล้มเหลวได้ด้วยดรามาหรือด้วยการคลาด Gate มีไว้สำหรับวันที่คุณยังเห็นดรามากำลังมา ความเป็นเจ้าของมีไว้สำหรับการคลาด

## ฉากประกอบ: การเปลี่ยนสายอ่อนที่ช่วยเหลือ

สายอ่อนสึก คนที่ช่วยเหลือเปลี่ยนมันด้วยอันที่ยาวกว่าจากถังผิด เดินสายอ่อนอย่างดีที่สุดที่ทำได้ และไม่ทำเครื่องหมายบันทึกเหตุการณ์เพราะหน่วย "เหมือนเดิม แค่สายอ่อนใหม่" ระดับคงตัวที่ถูกตัดสินครั้งถัดไปแสดงอัตราไหลที่ใบอธิบายไม่ได้ CDU ถูกตำหนิ สายอ่อนคือการรบกวนที่กฎถูกเขียนไว้เพื่อ การแก้หลังเหตุการณ์ยังเป็นการแก้: หยุดข้อกล่าวอ้าง มองการเดินสายอ่อน เทียบวัสดุกับการอ้างสารหล่อเย็น ทำซ้ำการเอื้อมถึงและระดับคงตัวที่ได้รับผลกระทบ การแก้ก่อนเหตุการณ์คือวัฒนธรรมที่ถือสายอ่อนเป็นส่วนของวัตถุที่ตรวจรับแล้ว สร้างวัฒนธรรมนั้นด้วยบันทึกเหตุการณ์ ไม่ใช่ด้วยคำปราศรัย คนทำตามบันทึกเหตุการณ์ที่ใครบางคนอ่านจริง อ่านมันในวันที่ทบทวน บันทึกเหตุการณ์ที่ไม่มีใครอ่านคือไดอารี

## ฉากประกอบ: อิมเมจที่เงียบ

คอนโทรลเลอร์ถูกอัปเดต "แค่เพื่อแบบอักษรบนจอ" ระหว่างมื้อกลางวัน การเปลี่ยนแบบอักษรใช้อิมเมจร่วมกับการเปลี่ยนสถานะค่าเริ่มต้นหลังรีบูต แรงดันตกครั้งถัดไปคืนหน่วยสู่คำสั่ง ไม่มีใครเชื่อมแรงดันตกกับมื้อกลางวัน การทดสอบฆ่า ที่ทำซ้ำเพราะอิมเมจเปลี่ยน จะเชื่อมมันในห้านาที ก่อนแรงดันตก ความเป็นเจ้าของคือการตัดสินใจถือมื้อกลางวันเป็นการรบกวน แม้คนที่นำแล็ปท็อปมาจะมั่นใจว่าเป็นแค่แบบอักษร ความมั่นใจของพวกเขาไม่ใช่การทดสอบ การทดสอบคือการทดสอบ

## แหล่งสาธารณะสำหรับบทนี้

เมื่อฉบับที่อ้างขยับ วันที่บรรณานุกรมขยับไปด้วย ชื่อเจนเนอเรชันสาธารณะของ NVIDIA เปลี่ยนได้ในขณะที่โลหะของคุณไม่เปลี่ยน ฉบับ ASHRAE และฉบับประมวลขยับตามปฏิทินของตนเอง ความเป็นเจ้าของคือการทบทวนที่ทำเครื่องหมายแต่ละช่องว่ายังอยู่ภายใน ไม่ได้อยู่ในอีกต่อไป หรือไม่ทราบ คุณไม่ดาวน์โหลด PDF ใหม่เข้าเครื่องมือแล้วขอให้มันอัปเดตหนังสือ คุณอ่านฉบับที่คุณได้รับใบอนุญาตให้อ่าน และคุณแก้ใบของคุณ

## การตัดสินใจที่ต้องบันทึก

- ที่อยู่ของบันทึกการเปลี่ยนแปลง และรายการการเปลี่ยนที่นับเป็นการรบกวนเสมอ
- คนที่สั่งความร้อน และสี่สิ่งที่พวกเขาต้องทำได้
- ตัวระบุอิมเมจในหัว และกฎว่าการเปลี่ยนอิมเมจทำซ้ำการทดสอบฆ่า ถ้าอิมเมจทำให้ความร้อนค้างอยู่ได้
- เจ้าของการทบทวนฉบับแก้ไขส่วนต่อประสาน และวันที่ของการทบทวนข้อจำกัดครั้งถัดไป
- ข้อกล่าวอ้างปัจจุบันในบรรทัดแรก โดยข้อกล่าวอ้างที่ถูกแทนที่ทำเครื่องหมาย ไม่ใช่ถูกลบ
