แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 14. วันตรวจรับหนึ่งวัน เล่าตามลำดับ

บทนี้ติดตามต้นแบบหนึ่งหน่วยผ่านสี่ Gate หน่วยเป็นเรื่องสมมติ ตัวเลขไม่ถูกให้ เพราะจุดของวันคือลำดับของงาน ไม่ใช่ชุดค่าที่คุณคัดลอกได้ ที่ซึ่งวันจริงจะอ่านเกจ วันนี้บอกว่า "ค่าของใบ" หรือ "ไม่ใช่ค่าของใบ" เติมของคุณจากการอ้างอิง อย่าเติมช่องว่างของบทนี้แล้วอ้างมัน

คนเป็นบทบาท เจ้าของใบไม่ใช่ผู้ปฏิบัติงาน ผู้บันทึกเขียนประโยค คนแปลกหน้าว่างตอนบ่าย และไม่ได้อยู่ในโรงงานระหว่างการสร้าง คนที่ห้า ผู้สร้าง ตอบคำถามได้ และลงนามบรรทัดห้ามส่งมอบไม่ได้ การแยกนั้นคือการออกแบบทางสังคมทั้งหมดของวัน ถ้าวันของคุณจัดคนแบบนั้นไม่ได้ คุณยังรัน Gate ได้ และคุณควรทำเครื่องหมายการชนของบทบาทเป็นข้อจำกัดต่อความเป็นอิสระของบันทึก อย่าแสร้งว่าการชนไม่เกิด

## วันก่อน

ฉบับแก้ไขใบถูกตรึง สิ่งที่ไม่ทราบที่ขวาง Gate ถูกเติม มีวันที่เลยวันนี้และจึงขวาง หรือถูกแปลงเป็นข้อจำกัดที่ลดข้อกล่าวอ้าง ขั้นต่ำแท่นทดสอบถูกเขียน ฟีดคือฟีดตรวจรับ หรือผลต่างเป็นข้อจำกัดแล้วและทุกคนตกลงว่าข้อกล่าวอ้างถูกลด เส้นทางไฟล์ส่งออกถูกทดลองด้วยการรันจำลอง เพื่อให้ความล้มเหลวแรกของพรุ่งนี้ไม่ใช่สายที่หาย ผู้สร้างถูกบอกว่าจะถูกขอให้นิ่งระหว่างขั้นตอนการเติม พวกเขาก็ถูกบอกว่าการไม่ผ่านคือบรรทัด ไม่ใช่การดูถูก ถ้าคุณข้ามการสนทนานั้น การไม่ผ่านแรกกลายเป็นการทะเลาะ และการทะเลาะกลายเป็นการแก้ในทางเดิน

ระดับโหลดเกินพิกัดและช่วงพำนักอยู่บนใบแล้ว มันไม่ใช่หัวข้ออภิปรายสำหรับเช้าพรุ่งนี้ ถ้ามีคนตั้งใจจะโต้แย้ง พวกเขาโต้แย้งวันนี้ ในฉบับแก้ไข หรือพวกเขาไม่โต้แย้ง การหยุดเฉพาะที่ถูกระบุบนแผนภาพ เพื่อให้คนที่ต้องกดมันไม่ต้องค้นหามันระหว่างการเยือน

พิมพ์หรือตรึงรายการบรรทัด รายการบรรทัดที่ยังแก้ได้โดยไฟล์เดียวกับที่ผู้ปฏิบัติงานใช้ คือสิ่งล่อใจ ตรึงสำเนา ใบที่ยังใช้แก้ได้เฉพาะโดยเจ้าของ ระหว่างความพยายาม พร้อมเครื่องหมายฉบับแก้ไขใหม่ สำเนาที่ตรึงคือสิ่งที่คุณเดินเข้ามาด้วย เก็บมัน เพื่อให้การแก้ในทางเดินมีสิ่งให้เทียบ

## เช้า ก่อนของเหลว

ผู้บันทึกเขียนหัว: เอกลักษณ์ ฉบับแก้ไข บทบาท ลูป ฟีด เอกลักษณ์ของหน่วยถูกอ่านจากแชสซี ไม่ใช่จากความจำ ถ้าแชสซีไม่มีเครื่องหมาย วันเริ่มด้วยการทำเครื่องหมายหนึ่ง และหัวไฟล์ใช้มัน แชสซีที่ไม่มีเครื่องหมายจะถูกสับสนกับหน่วยถัดไปในภาพถ่ายที่คนจะถ่าย ทั้งที่คุณเตือนว่าภาพถ่ายไม่ใช่บันทึก

Gate 1 เริ่มโดยไม่มีข้อแก้ตัว และในตอนแรก ไม่มีของเหลว การเอื้อมถึงก่อน เพราะการเอื้อมถึงไม่ต้องการการเติม และเพราะการเอื้อมถึงที่ไม่ผ่านไม่ควรถูกพบหลังคุณทำให้พื้นเปียก การแยกจ่าย: มือบนมือจับ ป้ายอ่านได้ สถานะตรงแผนภาพ มือจับไม่ถูกสายอ่อนขวางในเส้นทางที่คุณจะใช้จริง เส้นทางถูกตั้งตอนนี้ ไม่ใช่ทีหลัง จะมีคนอยากขดสายอ่อนเพื่อความสะดวกและ "เดินสายอ่อนให้ถูกตอนท้าย" นั่นคือความล้มเหลวแบบฉากประกอบจากบทของเหลว มาตามนัด ปฏิเสธมัน ตำแหน่งที่ใช้จริงคือตำแหน่งของการตรวจ

การแยกกลับ การปฏิบัติเดียวกัน สำรอง เทียบกับคำนิยาม ไม่ใช่กับคำว่าสำรอง ถ้าสำรองเป็นปลั๊ก ข้อกล่าวอ้างเท็จแล้ว หรือคำนิยามคือปลั๊ก ไม่มีสถานะที่สามที่ถูกพบตอน 9.00 น. ท่อระบายและช่องระบาย หรือข้อจำกัดที่ลงนาม ผู้บันทึกไม่เขียน "โอเค" ผู้บันทึกเขียน "การแยกจ่ายเอื้อมถึง ป้ายตรงแผนภาพ สถานะมองเห็น ปิด" ประโยคช้ากว่า ประโยคคือจุด

การถอดโมดูล ผู้สร้างสาธิตครั้งหนึ่งได้ แล้วคนที่ไม่ใช่ผู้สร้างทำจากบันทึกผู้ใช้ หรือคุณรู้ว่าบันทึกไม่สมบูรณ์และคุณหยุดเพื่อเขียนขั้นที่ขาด การเขียนขั้นที่ขาดได้รับอนุญาต การแสร้งว่าคุณทำตามบันทึกที่ไม่มีขั้นนั้นไม่ได้รับอนุญาต หลังประกอบกลับ การเอื้อมถึงอีกครั้ง โมดูลที่ออกมาได้เฉพาะโดยถอดสายอ่อนที่คุณเพิ่งพิสูจน์ คือโมดูลที่ข้อกล่าวอ้างบริการต้องหด หดมันตอนนี้ ในข้อจำกัด ก่อนของเหลว อย่าหดมันหลังการรันความร้อนทำให้ทุกคนไม่เต็มใจเปิดข้อกล่าวอ้าง

ป้าย ทิศทางการระบาย เส้นทางการหยด โดยส่วนไฟฟ้าเปิดและยืนยันว่าไม่มีกำลัง การทดสอบหยดไม่สง่าและสั้น ถ้วย ด้านนอกของส่วนของเหลว ไฟ ถ้าของเหลวไหลตามรอยเข้าตู้ไฟฟ้า วันจบเป็นวันออกแบบ นั่นเป็นผลที่สำเร็จ มันไม่ใช่ Gate ที่พัง ฉบับที่พังคือข้ามถ้วยเพราะตู้ดูแน่น แล้วพบรอยระหว่างการรั่ว โดยมีกำลังอยู่ในบริเวณใกล้เคียง

ตระกูลข้อต่อเทียบการอ้างอิง อะแดปเตอร์บนแผนภาพ แถววัสดุลงนาม ถ้าแถววัสดุไม่ได้ลงนามเพราะการอ้างสารหล่อเย็นหาย Gate 1 ปิดไม่ได้ และ Gate 3 เริ่มไม่ได้ คุณทำการเอื้อมถึงแห้งต่อได้ เพื่อไม่ให้วันเสีย คุณทำเครื่องหมายบรรทัดของเหลวว่ายังไม่เริ่ม คุณไม่ลงนามแถววัสดุ "ชั่วคราว" เพื่อรักษาตารางเวลา ลายเซ็นชั่วคราวคือลายเซ็น ไม่มีสิ่งที่เรียกว่าการผ่านชั่วคราว

## การเติม

ผู้เขียนขั้นตอนการเติมนิ่ง ผู้ปฏิบัติงานทำตามไฟล์ ที่ซึ่งไฟล์กำกวม ผู้ปฏิบัติงานหยุด และความกำกวมถูกเขียนเข้าขั้นตอนก่อนขั้นดำเนินต่อ สิ่งนี้จะรู้สึกช้าถ้าผู้สร้างคุ้นกับการเติมด้วยความรู้สึก ความช้าคือการทดสอบ ขั้นตอนที่ทำงานได้เฉพาะเมื่อมีการชี้แนะ คือขั้นตอนที่จะไม่อยู่รอดเมื่อผู้สร้างไม่อยู่ คุณกำลังซื้อการอยู่รอดนั้นตอนนี้ ในราคาหนึ่งชั่วโมง

จุดสูงระบายอากาศ อากาศไม่ถูกโบกผ่าน มิเตอร์อัตราไหล เมื่อลูปรันที่สภาวะอ่อนโยนโดยความร้อนยังปิด ถูกดูเพื่อค่าอ่านที่คงที่ ไม่ใช่ค่าอ่านแบบวีรบุรุษ ความคงที่ที่ความร้อนศูนย์ไม่ใช่การผ่านภาระ มันเป็นการผ่านการเติม ถ้าค่าอ่านแกว่ง คุณไม่เริ่ม Gate 3 ทีหลังแล้วหวัง คุณหาอากาศหรือปัญหาการติดตั้งขณะความร้อนยังปิด อัตราไหลที่แกว่งโดยความร้อนปิดคือของขวัญ อัตราไหลที่แกว่งโดยความร้อนเปิดคือเหตุการณ์

การมองการรั่วที่สภาวะที่อ้าง ข้อต่อถูกเช็ดแห้งก่อน เพื่อให้หยดเก่าไม่เป็นการรั่วใหม่ แล้วสภาวะ แล้วการมอง แล้วการมองอีกครั้งหลังการรอที่ใบตั้งชื่อ การรั่วคือการไม่ผ่าน แม้เล็ก แม้เป็นประเพณี แม้เป็นข้อต่อที่ผู้สร้างบอกว่าซึมครั้งหนึ่งเสมอ การซ่อมเกิดขึ้น การเอื้อมถึงที่ถูกรบกวนทำซ้ำ การมองการรั่วทำซ้ำ หมายเลขความพยายามถูกเขียน ถ้าความพยายามที่สองซึมที่ข้อต่อคนละจุด คุณมีปัญหาที่เป็นระบบ ไม่ใช่หางปลาท่อที่เสียตัวเดียว หยุดและดูวัสดุและวิธีประกอบ อย่าไล่ข้อต่อทีละจุดตลอดบ่ายแล้วเรียกข้อต่อแห้งตัวสุดท้ายว่าเป็นการผ่านของชุด ชุดไม่ผ่าน จนกว่าวิธีประกอบจะเป็นสิ่งที่คุณทำซ้ำได้

การเรียงวาล์วถูกบันทึกตอนจบ Gate 1 โดยความร้อนยังปิด นี่คือเส้นฐาน ผู้บันทึกอ่านกลับ มีคนอื่นมองมือจับขณะที่พวกเขาอ่าน ตาคู่ที่สองนั้นถูก การข้ามมันคือวิธีที่แผนภาพและมือจับแยกทางก่อนระดับคงตัวแรก

การปิด Gate 1: ทุกบรรทัดผ่าน ไม่ผ่าน หรือยังไม่เริ่ม การไม่ผ่านถูกเคลียร์ด้วยการทำซ้ำ หรือถูกแปลงเป็นข้อจำกัด ก่อนใครพูดถึงกำลังแบบเป็นกันเอง เจ้าของใบลงนามการปิด ผู้สร้างไม่ลง ถ้าการไม่ผ่านยังอยู่และข้อจำกัดครอบมัน ประโยคข้อกล่าวอ้างถูกอ่านออกเสียงและถูกเปลี่ยนถ้าการไม่ผ่านลดมัน อ่านออกเสียง การแก้ข้อกล่าวอ้างอย่างเงียบคือการแก้ในทางเดิน

## กำลัง ยังยับยั้งความร้อนถ้าคุณทำได้

Gate 2 เริ่มด้วยฟีด ผู้บันทึกเขียนสิ่งที่เสียบอยู่จริง ถ้าสิ่งนั้นต่างจากใบ ให้หยุดและอัปเดตข้อจำกัดหรือเปลี่ยนฟีด อย่า "จดทีหลัง" ทีหลังคือวิธีที่ฟีดที่ผิดกลายเป็นฟีดที่ตรวจรับ

สายดินและฉนวน เกณฑ์อยู่ในมือ ผลถูกเขียนเป็นผล แล้วการทดสอบสวิตช์ตัดตอนเฉพาะที่ ก่อนภาระสูงใด ก่อนความภูมิใจใด เปิดสวิตช์ตัดตอน พยายามสั่งความร้อนระยะไกล ความร้อนไม่มา ถ้ามันมา วันเป็นวันออกแบบอีกครั้ง ฉลองสิ่งที่พบ อย่าไปต่อที่ระดับคงตัว หน่วยที่รับความร้อนระยะไกลขณะสวิตช์ตัดตอนเฉพาะที่เปิด ไม่ใช่หน่วยที่คุณโหลด "แค่เพื่อดูค่าความร้อน" ค่าความร้อนไม่ใช่เหตุฉุกเฉิน เหตุฉุกเฉินคือเส้นทางคำสั่งที่คุณเพิ่งพิสูจน์ว่าไม่ปลอดภัย

พฤติกรรมเบรกเกอร์เปิด ภาพร่างกำลังควบคุมอยู่ในมือ แล้วเอกลักษณ์ จุด คุณภาพ การพิสูจน์ค่าค้างถูกทำด้วยความโหดเล็กน้อยและไม่มีการขอโทษ ถอดเซนเซอร์หรือหยุดการอ่าน รอนานพอที่ระบบขี้เกียจจะทาค่าแล้ว เก็บไฟล์ส่งออก คนแปลกหน้าไม่จำเป็นสำหรับการมองนี้ แต่ผู้บันทึกและเจ้าของใบจำเป็น ถ้าไฟล์แสดงการต่อเนื่องที่เรียบ Gate 2 ไม่ผ่านทางออก ผู้สร้างอธิบายได้ คำอธิบายไม่ทำให้บรรทัดผ่าน การแก้ อิมเมจใหม่ ตัวบันทึกใหม่ แล้วทำซ้ำ ถ้าการแก้คือ "เราจะไม่สนใจช่องสัญญาณนั้น" ช่องสัญญาณถูกเอาออกจากรายการจุด และภาระใดที่ต้องการมันถูกลด คุณไม่ละเลยช่องสัญญาณแล้วเก็บภาระ

สัญญาณเตือนโดยการจำลอง คำ ไม่ใช่เพียงหลอด การล็อกค้าง การรีเซ็ตเฉพาะที่ การสูญเสียเครือข่ายขณะการหยุดถูกล็อกค้าง: ความร้อนยังปิด สัญญาณเตือนยังอยู่ การปิดเปิดกำลังโดยระยะไกลเงียบ: หน่วยไม่ตื่นมาพร้อมความร้อน ถ้ามันตื่นมาพร้อมความร้อน นั่นเป็นชั้นการไม่ผ่านเดียวกับการทดสอบสวิตช์ตัดตอน หยุดวันในฐานะวันของข้อกล่าวอ้าง ดำเนินต่อได้เฉพาะในฐานะวันซ่อม

การทดสอบขณะว่างของคนแปลกหน้าเกิดที่นี่ได้ถ้าคนแปลกหน้าอยู่ ถ้าคนแปลกหน้ามาหลังมื้อกลางวัน อย่าข้ามการทดสอบและอย่าแทนด้วยการอ่านของคุณเอง รอ ใช้การรอซ่อมสิ่งที่ Gate 2 ไม่ผ่านแล้ว อย่าใช้การรอเริ่ม Gate 3 ลำดับคือวิธีการ ช่องว่างในตารางไม่ใช่รูในลำดับ

## ระดับคงตัว

ยืนยันว่าไฟล์ส่งออกกำลังรัน สถานะพร้อม ความร้อนปิด อัตราไหลอ่านได้ ไม่มีสัญญาณเตือนที่ล็อกค้างโดยไม่อธิบาย ระดับคงตัวแรกคืออันต่ำ และมันเป็นการบันทึกโดยไม่ตัดสินได้ถ้าคุณตัดสินว่าความร้อนปั๊มจะครอบงำเรื่อง ผู้ปฏิบัติงานสั่งมัน ผู้บันทึกเขียนเวลาเริ่มจากนาฬิกาของไฟล์ส่งออก ไม่ใช่จากนาฬิกาข้อมือที่ไม่เคยถูกเทียบ ถ้าสองนาฬิกาต่างกัน นาฬิกาไฟล์ส่งออกชนะ และนาฬิกาข้อมือถูกปลดจากบันทึก สองนาฬิกาคือวิธีที่การเพิ่มอย่างฉับพลันถูกเล่าในลำดับที่ต่างจากที่เกิด

ช่วงพำนักหมายถึงช่วงพำนัก ไม่มีใครย่อมันเพราะตัวเลข "ดูคงที่แต่เนิ่น" ความคงที่แต่เนิ่นคือสมมติฐาน ช่วงพำนักคือการทดสอบสมมติฐาน ถ้าเงื่อนไขจบของใบคือเรื่องความร้อนที่หยุดเปลี่ยน ผู้บันทึกบอกว่าเงื่อนไขนั้นถูกทำให้สำเร็จเมื่อใด และไม่คิดขึ้นอันที่เข้มกว่าเพื่อจบก่อนมื้อกลางวัน ถ้ามื้อกลางวันคือเงื่อนไขจบจริง ใบไม่ซื่อ คุณไม่จำเป็นต้องหิว คุณจำเป็นต้องไม่แก้ช่วงพำนักให้ตรงความหิว

ที่ระดับคงตัวที่ถูกตัดสิน คำถามของคนแปลกหน้าถูกตอบโดยไฟล์หลังช่วงพำนัก ไม่ใช่ระหว่างนั้นด้วยความจำของผู้ปฏิบัติงาน คำสั่ง กำลัง อัตราไหล อุณหภูมิทั้งสอง คุณภาพ สัญญาณเตือน ถ้าธงคุณภาพเสียแล้วกลับมา ระดับคงตัวน่าสงสัย มองช่องว่าง ช่องว่างภายในช่วงพำนักทำให้ช่วงพำนักไม่ผ่าน เว้นแต่ใบจะอนุญาตช่องว่างที่นิยามไว้อย่างชัด ซึ่งมันไม่ควรอนุญาต ทำให้บรรทัดไม่ผ่าน ทำซ้ำระดับคงตัว อย่าเฉลี่ยข้ามช่องว่าง

การเพิ่มอย่างฉับพลันถูกสั่งเฉพาะถ้าปลายทางเป็นระดับคงตัวที่คุณได้รับอนุญาตให้คง ผู้บันทึกดูลำดับในไฟล์: คำสั่ง แล้วกำลัง แล้วอุณหภูมิ ถ้าลำดับมองไม่เห็นเพราะช่วงช้าเกินไป ช่วงทำให้หลักฐานไม่ผ่าน และบรรทัดการเพิ่มอย่างฉับพลันผ่านไม่ได้ นั่นเป็นปัญหาใบที่คุณควรจับได้ใน Gate 2 การจับได้ตอนนี้ยังนับ เปลี่ยนช่วง ทำซ้ำบรรทัดที่เกี่ยวข้องของ Gate 2 ถ้าการเปลี่ยนตัวบันทึกทาค่าค้างได้ แล้วทำซ้ำการเพิ่ม การเปลี่ยนตัวบันทึกคือการรบกวน มันรู้สึกเหมือน "แค่การตั้งค่า" การตั้งค่าที่เปลี่ยนหลักฐานอยู่ในตระกูลที่อยู่ข้างการหยุด ปฏิบัติต่อมันด้วยความระแวง

สัญญาณเตือนระหว่างระดับคงตัวหยุดการเล่าและเริ่มประโยค: สัญญาณเตือนใด การกระทำอะไร ความร้อนดับถ้ามันควรดับหรือไม่ ระดับคงตัวใช้ไม่ได้หรือไม่ ถ้าสัญญาณเตือนเป็นเท็จและการกระทำถูกต้อง ระดับคงตัวยังไม่ผ่านอัตโนมัติ การทริปเท็จหมายความว่าคุณไม่มีช่วงพำนักที่สะอาด ทำซ้ำหลังสาเหตุถูกแก้ ถ้าสาเหตุคือ "ไม่ทราบ เคลียร์ด้วยการรีเซ็ต" คุณไม่มีการแก้ คุณมีหลอดที่ถูกเคลียร์ บรรทัดยังไม่ผ่าน นี่คือชั่วขณะที่ทีมโกง เพราะหลอดเงียบและรถดัง ประโยคของผู้บันทึกคือการป้องกัน เขียน "รีเซ็ตโดยไม่มีสาเหตุ" และอย่าให้บรรทัดถัดไปเริ่ม

กลับสู่ศูนย์ ยืนยันศูนย์ที่คุณนิยาม ปิดระบบเฉพาะหลังคนแปลกหน้ามีไฟล์ หรือหลังไฟล์ถูกเก็บที่ที่คนแปลกหน้าเปิดได้โดยไม่ใช้แล็ปท็อปของคุณ ไฟล์ที่ติดอยู่บนเครื่องของผู้ปฏิบัติงานยังไม่เป็นบันทึก คัดลอกมันก่อนคุณรื้อการตั้งค่า การตั้งค่าถูกรื้อโดยคนที่เก็บกวาด การเก็บกวาดคือการรบกวน สำเนาคือการป้องกัน

## การเยือนเหนือพิกัด

เฉพาะถ้าบรรทัดที่ถูกตัดสินของ Gate 3 ผ่าน คนที่งานคือมองหน่วยถูกตั้งชื่อ และไม่ใช่คนที่ดูกราฟ ช่วงพำนักคือช่วงพำนักของใบ คุณไม่ขยายมันเพราะมันดูสงบ ความสงบไม่ใช่พิกัดใหม่ การออกถูกทำ แม้ทุกคนอยาก "ปล่อยมันไว้ขณะเราพูด" การพูดขณะโหลดเกินพิกัดดำเนินต่อคือวิธีที่การเยือนกลายเป็นการรันต่อเนื่องที่ไม่ได้ตรวจรับ ออกก่อน พูดทีหลัง

การฝึกหยุดเฉพาะที่ ถ้ายังไม่ได้ทำที่ระดับคงตัวต่ำ ถูกทำก่อนการเยือน ที่ระดับคงตัวต่ำ โดยคำสั่งระยะไกลกำลังยืนยัน ถ้าคุณพบระหว่างฝึกว่าการหยุดเพียงขอคอนโทรลเลอร์อย่างสุภาพ คุณไม่ไปต่อการเยือน การเยือนไม่ใช่ที่ที่จะเรียนรู้สิ่งนั้น การฆ่ากำลังควบคุม ตรรกะเดียวกัน ความกลัวการทดสอบนี้คือข้อค้นพบ เขียนมันลงและซ่อม อย่าข้ามการทดสอบเพื่อรักษาขวัญ ขวัญไม่ใช่ Gate

หลังการออก การลบล้างถูกตรวจว่าเคลียร์ ประโยคข้อกล่าวอ้างถูกอ่านอีกครั้ง ออกเสียง รวมอนุประโยคที่การเยือนไม่ใช่พิกัดต่อเนื่อง คนจะภูมิใจ ความภูมิใจยินดีต้อนรับ ความภูมิใจไม่แก้ประโยค ผู้บันทึกเขียนการเยือนเป็นการเยือน คำว่าพิกัดไม่ปรากฏในบรรทัด ยกเว้นเพื่อบอกว่ามันไม่ได้ถูกตั้งขึ้น

## การปิดวัน

ข้อจำกัดถูกอัปเดตในวันเดียวกัน ไฟล์ส่งออกถูกเปิดบนเครื่องอีกเครื่อง ประวัติความพยายามถูกเก็บ สำเนาเช้าที่ตรึงถูกเก็บ เพื่อให้การแก้ในทางเดินใดมองเห็นเป็นการแก้ แบบฝึกหัดส่งมอบถ้าผู้รับอยู่ ถ้าผู้รับไม่อยู่ หน่วยยังไม่ถูกส่งมอบ แม้มันผ่าน ผ่านและส่งมอบต่างกัน เขียน "ตรวจรับแล้ว ยังไม่ส่งมอบ" ดีกว่าปล่อยให้การผ่านบอกเป็นนัยถึงการส่งมอบ คนถัดไปจะสมมติว่าไฟล์พอเฉพาะถ้าแบบฝึกหัดเกิดขึ้น กำหนดแบบฝึกหัด อย่าปล่อยให้มันหลุดปลายวันเพราะทุกคนเหนื่อย การส่งมอบที่เหนื่อยคือวิธีที่ระดับคงตัวที่ไม่เป็นทางการถูกกระซิบที่ประตู ทำแบบฝึกหัด หรือเขียนว่ายังไม่ทำ

ผู้สร้างได้สำเนารายการไม่ผ่าน รวมการไม่ผ่านที่ภายหลังถูกทำซ้ำจนผ่าน รายการนั้นคือเอกสารที่ดีที่สุดของพวกเขา คำขอบคุณที่ไม่มีรายการสอนบทเรียนที่ผิด คุณสุภาพได้และยังส่งรายการ ความสุภาพไม่ใช่การผ่าน

## ที่ซึ่งวันนี้ต่างจากวันของคุณ

วันของคุณอาจมีการทดสอบรั่วร้อนที่วันสมมติเพียงชี้ วันของคุณอาจมีสาขาที่สอง วันของคุณอาจจัดคนแปลกหน้าได้ไม่ก่อนพรุ่งนี้ ซึ่งในกรณีนั้นบรรทัดคนแปลกหน้าของ Gate 3 ยังไม่เริ่ม และหน่วยยังไม่ถูกตรวจรับเต็มในวันนี้ วันบางส่วนได้รับอนุญาต การผ่านบางส่วนไม่ได้รับอนุญาต Gate ที่มีบรรทัดยังไม่เริ่มไม่ใช่ Gate ที่ผ่าน พูดเช่นนั้นในหัวของบันทึกวัน เพื่อให้ผู้อ่านที่เห็นเพียง "Gate 3" ในรายงานสถานะไม่คิดขึ้นการผ่าน รายงานสถานะคือที่ซึ่งยังไม่เริ่มไปกลายเป็นสีเขียว ปฏิเสธสีเขียวแก่พวกเขา ให้คำแก่พวกเขา

วันของคุณอาจรวมแรงกดดันทางการค้าที่บทนี้รู้สึกไม่ได้ การปิดยังเหมือนเดิม บรรทัดที่ไม่ผ่านพร้อมวันที่สำหรับการทำซ้ำ คือวันที่ทำงานของมัน บรรทัดที่ผ่านซึ่งไม่ได้ถูกรัน คือวันที่สร้างงานให้หนังสือโครงการ ชนิดงานที่ปรากฏเป็นปริศนาที่แมนิโฟลด์ คุณทำให้ตารางเวลาผิดหวังได้ คุณให้ยืมลายเซ็นแก่ตารางเวลาไม่ได้

## แหล่งสาธารณะสำหรับบทนี้

หัวที่ตรึงในเช้าของวันรวมฉบับ หรือบรรทัดที่ขึ้นกับมันเป็นยังไม่เริ่ม ไม่มีใครอ่านแผ่นข้อมูลออกเสียงแทนการเอื้อมถึง การมองการรั่ว หรือการทดสอบฆ่า ถ้าตัวเลขจากเอกสารสาธารณะจำเป็นเพื่อตัดสินระดับคงตัว มันถูกเขียนบนใบโครงการก่อนวันนั้น จากฉบับที่โครงการใช้ได้ มันไม่ถูกค้นในทางเดินแล้วพิมพ์เข้าบันทึกจากโทรศัพท์

## การตัดสินใจที่ต้องบันทึก

- วันจริงของคุณจัดบทบาทได้หรือไม่ และข้อจำกัดถ้าไม่ได้
- ฉบับแก้ไขที่ตรึงที่คุณจะเดินเข้าไปด้วย
- กฎว่าบรรทัดยังไม่เริ่มห้ามเรียก Gate ว่าผ่านในรายงานสถานะใด
- รายการไม่ผ่านในวันเดียวกัน รวมที่ภายหลังถูกทำซ้ำจนผ่าน ที่ให้แก่ผู้สร้าง
