แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 15. การเล่าเรื่องความร้อนโดยไม่มีค่าคงที่ที่ถูกขโมย

บทภาระบอกว่ากำลังไฟฟ้าและความร้อนเข้าของเหลวไม่ใช่ปริมาณเดียวกัน และสมาชิกที่ขาดของชุดเลียนแบบค่าที่สมบูรณ์ของอีกสมาชิกได้ บทนี้คือการฝึกพูดสิ่งนั้นออกเสียง ในประโยคที่ผู้บันทึกเขียนได้ โดยไม่มีสูตรสากล และไม่มีค่าคงที่ที่ยืมจากเอกสารที่คุณไม่ได้รับอนุญาตให้ตรึง โครงสร้างของเรื่องพอที่จะรัน Gate ไฟล์โครงการอาจเพิ่มการคำนวณเมื่อคนที่เป็นเจ้าของส่วนต่อประสานมีแหล่ง Gate ไม่รอสมการประดับ

## เรื่องมีทิศทาง

ความร้อนเข้าของเหลวเคลื่อนจากองค์ประกอบเข้ากระแสที่คุณวัด กระแสเข้าที่อุณหภูมิจ่ายและออกที่อุณหภูมิกลับ ถ้าคุณตั้งชื่อจุดวัดเหล่านั้นบนเส้นทางส่วนให้ความร้อน ไม่ใช่บนส่วนผสมบายพาส อัตราไหลคือปริมาณของกระแส กำลังคือข้อกล่าวอ้างทางไฟฟ้าว่าความร้อนมีอยู่ เรื่องที่เรียกชื่อสี่อย่างนั้นบวกคุณภาพไม่ได้ ไม่ใช่เรื่องสั้น มันเป็นประเภทอื่น มันเป็นบันทึกของคอนแทคเตอร์

ทิศทางสำคัญเพราะคนสลับจ่ายและกลับเมื่อสายอ่อนถูกพลิกและป้ายไม่ถูก คู่ที่สลับทำให้ความร้อนดูเหมือนเครื่องทำความเย็น การตรวจแรกที่ระดับคงตัวต่ำ ความร้อนเปิดโดยตั้งใจ คือว่าการเปลี่ยนอุณหภูมิมีเครื่องหมายที่แผนภาพทำนายหรือไม่ ถ้าเครื่องหมายผิด ให้หยุดตัดสิน แก้ชื่อหรือสายอ่อน อย่า "เอาค่าสัมบูรณ์" แล้วดำเนินต่อ ค่าสัมบูรณ์คือวิธีที่การติดตั้งที่สลับผ่าน แล้วทำให้การเปรียบเทียบทีหลังกับฝั่งแร็คเสียทุกครั้ง ฝั่งแร็คจะไม่ใช้ค่าสัมบูรณ์ของคุณ มันจะใช้ความสับสนร่วมกัน

เขียนการตรวจเครื่องหมายเป็นบรรทัด Gate 3 ถ้ามันยังไม่ถูกบอกเป็นนัยโดยเรื่องความร้อน บรรทัดที่เป็นนัยถูกข้าม บรรทัดที่บอกว่า "กลับร้อนกว่าจ่ายบนเส้นทางส่วนให้ความร้อน ตามที่แผนภาพนิยามคำเหล่านั้น" เป็นบรรทัดเล็ก และมันจับความผิดจริงได้ เก็บมัน

## สิ่งที่ "สอดคล้อง" ได้รับอนุญาตให้หมายถึง

หนังสือนี้จะไม่บอกเปอร์เซ็นต์ที่กำลังและเรื่องของเหลวต้องตรงกัน เปอร์เซ็นต์ที่ไม่มีฐานการวัดคือเครื่องแต่งกายของความเข้มงวด สิ่งที่ Gate กำหนดได้ อ่อนกว่าและเข้มกว่า: ผู้บันทึกบอกได้ว่าเรื่องของเหลวและเรื่องกำลังชี้ข้อสรุปเดียวกันหรือไม่ และบอกได้ว่าอะไรจะเปลี่ยนข้อสรุป

ข้อสรุปเดียวกันหมายถึง: ความร้อนกำลังเข้ากระแสที่วัด ที่ระดับที่จำได้ว่าเป็นระดับคงตัวที่คุณสั่ง ไม่จำได้ว่าเป็นศูนย์ และไม่จำได้ว่าเป็นระดับคงตัวอื่น ถ้าคุณสั่งกลางและเรื่องของเหลวดูเหมือนศูนย์ พวกมันไม่สอดคล้อง ไม่ว่าการคำนวณในอนาคตจะพูดอะไรเกี่ยวกับการสูญเสีย ถ้าคุณสั่งศูนย์และเรื่องของเหลวดูเหมือนระดับคงตัวสูง พวกมันไม่สอดคล้อง และคุณอาจมีคอนแทคเตอร์ที่ติดเชื่อม หรือช่องสัญญาณกำลังที่ติดป้ายผิด ถ้าคุณสั่งระดับคงตัวสูงและเรื่องของเหลวอยู่ในทิศทางที่ถูก แต่คุณแยกสูงจากกลางไม่ได้ คุณไม่มีความสอดคล้อง คุณมีการวัดที่มองขั้นไม่เห็น นั่นเป็นการไม่ผ่านของหลักฐาน ไม่ใช่การผ่านพร้อมเชิงอรรถ

การสูญเสียมีอยู่ ความร้อนที่ตัวถัง ความร้อนปั๊ม บายพาส ภาวะชั่วครู่เข้าโลหะ พวกมันเป็นเหตุให้ขยายสิ่งที่ "จำได้" หมายถึง หรือทำเครื่องหมายระดับคงตัวเป็นการบันทึกโดยไม่ตัดสิน พวกมันไม่ใช่เหตุประกาศความสอดคล้องโดยบวกตัวคูณจนกว่าเรื่องจะตรง ตัวคูณที่พิมพ์หลังช่วงพำนักคือการสารภาพว่าเรื่องไม่สอดคล้อง บันทึกการสารภาพ อย่าซ่อนมันในช่องที่เรียกว่าประสิทธิภาพ

ถ้าโครงการภายหลังหาสมดุลจริงได้ พร้อมพจน์การสูญเสียที่ตั้งชื่อและวิธีเปรียบเทียบ มันอาจรัด "จำได้" ให้เป็นแถบ แถบอยู่บนใบโครงการ ที่อ้าง และ Gate ใช้มัน จนกว่าวันนั้น คำคือจำได้ และการทดสอบคือว่าคนแปลกหน้า เมื่อถูกบอกชื่อระดับคงตัว มองเห็นชื่อนั้นในเรื่องของเหลวได้โดยไม่ถูกบอกการแก้ค่าหรือไม่ ถ้าพวกเขาต้องการการแก้ค่า การแก้ค่าเป็นส่วนของข้อกล่าวอ้าง และต้องถูกเขียนก่อนช่วงพำนัก ไม่ใช่ถูกคิดขึ้นเพื่อความสบายของคนแปลกหน้า

## ห้าเรื่องที่ดูเหมือนความสำเร็จ

กำลังสูง การเพิ่มขึ้นสูง อัตราไหลอ่านไม่ได้ สิ่งนี้ดูเหมือนการทดสอบที่แรง มันเป็นฮีตเตอร์ในกล่องที่อาจเต็มของเหลว ไม่มีอัตราไหลคุณแยกการเพิ่มขึ้นสูงที่สมบูรณ์จากเหตุการณ์อัตราไหลต่ำที่กำลังจะทริปไม่ได้ และคุณบอก CDU อะไรเกี่ยวกับความต้องการไม่ได้ เรื่องไม่สมบูรณ์ Gate ทำให้บรรทัดอัตราไหลไม่ผ่าน อุณหภูมิที่สวยไม่โหวตชนะมัน

กำลังสูง การเพิ่มขึ้นน้อย อัตราไหลสูง คุณภาพดี เซนเซอร์อยู่ในกระแส สิ่งนี้อาจเป็นระบอบอัตราไหลสูงที่ทำสิ่งที่มันทำ มันอาจเป็นการผสมของเหลวเย็นเข้าจุดวัดกลับโดยบายพาส แผนภาพตัดสินว่าคุณได้รับอนุญาตให้เล่าเรื่องใด ถ้าจุดวัดกลับอยู่ท้ายน้ำของการผสม คุณไม่ได้วัดการเพิ่มขึ้นของฮีตเตอร์ คุณกำลังวัดส่วนผสม เล่าเรื่องส่วนผสม หรือย้ายจุดวัด อย่าเรียกส่วนผสมว่าการเพิ่มขึ้นของฮีตเตอร์เพราะตัวเลขสะดวก

กำลังสูง การเพิ่มขึ้นน้อย อัตราไหลอ่านไม่ได้ จอยิ้ม นี่คือลูกพี่ลูกน้องที่อันตรายของเรื่องอัตราไหลสูง คนที่ได้ยินว่าการเพิ่มขึ้นน้อยหมายถึงอัตราไหลสูงจะผ่านมัน การปิดคืออันในบทข้อโต้แย้ง: การเพิ่มขึ้นเพียงอย่างเดียวไม่ใช่การวัดอัตราไหล ทำให้บรรทัดไม่ผ่านจนกว่าอัตราไหลจะอยู่ในไฟล์

กำลังต่ำ การเพิ่มขึ้นสูง อัตราไหลต่ำ จำได้ว่าเป็นสภาวะอัตราไหลต่ำ ถ้าคำสั่งเป็นกำลังสูง เรื่องไม่สอดคล้องและระดับคงตัวไม่ผ่าน ถ้าคำสั่งเป็นกำลังต่ำและอัตราไหลควรสูง พวกมันก็ไม่สอดคล้อง ส่วนที่มีประโยชน์คือความไม่สอดคล้อง มันชี้ที่รอยพับ วาล์ว ปั๊ม หรือมิเตอร์ และมันทำเช่นนั้นโดยไม่มีสูตร ตามความไม่สอดคล้อง อย่าเฉลี่ยมันกับระดับคงตัวถัดไป

กำลังสูง การเพิ่มขึ้นสูง อัตราไหลสูง ความดันแตกต่างอ่านไม่ได้ เรื่องความร้อนอาจจำได้ และตัวแทนไฮดรอลิกยังเท็จ Gate ที่ผ่านความร้อนและละเลยช่องความดัน ได้ตรวจรับผลิตภัณฑ์ที่ต่างจากอันในข้อกล่าวอ้าง ถ้าข้อกล่าวอ้างรวม "เป็นตัวแทนความต้านทานฝั่งแร็ค" ความดันที่อ่านไม่ได้ทำให้มันไม่ผ่าน ถ้าข้อกล่าวอ้างถูกลดเหลือความร้อนอย่างเดียว ไฟล์ต้องบอกว่าความต้านทานไม่ได้ถูกเป็นตัวแทน อย่าให้เรื่องความร้อนที่ดีกู้ข้อกล่าวอ้างไฮดรอลิกอย่างเงียบ

## การวินิจฉัยรูปคลื่นอนุกรมเวลาสี่ควอแดรนต์

นอกเหนือจากค่าเฉลี่ยสถิตแล้ว หลักฐานทางความร้อนและชลศาสตร์ยังมีชีวิตอยู่ในรูปทรงพลศาสตร์ของรูปคลื่นอนุกรมเวลา (ดูรูปที่ 05 สำหรับรูปแบบการวินิจฉัยสี่ควอแดรนต์)

เมื่อตรวจสอบบันทึกการทดสอบที่ส่งออก ให้มองหารูปแบบเฉพาะสี่ประการนี้:
1. **ควอแดรนต์ A (ระดับคงตัวและการคงภาระที่ถูกต้อง)**: กำลังไฟฟ้าที่สั่งการเพิ่มขึ้นเป็นขั้นอย่างชัน (เช่น 30kW -> 60kW -> 120kW) อัตราไหลคงที่ อุณหภูมิน้ำกลับสูงขึ้นด้วยความเฉื่อยทางความร้อนแบบเอกซ์โพเนนเชียลตามธรรมชาติ (τ ≈ 45 s) และในที่สุดจะราบเรียบเป็นระดับคงตัวแนวนอนตลอดช่วงเวลาคงภาระ 15 นาที สมดุลความร้อนอุณหพลศาสตร์แบบปิด (Q_thermal = ṁ C_p ΔT) ตรงกับกำลังไฟฟ้าที่สั่งการภายใน ± 3%
2. **ควอแดรนต์ B (การฉ้อฉลด้วยการสื่อสารข้อมูลค้าง)**: มีคำสั่งเปลี่ยนขั้นกำลังไฟฟ้า แต่เส้นกราฟอุณหภูมิและอัตราไหลกลับแสดงเป็นเส้นตรงที่สมบูรณ์แบบทางคณิตศาสตร์โดยไม่มีความแปรปรวนของเซนเซอร์เลย (σ² = 0.000) ในลูปทางกายภาพจริง การพาความร้อนแบบปั่นป่วนจะสร้างสัญญาณรบกวนขนาดเล็กเสมอ เส้นตรงสนิทบ่งชี้ว่าบัฟเฟอร์เทเลเมทรีค้าง หรือเฟิร์มแวร์ส่งค่าที่แคชไว้ซ้ำพร้อมประทับเวลาปลอม นี่คือความล้มเหลวของ Gate 2 และ Gate 3 ทันที
3. **ควอแดรนต์ C (การลัดวงจรบายพาสภายใน)**: ยืนยันกำลังไฟฟ้า 120 kW แต่ผลต่างอุณหภูมิน้ำกลับแทบไม่ขยับ (ΔT เพิ่มขึ้นเพียง 1.2 K แทนที่จะเป็น 10.0 K ตามที่คาดไว้) ความร้อนที่ถ่ายเทเข้าสู่ของเหลวมีเพียง 14 kW ทำให้ความร้อนหายไปถึง 106 kW! รูปแบบนี้เผยให้เห็นว่าวาล์วบายพาสภายในหรือซีลแผ่นกั้นชำรุดเสียหาย ทำให้น้ำเย็น 85% ไหลลัดวงจรข้ามถังทำความร้อนไป
4. **ควอแดรนต์ D (ภาวะชั่วครู่ของค้อนน้ำและการกระดอนของวาล์ว)**: วาล์วปรับสัดส่วนหรือโซลินอยด์วาล์วปิดเร็วเกินไป (น้อยกว่า 1 วินาที) โดยไม่มีแรมป์ชะลอความเร็ว ความดันพุ่งสูงขึ้นอย่างรุนแรงถึง 3.5× ของความดันใช้งานปกติ ทำให้เกิดเสียงกระแทก โพรงอากาศในเครื่องวัดอัตราไหล และความล้าเชิงกลในข้อต่อสายอ่อน วาล์วปรับอัตราไหลต้องได้รับการตั้งโปรแกรมให้มีเวลาในการเปิดปิดอย่างน้อย 3 วินาที

## ภาวะชั่วครู่ไม่ใช่ระดับคงตัว

ตอนเริ่มขั้น โลหะและของเหลวที่เย็นรับความร้อนที่ยังไม่ปรากฏเป็นการเพิ่มขึ้นคงที่ กำลังเป็นจริง การเพิ่มขึ้นมาช้า การตัดสินในหน้าต่างนั้นจะบอกว่าฮีตเตอร์อ่อน ช่วงพำนักมีอยู่เพื่อคุณไม่ตัดสินในหน้าต่างนั้น ถ้าช่วงพำนักของคุณสั้นกว่าภาวะชั่วครู่ คุณเขียนช่วงพำนักที่แย่ ทำให้มันยาวขึ้นก่อนวัน หรือทำเครื่องหมายระดับคงตัวเป็นการบันทึกโดยไม่ตัดสิน อย่าทำให้มันยาวขึ้นในวันเพื่อไล่ตัวเลข และอย่าทำให้มันสั้นลงเพื่อเลี่ยงบทเรียนของภาวะชั่วครู่ บทเรียนคือหน่วยมีมวล ถ้ามวลไม่อยู่ในข้อกล่าวอ้าง ช่วงพำนักต้องยาวพอที่จะผ่านมัน ถ้ามวลอยู่ในข้อกล่าวอ้าง คุณยังต้องการบริเวณคงที่ที่จะเห็นมัน ไม่ว่าทางใด ภาวะชั่วครู่ไม่ใช่ที่ที่คุณลงนาม

การเพิ่มอย่างฉับพลันคือภาวะชั่วครู่โดยตั้งใจ คุณตัดสินมันโดยลำดับ และโดยการมาถึงระดับคงตัวปลายทาง ไม่ใช่โดยสมดุลความร้อนที่จุดกึ่งกลางของการกระโดด สมดุลกลางการกระโดดคือวิธีที่คนพิสูจน์ความขัดแย้ง ปล่อยมันให้หนังสือข้อมูล คำถามตรวจรับมีเพียง: คำสั่งมาถึงเป็นขั้นหรือไม่ และระดับคงตัวปลายทางกลายเป็นที่จำได้หรือไม่ สองคำถาม อย่าเพิ่มคำถามที่สามเพราะกราฟน่าสนใจ

## ธงคุณภาพภายในเรื่อง

เรื่องที่ใช้อัตราไหลค้างคือเรื่องเกี่ยวกับภาพวาด ก่อนผู้บันทึกเขียน "จำได้" ผู้บันทึกดูคุณภาพตลอดช่วงพำนัก ตัวอย่างเสียหนึ่งตัวอย่างอาจเป็นความรำคาญที่นิยามไว้ ถ้าใบจะอนุญาต ซึ่งมันไม่ควร หรือเป็นการไม่ผ่าน การรันของตัวอย่างเสียคือการไม่ผ่าน ธงที่ไม่เคยเปลี่ยน บนระบบที่คุณยังไม่ได้ทดสอบด้วยการพิสูจน์ค่าค้าง ไม่ใช่ความสบาย มันอาจหมายความว่าธงเป็นของประดับ การพิสูจน์ของ Gate 2 คือสิ่งที่ทำให้ธงมีความหมายที่นี่ ถ้า Gate 2 ถูกข้าม คุณใช้ธงเป็นหลักฐานไม่ได้ และคุณก็ใช้การไม่มีธงเป็นหลักฐานว่าทุกอย่างมีชีวิตไม่ได้ Gate 2 ที่ถูกข้ามทำให้เรื่องความร้อนของ Gate 3 พังลงเป็นบันทึกคอนแทคเตอร์ที่มีคอลัมน์เพิ่ม พูดเช่นนั้นเมื่อมีคนอยาก "แค่รันความร้อน" เพราะเทอร์มอคัปเปิลดูมีชีวิต มีชีวิตบนจอไม่ใช่คุณภาพในไฟล์

## จุดเปรียบเทียบในเรื่อง

เรื่องของหน่วยและเรื่องฝั่งแร็คต่างกันได้โดยสายอ่อน อะแดปเตอร์ และอคติเซนเซอร์ที่คุณเขียนลงก่อนช่วงพำนัก พวกมันต่างกันโดยบายพาสที่ไม่คาดไม่ได้ ถ้าการเพิ่มขึ้นเปรียบเทียบและการเพิ่มขึ้นของหน่วยนำไปสู่ชื่อระดับคงตัวต่างกัน คุณไม่เลือกอันที่ตรงคำสั่ง คุณหยุดและอธิบายเส้นทางระหว่างจุดวัด คำอธิบายกลายเป็นการแก้แผนภาพหรือการไม่ผ่าน มันไม่กลายเป็นความชอบต่อเซนเซอร์ที่เป็นมิตรกว่า เซนเซอร์ที่เป็นมิตรกว่าคือวิธีที่ข้อกล่าวอ้างย้ายไปจุดวัดที่ประพฤติตัว จุดวัดที่ประพฤติตัวอาจไม่ใช่ขอบเขตที่คุณบอกว่าคุณเป็นตัวแทน

เขียนหนึ่งประโยคในบันทึก: จุดวัดใดคือจุดวัดตัวแทนสำหรับข้อกล่าวอ้าง จุดวัดอื่นเป็นพยาน พยานทำให้ข้อกล่าวอ้างไม่ผ่านได้ถ้าพวกมันขัดมัน พวกมันแทนมันไม่ได้เพราะพวกมันใกล้คำสั่งกว่า ใกล้คำสั่งคือสิ่งที่การทดสอบที่เอนเอียงดูเป็นพอดี

## สิ่งที่ผู้บันทึกเขียน

แม่แบบ ที่ไม่มีตัวเลขในนั้น "ชื่อระดับคงตัว: ตามบนใบ คำสั่งถูกบันทึก กำลังที่วัดมีหรือไม่มี อัตราไหลมีหรือไม่มี คุณภาพดีหรือไม่ตลอดช่วงพำนัก จ่ายและกลับตั้งชื่อตามแผนภาพ เครื่องหมายของผลต่างถูกหรือไม่ เรื่องจำได้ว่าเป็นระดับคงตัวนี้ หรือไม่ หรือบันทึกโดยไม่ตัดสินตามที่ประกาศล่วงหน้า จุดวัดเปรียบเทียบเห็นพ้องในชื่อระดับคงตัว หรือขัด หรือไม่ได้ติดตั้ง สัญญาณเตือน: ไม่มี หรือถูกอธิบาย ตัวอย่างค้าง: ไม่มีภายในช่วงพำนัก อำนาจ: การเรียงไม่เปลี่ยน หรือการรบกวนถูกจดและระดับคงตัวใช้ไม่ได้"

แม่แบบนั้นยาว มันก็เป็นหนึ่งย่อหน้าเมื่อทีมพูดมันสองครั้ง ฝึกมันบนไฟล์ส่งออกจำลองวันก่อน อันที่ความร้อนปิด เพื่อให้ครั้งแรกที่ผู้บันทึกพูดมันไม่ใช่ระดับคงตัวที่ถูกตัดสินครั้งแรก การท่องครั้งแรกระหว่างช่วงพำนักกลายเป็น "โอเค" ภายใต้แรงกด ท่องบนตัวจำลอง ตัวจำลองควรผลิต "บันทึกโดยไม่ตัดสิน ความร้อนปิด เครื่องหมายไม่ใช้ คุณภาพดี" ถ้าผู้บันทึกพูดสิ่งนั้นเกี่ยวกับตัวจำลองไม่ได้ พวกเขาจะไม่พูดย่อหน้าจริงเกี่ยวกับระดับคงตัวที่มีชีวิต

## สิ่งที่คนแปลกหน้าเขียน

คนแปลกหน้าไม่ใช้ข้อสรุปของแม่แบบคุณ คนแปลกหน้าได้ไฟล์และแผนภาพ และเขียนประโยคของตนเอง คุณเทียบ ถ้าประโยคตั้งชื่อระดับคงตัวเดียวกันและรูเดียวกัน ทางออกผ่าน ถ้าคนแปลกหน้าตั้งชื่อระดับคงตัวต่างกัน ให้เชื่อคนแปลกหน้าจนกว่าคุณจะแสดงจุดบกพร่องการตั้งชื่อในไฟล์ ถ้าคนแปลกหน้าบอกว่าไฟล์รองรับประโยคไม่ได้ ให้เชื่อสิ่งนั้น แม้คุณจะรองรับประโยคจากความจำได้ ความจำไม่อยู่ในไฟล์ การแก้คือไฟล์ นี่คือการทดสอบคนแปลกหน้าอันเดิม ที่พูดที่นี่เพื่อไม่ให้เรื่องความร้อนกลายเป็นภาษาถิ่นส่วนตัวที่ผู้บันทึกใช้ร่วมกับผู้ปฏิบัติงาน คนแปลกหน้าคือการพิสูจน์ว่าภาษาถิ่นเป็นสาธารณะ

## เมื่อคุณไม่ได้รับอนุญาตให้เล่าเรื่อง

คุณไม่ได้รับอนุญาตให้เล่ามัน ถ้าอัตราไหลหรืออุณหภูมิใดอุณหภูมิหนึ่งขาดบนเส้นทางส่วนให้ความร้อน คุณบอกได้ว่ากำลังมีอยู่ คุณบอกไม่ได้ว่าลูปถูกโหลด คุณไม่ได้รับอนุญาตให้เล่ามัน ถ้าคุณภาพไม่ได้ถูกพิสูจน์เพราะบรรทัดค่าค้างของ Gate 2 ไม่ผ่าน คุณไม่ได้รับอนุญาตให้เล่ามันระหว่างภาวะชั่วครู่แล้วเรียกสิ่งนั้นว่าระดับคงตัว คุณไม่ได้รับอนุญาตให้เล่ามันบนเส้นทางสำรองที่ไม่มีเครื่องมือวัด คุณไม่ได้รับอนุญาตให้เล่ามันที่คำสั่งไม่เป็นทางการแล้วเลื่อนชื่อทางการทับมัน คุณไม่ได้รับอนุญาตให้เล่ามันด้วยตัวคูณที่เกิดหลังช่วงพำนัก

ข้อห้ามเหล่านั้นคือรายการฆ่าที่ใช้กับร้อยแก้ว มันจะรู้สึกจู้จี้ครั้งแรกที่กราฟดูชัด กราฟที่ชัดคือกราฟที่ฟอกอัตราไหลที่ขาด ยึดข้อห้าม หนังสือข้อมูลฉลาดทีหลังได้ บนไฟล์ที่หาความฉลาดได้โดยสมบูรณ์ การตรวจรับไม่ใช่ที่ที่จะฉลาด มันเป็นที่ที่จะไม่ยอมพูดมากกว่าที่คอลัมน์รองรับ

## บันทึกแท่นทดสอบเรื่องความร้อนปั๊ม อีกครั้ง ในรูปเรื่อง

ที่คำสั่งต่ำ เรื่องของเหลวอาจจำได้ว่าเป็นความร้อนแม้ฮีตเตอร์ปิด เพราะปั๊มเป็นแหล่ง ถ้าคุณไม่ได้ประกาศล่วงหน้าว่าระดับคงตัวนั้นเป็นการบันทึกโดยไม่ตัดสิน คุณจะผ่านฮีตเตอร์ที่ไม่ได้เปิด หรือคุณจะไม่ผ่านฮีตเตอร์ที่เล็กอย่างซื่อข้างปั๊ม การประกาศล่วงหน้าคือเคล็ดทั้งหมด เขียน ก่อนวัน ว่าระดับคงตัวใดอยู่เหนือความร้อนปั๊มในความหมายของเรื่อง และข้อใดไม่ ถ้าคุณไม่รู้ การรันแรกที่ความร้อนปิดโดยอัตราไหลเปิดไม่ใช่การเสียเปล่า มันคือการวัดพื้น บันทึกพื้น ตัดสินเฉพาะเหนือมัน พื้นที่ถูกพบระหว่างระดับคงตัวที่ถูกตัดสิน ทำให้ระดับคงตัวนั้นใช้ไม่ได้ และทำให้ครั้งถัดไปดีขึ้น ทำเครื่องหมายการทำให้ใช้ไม่ได้ อย่าจัดชั้นใหม่อย่างเงียบหลังคุณเห็นคำตอบและชอบมัน การจัดชั้นใหม่หลังคำตอบคือความล้มเหลวการแก้แถบในเครื่องแต่งกายใหม่

## ความดันแตกต่างเป็นเรื่อง ไม่ใช่ตัวเลข

คุณเล่าเรื่องไฮดรอลิกได้โดยไม่เผยแพร่เส้นโค้งความต้านทาน ที่อัตราไหลที่คงไว้ ผลต่างระหว่างสองจุดวัดความดันมีอยู่และคงที่ หรือไม่มี มีอยู่และคงที่สนับสนุนว่า "เส้นทางคือเส้นทางที่เราเรียงไว้" การไต่ระหว่างช่วงพำนักที่คำสั่งคงที่สนับสนุนว่า "มีบางอย่างอุด ร้อนขึ้น หรือวาล์วกำลังขยับ" การตกรองรับว่า "มีบางอย่างเปิด หรือปั๊มเปลี่ยน หรือจุดวัดรั่วสู่บรรยากาศ" อ่านไม่ได้ไม่สนับสนุนอะไร ประโยคไฮดรอลิกของผู้บันทึกคือ: คงที่ กำลังไต่ กำลังตก หรืออ่านไม่ได้ ที่อัตราไหลที่เรียงไว้ ประโยคนั้นพอที่จะทำให้รอยพับที่ไม่ผ่าน ซึ่งเรื่องความร้อนยังไม่ได้ลงทะเบียน เพราะความดันมักขยับก่อนอุณหภูมิจะน่ากลัว ใช้มัน ทีมที่รออุณหภูมิเพื่อยืนยันปัญหาไฮดรอลิก คือทีมที่ใช้การหยุดอุณหภูมิเกินเป็นมิเตอร์อัตราไหล สิ่งนั้นทำงาน ในความหมายว่ามันทริปในที่สุด มันเป็นเครื่องมือวัดที่แย่

ถ้าใบมีแถบที่อ้างสำหรับผลต่าง คุณบอกได้ว่าอยู่ภายในหรือภายนอก ถ้าไม่มี อย่าคิดขึ้นแถบจากค่าอ่านวันนี้ ค่าอ่านวันนี้เป็นเส้นฐานสำหรับการเปรียบเทียบทีหลังได้ เส้นฐานไม่ใช่ข้อกำหนดย้อนหลัง ติดป้ายว่าเส้นฐาน หน่วยถัดไปไม่รับช่วงมันเป็นขีดจำกัด เว้นแต่คุณเลื่อนขั้นมันผ่านกฎฉบับแก้ไข ด้วยเหตุผลที่มากกว่า "หน่วยแรกบังเอิญทำเช่นนี้"

## การใส่เรื่องในไฟล์

บันทึกผู้ใช้ของแฟ้มส่งมอบรวมย่อหน้าแม่แบบและข้อห้าม ในรูปแบบสั้น ผู้ปฏิบัติงานที่ไม่ได้อยู่ตอนตรวจรับควรปฏิเสธเรื่องที่แย่ได้โดยไม่โทรหาคุณ ถ้าบันทึกบอกเพียง "บันทึกข้อมูล" พวกเขาจะบันทึกข้อมูลและเล่าเรื่องอยู่ดี ในอีเมล พร้อมตัวคูณ ข้อห้ามเป็นของบันทึก มันเป็นขีดจำกัดการใช้ เหมือนหน้าข้อจำกัด เรื่องความร้อนที่เล่าขัดข้อห้ามคือเหตุการณ์ชนิดเอกสาร ปฏิบัติต่อเรื่องที่แย่ที่ถูกเผยแพร่เป็นเหตุการณ์ ถ้ามันออกจากโครงการ เรื่องที่แย่ที่เงียบในสมุดเป็นโอกาสชี้แนะ เรื่องที่แย่ในรายงานสถานะคือวิธีที่ข้อกล่าวอ้างที่ลดถูกกลับด้านในที่สาธารณะ แก้พวกมันในวันเดียวกัน ในช่องทางเดียวกัน โดยอ้างข้อห้าม ความเร็วสำคัญกว่าน้ำเสียง การแก้ที่สายอ่านเป็นข้อพิพาท การแก้ในวันเดียวกันอ่านเป็นวิธีการ

## แหล่งสาธารณะสำหรับบทนี้

เรื่องความร้อนไม่ยืมสูตรจากคู่มือเพื่อให้ดูเสร็จ ถ้าโครงการมีวิธีที่ได้รับใบอนุญาตสำหรับสมดุล วิธีถูกอ้างบนใบโครงการและถูกใช้ที่นั่น คำของบทนี้ จำได้ และการบันทึกโดยไม่ตัดสิน คือภาษาตรวจรับ พวกมันไม่กลายเป็นการคำนวณ ASHRAE ปลอมโดยการบวกค่าคงที่ที่คุณเห็นครั้งหนึ่ง ข้อกล่าวอ้างสมรรถนะสาธารณะของ NVIDIA ไม่ใช่เรื่องความร้อนเกี่ยวกับหน่วยของคุณ มันเป็นข้อกล่าวอ้างเกี่ยวกับแร็คของพวกเขา บนหน้าของพวกเขา ภายใต้เงื่อนไขของพวกเขา

## การตัดสินใจที่ต้องบันทึก

- บรรทัดตรวจเครื่องหมายบน Gate 3
- ระดับคงตัวใดถูกประกาศล่วงหน้าว่าบันทึกโดยไม่ตัดสิน เพราะความร้อนปั๊มหรือสัญญาณรบกวนเซนเซอร์
- ย่อหน้าของผู้บันทึก ที่ฝึกบนไฟล์ส่งออกจำลอง
- ข้อห้ามที่คัดลอกเข้าบันทึกผู้ใช้ ไม่ใช่ทิ้งไว้ในบทนี้เพียงลำพัง
- กฎว่าเส้นฐานจากหน่วยหนึ่งไม่ใช่ขีดจำกัดสำหรับหน่วยสอง เว้นแต่ถูกแก้โดยตั้งใจ
