แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 16. การทบทวนที่คุณรันกับร่างของคนอื่นได้

คุณจะได้รับบันทึกการออกแบบ ใบเสนอราคา หรือร่างใบตรวจรับ และถูกถามว่ามันพอที่จะสร้างหรือซื้อหรือไม่ บทนี้คือการผ่านที่คุณรันก่อนตอบ มันซ้ำบทก่อนโดยตั้งใจ การซ้ำที่นี่คือจุด การทบทวนที่เชื่อโครงสร้างของผู้เขียนจะพลาดการหยุดที่ขาด การทบทวนที่เดินช่องเดียวกันทุกครั้งจะไม่พลาด ใช้มันกับใบของคุณเองด้วย หนึ่งวันหลังคุณเขียนมัน เมื่อประโยคเย็นแล้ว

## หน้าแรก

หาประโยคข้อกล่าวอ้าง ถ้ามันไม่มี ให้หยุดการทบทวนและขอมัน อย่าประกอบมันใหม่จากย่อหน้าการตลาด ข้อกล่าวอ้างที่ประกอบใหม่จะใจดีกว่าที่ใบสมควร ถ้าข้อกล่าวอ้างบอกว่าหน่วยแทน CDU หรือตรวจรับโถง หรือพิสูจน์อุปกรณ์ IT ข้อกล่าวอ้างคือผลิตภัณฑ์ที่ผิด พูดเช่นนั้นในความเห็นแรก ทุกอย่างอื่นเป็นรอง จนกว่าข้อกล่าวอ้างจะหดเหลือตัวแทนความร้อนและไฮดรอลิกฝั่งแร็ค หรือเหลือสิ่งที่เล็กกว่าที่ตั้งชื่ออย่างซื่อ

หาบรรทัดการอ้างอิง ชื่อเรื่องและฉบับแก้ไข หรือสิ่งที่ไม่ทราบที่มีวันที่ ร่างที่มีค่าและไม่มีการอ้างอิง ไม่สมบูรณ์กว่าร่างที่มีช่องว่าง มันปลอดภัยน้อยกว่า ความเห็น: ให้แหล่งแก่แต่ละค่า หรือเอามันออก อย่าเสนอตัวแทน "ปกติ" ปกติคือวิธีที่คุณจะกลายเป็นผู้เขียนตัวเลขที่คุณไม่ได้เป็นเจ้าของ

หาบล็อกข้อจำกัด ถ้ามันขาด ร่างยังไม่เริ่ม ถ้ามันมีเพียงข้อร้องเรียนทางการค้า มันขาด ความเห็นตั้งต้น: ความร้อนไร้คนเฝ้า การใช้โหลดเกินพิกัดเป็นพิกัด จุดเปรียบเทียบ คำนิยามสำรอง อิมเมจในเส้นทางหยุด ถามว่าการออกแบบทำให้ข้อใดในนั้นสำเร็จจริง คำตอบกลายเป็นข้อจำกัดหรือ Gate พวกมันไม่กลายเป็นการรับประกันในจดหมายตอบ

## หกฟังก์ชัน การล่าการละไว้

ค้นร่างหาการปรับอัตราไหล ถ้าคุณพบวาล์วที่ถูกกล่าวถึงเฉพาะในรายการชิ้นส่วน ฟังก์ชันไม่ได้ถูกกำหนด ขอประโยคอำนาจ ถ้าประโยคขาด ร่างคือกองชิ้นส่วน อย่าช่วยพวกเขาโดยเขียนประโยคเองที่ขอบกระดาษแล้วเรียกการทบทวนว่าเสร็จ ให้พวกเขาเขียนมัน ประโยคที่คุณเขียนให้พวกเขาจะไม่ใช่ประโยคที่พวกเขาสร้าง

ค้นหาอุณหภูมิทั้งสอง และคำที่ระบุที่ตั้ง "เซนเซอร์อุณหภูมิ" ที่ไม่มีชื่อกระแสทำให้การทบทวนไม่ผ่าน ถามว่าเซนเซอร์ใดเอาความร้อนออกได้ และเซนเซอร์ที่ล้มเหลวทำอะไร ถ้าร่างบอกว่าคอนโทรลเลอร์จะตัดสิน ขอการทดสอบฆ่า คอนโทรลเลอร์ไม่ตอบการทดสอบฆ่า วงจรตอบ

ค้นหาอัตราไหลที่อ่านได้ ในฐานะที่ต่างจากการปรับอัตราไหล ร่างมักกำหนดวาล์วปรับและลืมมิเตอร์ หรือกำหนดมิเตอร์บนเส้นทางที่ผิด ถามว่าเส้นทางใดคือเส้นทางตัวแทน ถ้ามีสาขา ถามว่าแต่ละสาขาที่ถูกสั่งมีมิเตอร์หรือไม่ มิเตอร์ท่อเมนพร้อมความร้อนสาขาอิสระคือความเห็น ไม่ใช่การจู้จี้ มันเป็นเรื่องเท็จที่รอวันที่

ค้นหาความดัน ร่างชอบเกจเดี่ยว ขอสองด้านของผลต่าง หรือการลดข้อกล่าวอ้างไฮดรอลิกอย่างชัด อย่าให้ไอคอนเกจบนภาพเรนเดอร์ปิดช่อง

ค้นหาระดับคงตัวโดยชื่อ ถ้าคุณพบเพียงช่วงเปอร์เซ็นต์ ขั้นไม่ได้ถูกกำหนด ขอกำลังที่วัดในไฟล์ส่งออก ขอการเพิ่มอย่างฉับพลันในฐานะที่ต่างจากการจัดขั้น ถ้าพวกเขาบอกว่าการจัดขั้นคือการเพิ่ม ให้พวกเขาเรียกมันว่าการไต่ และเลิกใช้คำอีกคำ คำศัพท์คือด่าน คำศัพท์ที่ผิดจะถูกคัดลอกเข้าสคริปต์

ค้นหาข้อความสัญญาณเตือน ถ้าคำเดียวคือความผิดปกติ แถวป้องกันทำให้การทบทวนไม่ผ่าน แม้มีคอนแทคเตอร์ ขอการชี้เฉพาะที่โดยเครือข่ายตาย ขอการล็อกค้าง คำถามเหล่านี้รู้สึกเหมือนคำถามซอฟต์แวร์ มันเป็นคำถามการหยุด ถามต่อไปจนกว่าคำตอบจะเป็นพฤติกรรม ไม่ใช่ชื่อผลิตภัณฑ์

## เส้นทางของเหลว การล่าของที่ระลึก

มองหาหมายเลขชิ้นส่วนที่ไม่ได้ผูกกับการอ้างอิง ความเห็น: ของที่ระลึก เอาออกหรืออ้าง มองหาสำรองที่ไม่ได้ถูกวาดผ่านส่วนให้ความร้อน ความเห็น: ปลั๊ก ไม่ใช่สำรอง หรือวาดมัน มองหาสายอ่อนที่อธิบายว่า "เดินสายอ่อนหน้างาน" ความเห็น: ข้อห้ามการเดินสายอ่อนและการมองที่แรงดันในตำแหน่งที่ใช้จริง หรือยอมรับว่า Gate 1 ผ่านที่โรงงานไม่ได้ มองหาบอสเซนเซอร์ที่อธิบายว่า "ใกล้" ทางออก ใกล้คือข้อสั้นจนกว่าจะพิสูจน์เป็นอย่างอื่น ขอแผนภาพ

มองหาปฐมภูมิและทุติยภูมิที่ใช้โดยไม่มีบรรทัดอภิธาน ถามว่าหน่วยอยู่ฝั่งใด ถ้าร่างแสดงหน่วยระหว่างเครื่องทำน้ำเย็นและแร็คในทางที่ทำให้มันเป็น CDU ข้อกล่าวอ้างคลาดแล้ว ชี้ที่หน้าแรก อย่าวาดระบบของพวกเขาใหม่ให้พวกเขา ให้พวกเขาลบชิ้นส่วนที่ไม่อยู่ในขอบเขต การลบขอบเขตคือความเมตตาของผู้ทบทวน การปล่อยชิ้นส่วนเกินไว้คือวิธีที่มันถูกสร้าง แล้วถูกตำหนิใส่คุณ

## เส้นทางความร้อน การล่าการผูก

หาประโยคอำนาจ ถ้าวาล์วหนึ่งตั้งทั้งความร้อนและอัตราไหล มองหาข้อจำกัดการผูกที่เขียนไว้ ถ้ามันขาด ร่างอ้างการควบคุมอิสระที่มันไม่มี ให้ความเห็นข้อจำกัดในรูปแบบ "ไม่ทำ และดังนั้นคุณต้องไม่ทำ" เพื่อให้พวกเขาวางได้ถ้าพวกเขาตกลง ถ้าพวกเขาไม่ตกลง พวกเขาเป็นหนี้บายพาสหรืออำนาจที่สอง อย่าออกแบบบายพาสในความเห็นทบทวนเกินกว่างานที่มันทำ คุณไม่ใช่ผู้ประกอบของพวกเขา คุณคือผู้ตรวจ

หาการบริการโมดูล ถ้าร่างบอกว่าแบบโมดูลและไม่บอกว่าลูประบายหรือไม่ ให้ความเห็นการละไว้ โมดูลปิดผนึกได้รับอนุญาต โมดูลที่บอกเป็นนัยว่าซ่อมบำรุงได้แต่จริงปิดผนึก คือข้อบกพร่องของข้อกล่าวอ้าง ถามว่าพวกเขาหมายถึงอันใด ให้พวกเขาเลือกก่อนโลหะ หลังโลหะ การเลือกแพง และคนเลือกเรื่องที่ตรงวัตถุ ไม่ใช่ตรงความต้องการ

หาการทดสอบสภาวะปลอดภัย ถ้ามันขาด ให้เพิ่มเป็นบรรทัด Gate ในความเห็นของคุณ ไม่ใช่เป็นข้อเสนอแนะ สั่งศูนย์ ฆ่ากำลังควบคุม สวิตช์ตัดตอนเฉพาะที่เทียบคำสั่งระยะไกล ร่างที่รองรับบรรทัดเหล่านั้นไม่ได้ ยังไม่พร้อมสำหรับการจัดซื้อที่รวมการตรวจรับ มันอาจพร้อมสำหรับการศึกษา ติดป้ายว่าการศึกษา เพื่อไม่ให้ใครกำหนดรถ

## ทางออกข้อมูล การล่าสีทา

ค้นหาคำว่า ค่าล่าสุด การคงค่า หมดเวลา และคุณภาพ ถ้าไม่มีคำใดปรากฏ ให้ถามคำถามค่าค้างโดยตรง ถ้าคำตอบเป็นชื่อยี่ห้อ ให้ถามอีกครั้ง ยี่ห้อไม่ใช่พฤติกรรม ค้นหารูปแบบไฟล์ส่งออก ถ้าทางออกเพียงอย่างเดียวคือจอ การทดสอบคนแปลกหน้าผ่านไม่ได้ ให้ความเห็นเช่นนั้น ค้นหาที่อยู่ค่าเริ่มต้นและตารางเรจิสเตอร์ที่คัดลอกจากงานอื่น บอกให้พวกเขาเอาสิ่งเหล่านั้นออกจากฐานการออกแบบ และใส่ในภาคผนวกที่ไม่นำ แผนที่ที่นำเอกสารจะเป็นสิ่งที่ถูกสร้าง และฟังก์ชันจะตามแผนที่ แม้แผนที่เป็นภาษาถิ่นที่ผิด

ค้นหาการกระทำของสัญญาณเตือน ตารางรหัสที่ไม่มีการกระทำคือแหวนถอดรหัส ไม่ใช่การออกแบบการป้องกัน ถามว่าแต่ละรหัสทำอะไรต่อความร้อน ถ้าพวกเขาไม่รู้ รหัสยังไม่พร้อมที่จะส่งภายในหน่วย มันคงเป็นรายการดีบักส่วนตัวได้ ติดป้ายว่าดีบัก เพื่อไม่ให้ถูกเข้าใจผิดเป็นรายการจุด

## ความปลอดภัย การล่าการพึ่งพา

สำหรับการหยุดทั้งห้า ถามตัวเติมทั้งห้า: สาเหตุ การกระทำ การชี้เฉพาะที่ บันทึก พฤติกรรมเมื่อเซนเซอร์ล้มเหลว ร่างที่ตอบสามข้อไม่ใช่ "ปลอดภัยเป็นส่วนใหญ่" ตัวเติมสองข้อที่ขาดคือที่ซึ่งเหตุการณ์จะอยู่ การพึ่งพาความดันเกินต่อ CDU คือข้อจำกัดหรืออุปกรณ์ การตรวจจับรั่วที่เป็นเพียงจุดซอฟต์แวร์คือรายงาน การทดสอบไฟฟ้าที่ "ตามประมวล" โดยไม่เป็นบรรทัดบนใบ จะไม่อยู่ในบันทึก อินเตอร์ล็อกวาล์วผิดที่เป็นขั้นตอน ต้องอยู่ทั้งบนใบรันและใบตรวจรับ ให้ความเห็นอันที่ขาด อย่ารับ "เรามีวัฒนธรรมความปลอดภัย" เป็นตัวเติม วัฒนธรรมไม่ใช่พฤติกรรมเมื่อเซนเซอร์ล้มเหลว

## ใบตรวจรับ การล่าเรื่องเล่า

ถ้าเอกสารตรวจรับเป็นย่อหน้า มันไม่ใช่ใบ ขอช่องกา ถ้าช่องกามีอยู่ ตรวจว่า Gate 3 ลงนามไม่ได้ขณะ Gate 1 มีการไม่ผ่าน ตรวจว่ายังไม่เริ่มเป็นสถานะจริง ตรวจว่าช่วงพำนักโหลดเกินพิกัดมีอยู่ก่อนวัน ในร่าง ไม่ใช่เป็น "จะตกลงกัน" ตกลงในวันหมายถึงถูกแก้ในวัน ตรวจคนแปลกหน้า ถ้าไม่มีคนแปลกหน้าถูกตั้งชื่อ ความเป็นอิสระของบันทึกถูกจำกัดแล้ว ข้อจำกัดนั้นรับได้เฉพาะถ้าถูกเขียน มันรับไม่ได้ในฐานะการมองข้ามที่คุณซ่อมด้วยการละเอียดเอง ผู้เขียนที่ละเอียดคือวิธีที่การตรวจอิสระถูกข้าม

มองบรรทัดการผ่อนผัน ถ้าใครในวันผ่อนผันได้ ใบจะขยับ ให้ความเห็นกฎที่เข้มกว่า ถ้าเจ้าของทางการค้าต้องเป็นผู้ผ่อนผัน ให้พูดเช่นนั้น และบอกว่าข้อกล่าวอ้างลดในการแก้เดียวกัน เส้นทางผ่อนผันที่เก็บข้อกล่าวอ้างคือรู ชี้ที่รู อย่าอายที่จะเรียกมันว่ารู คำนั้นถูกต้อง และคำที่นุ่มกว่าจะถูกใช้เพื่อเก็บรู

## รายการไฟล์ การล่าของที่ระลึกอีกชนิด

ถามว่าสิ่งส่งมอบข้อใดมีอยู่: ข้อกล่าวอ้าง ข้อกำหนด ภาระ แผนภาพ รายการจุด บันทึกตรวจรับ ข้อจำกัด บันทึกผู้ใช้ ที่เก็บถาวรไฟล์ส่งออก ชุดร่างที่มีภาพเรนเดอร์และใบเสนอราคามีสองรายการ ซึ่งไม่มีอันใดอยู่ในรายการ พูดรายการ อย่าให้คะแนนภาพเรนเดอร์ การให้คะแนนภาพเรนเดอร์สอนผู้เขียนว่าภาพเรนเดอร์คือสิ่งส่งมอบ ความเงียบต่อภาพเรนเดอร์ และความเห็นต่อรายการ สอนสิ่งตรงข้าม

ถ้าชุดรวมชื่อสถานที่ ที่อยู่ หรือรายการจุดของโครงการอื่น บอกให้พวกเขาเอาสิ่งเหล่านั้นออกก่อนไฟล์หมุนเวียน ความเห็นนั้นไม่ใช่การจู้จี้ มันคือความต่างระหว่างไฟล์หน่วยและการรั่ว คุณทำได้โดยไม่ทวนเนื้อหาที่เป็นความลับในความเห็นของคุณ "เอาตัวระบุสถานที่ออก" พอแล้ว อย่าอ้างตัวระบุกลับเพื่อพิสูจน์ว่าคุณเห็นมัน

## วิธีเขียนการทบทวนให้ใช้ได้

ให้หมายเลขความเห็น ผูกแต่ละข้อกับช่องหรือช่องที่ขาด อย่าเขียนเรียงความที่ต้องตีความ "แถวอัตราไหล: ไม่มีเส้นทางตัวแทนที่ตั้งชื่อ ประโยคอำนาจขาด ผ่านการทบทวนไม่ได้จนกว่าทั้งสองจะมีอยู่" นั่นคือความเห็น "พิจารณาชี้แจงปรัชญาอัตราไหลในแสงของแนวปฏิบัติที่ดี" ไม่ใช่ความเห็น มันเป็นทางหลีกเลี่ยงการไม่ผ่าน การทบทวนที่หลีกเลี่ยงการไม่ผ่านผลิตร่างที่หลีกเลี่ยง Gate ให้ตรงไปตรงมา ให้เฉพาะเจาะจง ยอมบอกว่าร่างเป็นการศึกษา ไม่ใช่ชุดสำหรับสร้าง

แยกความเห็นที่ขวางจากบันทึก ความเห็นที่ขวางคืออันที่ ถ้าถูกเพิกเฉย ทำให้ข้อกล่าวอ้างเท็จหรือทำให้ Gate รันไม่ได้ บันทึกคือทุกอย่างอื่น ผู้เขียนจะพยายามเคลียร์บันทึกแล้วประกาศว่าการทบทวนปิด กฎคือ: ความเห็นที่ขวางถูกปิด หรือข้อกล่าวอ้างถูกลด หรือการทบทวนไม่ปิด ใส่กฎนั้นในหัวของการทบทวนของคุณ เพื่อให้มันถูกจัดการให้หายไปในตัวติดตามที่นับความเห็นเท่ากันไม่ได้

อย่าแทรกตัวเลขที่ถูกขโมยเป็นตัวอย่างของสิ่งที่ช่องว่างของพวกเขาควรมี ถ้าคุณมีการอ้างอิงบนโต๊ะของคุณเอง คุณชี้ชื่อเรื่องและฉบับแก้ไขได้ คุณคัดลอกค่าเข้าจดหมายทบทวนและสร้างภาระที่สองที่ไม่เป็นทางการไม่ได้ จดหมายถูกส่งต่อ ค่าที่ถูกส่งต่อกลายเป็นมาตรฐานที่คุณใช้หนังสือนี้ปฏิเสธที่จะคิดขึ้น ชี้ อย่าวาง

## หลังการทบทวน

ผู้เขียนแก้ใบ หรือรับข้อกล่าวอ้างที่ลด คุณอ่านความเห็นที่ขวางใหม่เท่านั้น อย่าอ่านร่างทั้งฉบับราวกับมันใหม่ มิฉะนั้นคุณจะขยับเสาประตูด้วยรสนิยมใหม่ ความเห็นที่ขวางใหม่ได้รับอนุญาตถ้าฉบับแก้ไขสร้างรูใหม่ พวกมันไม่ได้รับอนุญาตเพราะคุณนึกประโยคที่ดีกว่าได้ ประโยคที่ดีกว่ารอฉบับแก้ไขครั้งถัดไปได้ เสาประตูที่ขยับทุกการทบทวนสอนผู้เขียนว่าช่องไม่จริง ช่องจริง รสนิยมของคุณไม่จริง

เมื่อความเห็นที่ขวางถูกปิด ให้พูดเช่นนั้นในหนึ่งบรรทัด อย่าเพิ่มการให้พรการออกแบบ คุณไม่ได้ให้พรการออกแบบ คุณไม่พบตัวขวางที่เหลือต่อข้อกล่าวอ้างตามที่เขียนตอนนี้ ประโยคนั้นแคบกว่า และมันเป็นประโยคเดียวที่คุณควรลงนาม การให้พรจะถูกอ้างเป็นการตรวจรับ คุณยังไม่ได้ตรวจรับหน่วย คุณได้ตรวจรับความพร้อมของใบที่จะถูกใช้บนหน่วย Gate ยังต้องเกิดกับโลหะ

## การใช้บทนี้ในวันนั้น

การผ่านเดียวกันใช้ได้ในเช้าของการตรวจรับ โดยวัตถุแทนร่าง ข้อกล่าวอ้างยังตรงโลหะ การอ้างอิงยังเป็นอันในหัว ข้อจำกัดยังจริงต่อสายอ่อนที่คุณเห็น หกฟังก์ชันยังมีที่อยู่ในบันทึก ถ้าการผ่านตอนเช้าไม่ผ่าน วันเป็นวันซ่อม การเริ่ม Gate 3 อยู่ดีคือความล้มเหลวการทบทวนที่บทนี้มีไว้ วัตถุไม่ได้อยู่เหนือใบเพราะมันหนัก น้ำหนักไม่ใช่หลักฐาน ใบคือหลักฐานของสิ่งที่คุณตั้งใจ Gate คือหลักฐานของสิ่งที่คุณมี ทั้งสองต้องมีอยู่ ไม่มีอันใดแทนอีกอัน

## แหล่งสาธารณะสำหรับบทนี้

ความเห็นที่ขวางรวมตาราง รูป หรือย่อหน้าใดที่วางมาจาก ASHRAE จากแผ่นข้อมูล NVIDIA หรือจากประมวล การแก้ไขคือการอ้างอิงในรูปแบบที่บทที่ 19 กำหนด และการลบสิ่งที่วาง อย่าแทนสิ่งที่วางด้วยการถอดความของคุณเองจากหน้าเดียวกัน การถอดความตารางที่ได้รับใบอนุญาตคือวิธีที่การทบทวนสร้างงานดัดแปลงที่นโยบายห้าม ชี้ อย่าพิมพ์ใหม่

## การตัดสินใจที่ต้องบันทึก

- ความเห็นที่ขวางแยกจากบันทึก พร้อมกฎปิดว่าบันทึกไม่โหวตชนะตัวขวาง
- การปฏิเสธที่จะวางค่าเข้าจดหมายทบทวน
- การปิดหนึ่งบรรทัดที่ไม่ให้พรการออกแบบ
- การผ่านในเช้าของการตรวจรับ ที่รันก่อน Gate 3 แม้ใบถูกทบทวนเมื่อเดือนที่แล้ว
