แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 18. อ่านสองครั้ง

ประโยคบางประโยคในหนังสือนี้ง่ายที่จะเห็นด้วย และง่ายที่จะข้ามเมื่อวันดัง พวกมันถูกรวมที่นี่เพื่อให้คุณอ่านอีกครั้งโดยเปิดใบ ถ้าประโยคไม่ตรงบรรทัดบนใบของคุณ ให้เพิ่มบรรทัด หรือทิ้งประโยคออกจากโครงการของคุณ อย่าเก็บมันเป็นความเชื่อ

โหลดแบงก์เป็นตัวแทนความร้อนฝั่งแร็คและไฮดรอลิกฝั่งแร็ค มันไม่เป็นตัวแทน CDU โถง หรืออุปกรณ์ IT ถ้าบรรทัดสถานะอ้างมากกว่า บรรทัดสถานะผิด ไม่ใช่ขีดจำกัด

หกฟังก์ชัน หรือการลดที่เขียนไว้: อัตราไหลปรับได้ อุณหภูมิทั้งสองอ่านได้ อัตราไหลอ่านได้ ความดันอ่านได้ ความร้อนเป็นขั้น อุณหภูมิเกินที่หยุดและเตือน โบรชัวร์ที่ผ่านห้าข้อยังไม่ผ่านใบ บอกว่าข้อใดขาด

ภาระคือชุด กำลังที่ไม่มีอัตราไหล อัตราไหลที่ไม่มีอุณหภูมิ อุณหภูมิที่ไม่มีเครื่องหมายของผลต่าง ความดันที่ไม่มีด้านสูงและด้านต่ำที่ตั้งชื่อ: แต่ละอย่างนั้นเป็นเรื่องเท็จที่มีใบหน้าที่คุ้น ผ่านชุด หรือลดข้อกล่าวอ้าง อย่าผ่านใบหน้าที่คุ้น

อัตราไหลฝั่งแร็คที่สูงคือเหตุผลที่หน่วยนี้ไม่ใช่ฮีตเตอร์อ่อน หนังสือไม่ให้คุณอัตราไหล การอ้างอิงให้ การอ้างอิงที่ว่างไม่ใช่การอนุญาตให้เขียนอันที่น่าเชื่อ

การแยกมีสถานะที่มองเห็น สำรองถูกเดินท่อถึงภาระเดียวกัน หรือมันไม่ใช่สำรอง สายอ่อนถูกพิสูจน์ในเส้นทางที่คุณจะใช้ ที่ความดัน ไม่ใช่ขดบนแท่นทดสอบ ตระกูลข้อต่อมาจากข้อกำหนดที่ใช้บังคับอยู่ในขณะนั้น ไม่ใช่จากโครงการที่แล้ว และไม่ใช่จากหนังสือนี้

ระดับคงตัวของความร้อนคือกำลังที่วัดที่ถูกคงไว้ตามช่วงพำนัก เปอร์เซ็นต์คือคำขอ การเพิ่มอย่างฉับพลันที่เป็นการเหลื่อมอย่างลับคือการไต่ เรียกมันว่าการไต่ โมดูลออกมาตามที่ใบบอก หรือใบเปลี่ยน การสูญเสียการควบคุมเอาความร้อนออก พิสูจน์สิ่งนั้นด้วยการฆ่ากำลังควบคุม ไม่ใช่ด้วยการอ่านแผนภาพวงจร

ไฟล์ส่งออกทำเครื่องหมายค่าค้าง ค่าล่าสุดที่ถูกทวนพร้อมเวลาประทับใหม่คือทางออกที่ล้มเหลว แม้ตัวเลขจะน่าเชื่อ การทดสอบคนแปลกหน้าคือการพิสูจน์ การชี้แนะคนแปลกหน้าทำให้การพิสูจน์ไม่ผ่าน

การหยุดเฉพาะที่ลบล้างคำสั่งระยะไกลที่ค้าง การหยุดที่ขอการอนุญาตจากเครือข่ายไม่ใช่การหยุด อุณหภูมิเกิน ความดันเกิน การรั่ว ความผิดทางไฟฟ้า และวาล์วผิด แต่ละอย่างมีพฤติกรรมเมื่อเซนเซอร์ล้มเหลว "CDU จะจับมัน" เป็นข้อจำกัด ไม่ใช่อุปกรณ์

สี่ Gate ตามลำดับ การรันความร้อนไม่ซ่อมรอยพับ ใบรับรองโรงงานไม่ซ่อมบรรทัดที่ขาด ยังไม่เริ่มไม่ใช่การผ่าน แถบที่ถูกแก้ในทางเดินคือกฎฉบับแก้ไขที่ล้มเหลว การเยือนโหลดเกินพิกัดไม่ใช่พิกัดใหม่

ไฟล์และโลหะเป็นวัตถุเดียวกัน การเปลี่ยนสายอ่อน การเปลี่ยนอิมเมจ การเปลี่ยนสารหล่อเย็น และฉบับแก้ไขส่วนต่อประสานใหม่ คือการรบกวน ทำซ้ำบรรทัดที่มันแตะ ระดับคงตัวที่ไม่เป็นทางการคือภาระที่ไม่ได้ตรวจรับ เขียนเหตุการณ์ในวันเดียวกัน

ไม่มีชื่อสถานที่ ไม่มีหมายเลขชิ้นส่วน ไม่มีที่อยู่ และไม่มีค่าตั้งที่ยังไม่เผยแพร่ เป็นของบทสาธารณะหรือจดหมายทบทวนที่จะถูกส่งต่อ อ้างเอกสาร อย่าฟอกมัน

ถ้าคุณต้องการตัวเลขที่ถูกขโมยเพื่อให้หน้าดูเสร็จ หน้าคือข้อบกพร่อง ช่องว่างที่คุณอธิบายได้คือวัตถุทางวิชาชีพที่เสร็จ ช่องว่างที่เติมแล้วที่คุณให้แหล่งไม่ได้ไม่ใช่

เมื่อการฆ่าปรากฏ ให้หยุดข้อกล่าวอ้าง การหยุดคือวิธีการ ความคืบหน้าที่รักษาข้อกล่าวอ้างเท็จไม่ใช่ความคืบหน้า มันเป็นภาพเรนเดอร์ของความคืบหน้า และหนังสือนี้ได้ปฏิเสธที่จะเป็นภาพเรนเดอร์นั้นแล้ว

อ่านประโยคข้อกล่าวอ้างบนใบของคุณ ถ้าคุณทำไม่ได้ คุณยังไม่จบบทที่ 1 ไม่ว่าคุณคิดว่าคุณอยู่ในบทใด กลับไปเขียนมัน แล้วมาที่นี่อีกครั้ง ประโยคจะยังจริง และในที่สุดมันจะมีที่ลง

## การผ่านครั้งสุดท้ายเหนือใบ

เปิดรายการข้อกำหนดข้างหน้านี้ สำหรับแต่ละประโยคข้างต้น ใส่เครื่องหมายที่ขอบ: อยู่บนใบ ลดโดยตั้งใจ หรือขาด ขาดคือเครื่องหมายเดียวที่ต้องทำงานคืนนี้ ลดโดยตั้งใจเป็นข้อจำกัดแล้ว ถ้าคุณเขียน "ดังนั้นคุณต้องไม่ทำ" ถ้าคุณลดมันเฉพาะในหัว มันขาด

นับบรรทัด Gate 3 ที่ลงนามได้ขณะการไม่ผ่านของ Gate 1 ยังเปิด การนับควรเป็นศูนย์ ถ้าไม่ใช่ ใบยอมให้รถอยู่เหนือสายอ่อน แก้ใบก่อนคุณแก้ร้อยแก้วของข้อกล่าวอ้าง ข้อกล่าวอ้างที่แข็งบนขั้นตอนที่รั่วคือวิธีที่ข้อกล่าวอ้างถูกติดกับวัตถุที่ผิด

หาทุกตัวเลขบนใบ แต่ละตัวถูกอ้าง ติดป้ายว่าเป็นทางเลือกของคุณ หรือสมมติและจึงต้องห้าม ตัวเลขสมมติเข้ามาเมื่อมีคนคัดลอกตัวอย่าง หนังสือนี้พยายามไม่ให้คุณหนึ่งอัน ถ้าตัวเลขไม่มีแหล่ง ให้ลบมันวันนี้ ไม่ใช่หลังการทบทวนแรกคัดลอกมันเข้าเอกสารที่สอง เอกสารที่สองคือที่ซึ่งเรื่องเล่ากลายเป็นข้อกำหนด คุณจะจำไม่ได้ว่าสำเนาใดเป็นเรื่องตลก

หาทุกวิสามานยนามที่เป็นสถานที่ ลูกค้า หรือผลิตภัณฑ์ที่คุณไม่มีสิทธิ์เผยแพร่ เอาพวกมันออกจากไฟล์ใดที่จะออกจากระบบของโครงการ วิธีการไม่ต้องการพวกมัน ถ้าประโยคพังโดยไม่มีพวกมัน ประโยคนั้นเป็นของที่ระลึก แทนที่มันด้วยงานที่ของที่ระลึกกำลังทำ: การแยก สำรอง ขั้น การหยุด ไฟล์ส่งออก

แล้วปิดหนังสือ ชั่วโมงที่มีประโยชน์ถัดไปคือบรรทัดตรวจรับที่ว่างซึ่งถูกเติมด้วยช่องกา ไม่ใช่หน้าคำแนะนำอีกหน้า คำแนะนำเลยจุดนี้เป็นทางหลีกเลี่ยงช่องกา คุณมีคำแนะนำพอแล้ว ช่องกาคืองาน

ถ้าคุณเป็นคนที่ขอร่างที่ยาวกว่า ให้ใช้ความยาวแบบนี้ อย่าอ่านมันเป็นนวนิยาย อ่านบทที่ 1 และเขียนหกแถว อ่านบทที่ 7 และเปลี่ยนแต่ละ Gate เป็นช่องกา อ่านบทที่ 9 ก่อนคุณวางสิ่งใดจากไฟล์โครงการเข้าที่สาธารณะ บทกลางคือสิ่งที่คุณเปิดเมื่อแถวอ่อน แถวที่อ่อนคือแถวที่คุณทำให้ไม่ผ่านไม่ได้ เสริมการไม่ผ่าน ไม่ใช่คำคุณศัพท์

ปล่อยหนังสือเล่มหลังไว้ตามลำพัง จนกว่าคนแปลกหน้าจะประกอบระดับคงตัวหนึ่งระดับจากไฟล์ส่งออกของคุณได้ นั่นคือบานพับระหว่างเล่มนี้กับเล่มถัดไป ไม่มีมัน หนังสือข้อมูลจะเป็นหนังสือเกี่ยวกับภาพหน้าจอ มีมัน หนังสือเล่มถัดไปมีสิ่งให้อ่าน อย่าเริ่มหนังสือนั้นที่ขอบของเล่มนี้ ขอบมีไว้สำหรับข้อกล่าวอ้าง การอ้างอิง และข้อจำกัดที่คุณยังหลีกเลี่ยง เขียนสามอย่างนั้น แล้วหยุด

การทดสอบที่ใช้ได้หนึ่งอย่างก่อนคุณวางร่างนี้ลง เลือกหน้าที่คุณชอบที่สุด ลบทุกประโยคที่เปลี่ยนบรรทัดบนใบไม่ได้ ถ้าหน้ารอด มันกำลังทำงาน ถ้าหน้าพัง มันเป็นน้ำเสียง เก็บหน้าที่รอด ใบคือสรุปเดียวที่สำคัญ และมันไม่อยู่ในไฟล์นี้จนกว่าคุณจะเขียนมัน

ถ้าคุณทำเครื่องหมายเพียงสามบรรทัดคืนนี้ ให้ทำเครื่องหมายเหล่านี้ ประโยคข้อกล่าวอ้างไม่กล่าวถึง CDU โถง หรือ GPU ช่องภาระว่างหรือถูกอ้าง ไม่เคยเป็นสิ่งที่จำได้ Gate 3 เริ่มไม่ได้ขณะสายอ่อน สำรอง หรือเส้นทางหยุดยังเป็นการไม่ผ่าน สามเครื่องหมายนั้นคือหนังสือขนาดจิ๋ว ทุกอย่างอื่นคือวิธีกันไม่ให้มันถูกพูดให้หายไป

เมื่อคุณกลับมาร่างนี้ อย่าถามว่ามันฟังดูเหมือนหนังสือหรือไม่ ถามว่าผู้สร้างทำให้บรรทัดไม่ผ่านด้วยมันได้หรือไม่ ถ้าคำตอบคือไม่ ร่างยังเป็นคำปราศรัย ถ้าคำตอบคือใช่ นำบรรทัดนั้นขึ้นใบของคุณและลองมันกับวัตถุที่คุณมีจริง แม้วัตถุจะเป็นเพียงภาพร่าง ภาพร่างที่ล้มเหลวได้ไปไกลกว่าต้นแบบที่ถูกชื่นชมได้อย่างเดียว การชื่นชมคือโหมดความล้มเหลวที่บทนี้มาเพื่อขัดจังหวะ ทำให้สิ่งเล็กไม่ผ่าน เป็นลายลักษณ์อักษร ก่อนคุณชมสิ่งใหญ่ นั่นคือการปฏิบัติทั้งหมด ที่ทำซ้ำจนน่าเบื่อ น่าเบื่อคือสิ่งที่คุณต้องการ วันที่น่าสนใจคือวันที่การหยุดไม่ทำงาน จัดใบให้วันเหล่านั้นมองเห็นได้ และวันเงียบน่าเบื่อโดยตั้งใจ ถ้าคุณไม่ทำอย่างอื่นกับร่างนี้ ให้ทำให้การไม่ผ่านหนึ่งอย่างมองเห็น การไม่ผ่านที่ซ่อนเหมือนการผ่านเท็จ และการผ่านเท็จคือผลเดียวที่หนังสือนี้ถูกเขียนเพื่อป้องกัน ใส่การไม่ผ่านบนใบคืนนี้ โดยฉบับแก้ไขยังตรึง เพื่อให้พรุ่งนี้พูดมันให้กลายเป็นบันทึกไม่ได้ บันทึกคือที่ซึ่งการไม่ผ่านไปกลายเป็นเรื่องเล่า ใบคือที่ซึ่งมันยังเป็นการไม่ผ่าน จนกว่าโลหะหรือข้อกล่าวอ้างจะเปลี่ยนในที่แจ้ง นั่นพอแล้ว ปิดไฟล์ การแก้ครั้งต่อไปเป็นของใบของคุณ ไม่ใช่บทนี้ ถ้าใบยังว่าง ร่างนี้ยังไม่ถูกใช้ ไม่ว่ามันจะยาวเพียงใด ใช้มัน หรืออย่าอ่านต่อไป

## แหล่งสาธารณะสำหรับบทนี้

อ่านสิ่งนี้โดยเปิดบรรณานุกรม ทุกชื่อที่มีชื่อเสียงบนใบมีฉบับ หรือมันยังไม่เป็นการอ้างอิง หน้าสาธารณะของ NVIDIA อาจสนับสนุน "แร็คระบายความร้อนด้วยของเหลว" มันอาจไม่สนับสนุนตัวเลข ASHRAE อาจถูกตั้งชื่อ ASHRAE อาจไม่ถูกวาง ไม่ถูกย่อย และไม่ถูกเขียนใหม่โดยเครื่องมือ ประมวลการเดินสายและมาตรฐานอุปกรณ์เป็นสองฉบับ ใบที่บอกว่า "ตามประมวล" ยังไม่จบ Gate 2 ใบที่บอกว่า "ตาม ASHRAE" ยังไม่จบแถววัสดุ ความล้มเหลวสองอย่างนั้นพอที่จะส่งคุณกลับ ซึ่งเป็นสิ่งที่บทนี้มีไว้
