ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 0. كيف يُستخدم هذا الكتاب

يتمحور هذا الكتاب حول تقرير الوميض (flash report). لا حول الآلة المادية، ولا حول قاعة المنشأة الكاملة. لقد قَبِل الكتاب الأول (*Design and Build a Liquid Load Bank for NVL72 Racks*) النموذج الأولي لبنك الحمل على أرضية ورشة التصنيع وعلى منصة الاختبار. ويقوم الكتاب الثالث (*Finish a Liquid Cooling Verification*) بإدارة حملة التشغيل التجريبي الشاملة لقاعة البيانات تاركاً سبع صحائف تشغيلية دائمة. ويقع هذا المجلد بدقة بينهما: فهو يحكم البيانات التي تخرج من الآلة. ويخبرك بما يجب أن يسجله شوط الاختبار، وكيف يتم تدقيق القياسات الخام عن بُعد (raw telemetry)، وما هي الأدلة الرياضية التي يجب أن تتوافر في الملف قبل أن يُسمح لأي شخص في الغرفة قانونياً أو فنياً بكتابة كلمة "اجتياز" (PASS).

في هندسة مراكز البيانات الحيوية للمهمات الحرجة (mission-critical data center engineering)، لا يُعد اختبار التبريد السائل صالحاً لمجرد أن فترة ما بعد الظهيرة مضت بسلاسة، أو لأن المورّد ابتسم، أو لأن لوحة مراقبة غير معايرة رسمت خطاً أفقياً هادئاً. فالخط الهادئ غالباً ما يكون البصمة المميزة لذاكرة مؤقتة متجمدة (frozen buffer) أو سجل لم يتم استطلاعه (unpolled register). يوفّر هذا الدليل الميداني المنهجية الصارمة المطلوبة لتحويل أشواط بنوك الأحمال السائلة والهوائية عالية الكثافة إلى تقرير وميض غير قابل للتعديل وبدرجة تدقيق رسمية يمكن لمهندس غريب إعادة بنائه والتحقق منه انطلاقاً من المبادئ الأولية.

اشتُقت بنية هذا التقرير من حملات تشغيل تجريبي تشغيلية واقعية تنفذ اختبار الأداء الوظيفي من المستوى الرابع (Level 4 Functional Performance Testing - FPT) واختبار الأنظمة المتكاملة من المستوى الخامس (Level 5 Integrated System Testing - IST) عبر منشآت حوسبة ذكاء اصطناعي بمقياس الميغاوات. وحيثما تتطلب هذه الطريقة معدل تدفق، أو درجة حرارة تشغيل، أو ضغطاً تفاضلياً، أو جهداً كهربائياً، يحافظ هذا الكتاب على الخلية ويصر على أن تُملأ القيمة الحدية من مواصفاتك الهندسية الخاصة أو من وثيقة المعدات السارية آنذاك، مع الاستشهاد بها وفقاً لعنوان الوثيقة ورقم مراجعتها. لا تبتكر حداً تشغيلياً من وحي التقاليد الشفهية، ولا تنسخ أرقاماً من مخطط قديم لمجرد أن قاعة سابقة مبردة بالهواء تصادف أنها استخدمتها.

عندما تنتهي، يجب أن تكون قادراً على تسليم مدقق مستقل تقرير وميض يحتوي على خمسة اجتيازات صريحة للمشاهد، وفحص اتساق بين الخزائن المتعددة، وكتلة بيانات شاملة لكل مرحلة حمل مُدارة (commanded load plateau). وإذا تعذر تسجيل اجتياز واحد مطلوب، فإن النتيجة الإجمالية للاختبار ليست اجتيازاً. فالمنحنى الجميل لا يتفوق بالاقتراع على خلية فارغة.

## نطاق مسؤولية هذا المجلد

يمتلك هذا الكتاب مسؤولية ترجمة الظواهر الفيزيائية الحية إلى سجل رقمي غير قابل للتعديل. وعلى وجه التحديد، يمتلك:

1. **كتلة التحضير (The Preparation Block)**: بوابة التحقق السابقة للتشغيل الحراري التي تثبت أن عنقود الاختبار ممتلئ، ومنفّس من الهواء، ومغذى كهربائياً على نحو سليم، ومستقر حرارياً قبل إمداد واط واحد من الحرارة بالطاقة.
2. **اجتيازات المشاهد الخمسة (The Five Scene Passes)**: بنية التدقيق الحاسمة المكونة من خمسة أسطر—الاختبار التمهيدي (Pretest)، والتدرج (Gradient)، والحمل الزائد (Overload)، وتغير الخطوة المفاجئ (Step Change)، وخطأ انقطاع التغذية الفردية (Single-Feed Fault)—والتي تمنع التنفيذ الجزئي من التخفي وراء مظهر التحقق الكامل.
3. **الاتساق عبر الخزائن المتعددة (Multi-Cabinet Consistency)**: التطبيق الإحصائي لمعامل الاختلاف ($CV = \frac{\sigma}{\mu} \times 100\%$) عبر خزائن بنوك الأحمال المتوازية لتحديد الاختلال الهيدروليكي، وتجويع المجمعات (manifold starvation)، واللافتقار إلى التماثل في الأطوار الكهربائية.
4. **صرامة القياس المترولوجي وأخذ العينات (Metrology & Sampling Rigor)**: التمييز الصارم بين العينات المضطربة الخام بمعدل ثانية واحدة والمتوسطات المتحركة لمدة 60 ثانية، مصحوبة بفحص التباين (σ² > 0) الذي يكشف فوراً احتيال السجلات المتجمدة.
5. **مطابقة الاتزان الحراري الديناميكي (Thermodynamic Heat Reconciliation)**: ميزان الطاقة المعتمد على المبادئ الأولية الذي يقارن القدرة الكهربائية المطلوبة بامتصاص الإنثالبيا السائلة الثانوية والانبعاث الحراري المرافق في الهواء (P_elec = Q_liquid + Q_air + Q_loss).
6. **بنية قفزات القياس عن بُعد (Telemetry Hop Architecture)**: المسار الحتمي من مستشعرات RTD الغاطسة المادية ومقاييس التدفق الدوامية (vortex flow meters) عبر سجلات Modbus-TCP ووسطاء MQTT، مع فرض حظر صارم على الفجوات المرسومة زيفاً (painted gaps)، والتكرارات الراكدة (stale repeats)، والرسائل المحتجزة المخزنة مؤقتاً (cached retained messages).
7. **قواعد نقاط التغير الخوارزمية (Algorithmic Changepoint Rules)**: الحدود التشغيلية الدقيقة الحاكمة للكواشف الفورية المباشرة (Focus, FLOC) والتوافقات غير المتصلة (CPOP)، مع ترسيخ مبدأ أن الخوارزميات تعمل فقط كمساطر لاقتراح نوافذ فحص مرشحة، ولا تعمل أبداً كسلطات اعتماد وتوقيع آلي.

ما لا يمتلكه هذا الكتاب: إنه لا يصمم محطة المياه والموائع الهيدروليكية للمبنى، ولا يحدد أحجام أبراج التبريد المركزية أو المبردات (chillers)، ولا يضبط محولات شبكة DCIM الخاصة بالموقع. هذه الأمور تنتمي إلى أساس تصميم المنشأة ودفتر المشروع. يتوقف هذا الكتاب تماماً عند حدود ملف الاختبار.

## أربعة أدوار بشرية متميزة

لا يمكن تدقيق ملف اختبار إذا كان الشخص الذي كتب البرنامج هو نفس الشخص الذي يوقع على قبول بياناته. يتطلب هذا الكتاب تسمية أربعة أدوار بشرية متميزة على صفحة غلاف كل تقرير وميض، حتى لو استلزمت قيود التوظيف مشاركة الأفراد للمهام عبر حدود لا تنطوي على تعارض للمصالح:

- **1. مالك الورقة (أمين المواصفات - The Sheet Owner)**: المهندس المسؤول عن ورقة المتطلبات الفنية والمراجعة المذكورة للوثيقة. يضمن مالك الورقة مطابقة جميع الحدود، والقيم الدنيا (floor values)، وفترات الاستقرار (dwell intervals) لأساس التصميم المجمد. ويُحظر تماماً على مالك الورقة إضعاف شرط إيقاف خلسة أو إسقاط خلية فاشلة في الممر تحت ضغط شوط الاختبار.
- **2. المشغّل (قائد التحكم - The Operator)**: الفني أو مهندس الاختبار الذي يعطي الأوامر لمراحل بنك الحمل، ويشغل صمامات الموازنة، ويوجه قفزات الخطوات، وينفذ قطع القواطع الكهربائية. يجب ألا يكون المشغّل هو مؤلف البرامج الثابتة الداخلية لقياسات وحدة التحكم عن بُعد.
- **3. المسجّل (الموثّق الموضوعي - The Recorder)**: الشخص الذي يدون الطوابع الزمنية التسلسلية، ويسجل إنذارات السجلات الخام، ويوثق الاجتيازات العادية، ويسجل الحالات العابرة غير الموجهة دون تنعيم المنحنى أو استبعاد الأشواط الأولية "غير الملائمة".
- **4. الغريب (سلطة التدقيق المستقلة - The Stranger)**: مهندس أو وكيل تشغيل تجريبي (CxA) لم يشارك في تصنيع بنك الحمل أو في تركيب الأنابيب المؤقتة. يُسلَّم "الغريب" ملف تصدير CSV الخام غير المعدل ويجب أن يكون قادراً على التحقق المستقل من كل ادعاء رياضي دون توجيه شفهي من طاقم الاختبار.

إذا كان فريق التشغيل التجريبي لديك يتألف من شخصين فقط، فيجب أن يظل "الغريب" طرفاً خارجياً—ممثلاً للمالك، أو مديراً للجودة، أو مهندساً من نوبة عمل مجاورة. إن القبول الذاتي هو السبب الجذري لبقاء البيانات الراكدة وانتقالها إلى بيئة الإنتاج.

## ما يجوز نسخه وما لا يجوز

يجوز لك نسخ العناوين الهيكلية لهذا الدليل الميداني في قوالبك الهندسية الخاصة: كتلة التحضير، والاجتيازات الخمسة، ومعايير الاتساق، وكتل بيانات الخطوات، وحدود المعدات الخارجية.

لا يجوز لك نسخ فقرة من هذا الكتاب ووضعها في عقد مورّد وتسميتها مواصفة هندسية. ولا يجوز لك لصق تصميم تسويقي في التقرير وتسميته مخطط معدات. ولا يجوز لك لصق تصدير CSV غير مدقق من المورّد في حزمة التسليم الخاصة بك وتسميته تحليلاً مستقلاً.

## كيف تقرأ هذا الدليل وتطبقه

اقرأ هذا الدليل الميداني كاملاً مرة واحدة من البداية إلى النهاية لفهم البنية المترابطة لمسار تدفق البيانات. بعد ذلك، نفذ تقرير الوميض بالترتيب الزمني الدقيق ليوم الاختبار:

1. سجّل كتلة التحضير وأنشئ دقيقة خط الأساس البارد قبل توجيه أمر التسخين.
2. تحقق من جميع خلايا الاختبار التمهيدي مقابل الحدود الهندسية المعتمدة.
3. تدرج عبر المشاهد النشطة: التدرج المرحلي، وزيارة الحمل الزائد، والتغير المفاجئ للخطوة، واختبار هبوط فقدان التغذية الفردية 2N.
4. نفذ تحليل الاتساق عبر الخزائن المتعددة لجميع الخزائن المتوازية.
5. جمّع كتل بيانات الخطوات وطابق ميزان الاتزان الحراري الديناميكي.
6. دقّق تدفق القياس عن بُعد بحثاً عن السجلات المتجمدة والتكرارات الراكدة.
7. وقّع بالحروف الأولى على الجملة الختامية أو سجّل الرفض الصريح رسمياً.

إن تخطي فصل أو ترك خلية غير مسجلة هو الطريقة التي تتحول بها هبة غير متحقق منها لمدة 60 ثانية إلى ادعاء غير شرعي بحالة مستقرة لمدة 30 دقيقة. التزم بالمنهجية.

## القرارات الواجب تسجيلها

قبل فتح الصمام الأول أو إمداد ناقل التحكم بالطاقة، سجّل هذه الحقائق بالحبر:

- كود تعريف الشوط الفريد (مثل `LB-TEST-2026-H01-A`) وموقع قاعة البيانات.
- العنوان الدقيق للوثيقة وعلامة المراجعة لمواصفات المتطلبات السارية آنذاك.
- أسماء وتوقيعات الأدوار الأربعة المحددة: مالك الورقة، والمشغّل، والمسجّل، والغريب.
- القائمة الكاملة للأرقام التسلسلية لخزائن بنوك الأحمال المتوازية المدرجة في عنقود الاختبار.
- قائمة المشاهد التي تم التعاقد على محاولتها في هذا الشوط المحدد.
