ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 1. الاجتيازات الخمسة

لا يفتتح تقرير الوميض الرصين بسرد إنشائي، أو بملخص تنفيذي مفعم بالنثر المتفائل، أو بصورة منتقاة بعناية لمؤشرات LED الخضراء الخاصة بالحالة. بل يفتتح بخمسة أسطر صريحة مرتبة في جدول صارم في أعلى الصفحة الأولى مباشرة:

1. **الاختبار التمهيدي (Pretest)**: هل كانت الآلة وحلقة الموائع الهيدروليكية المتصلة بها صالحة للاختبار قبل إضافة أي حرارة؟
2. **التدرج (Gradient)**: هل أظهر النظام مراحل استقرار حراري (plateaus) واضحة ومستقرة عبر جميع خطوات الحمل المُدارة؟
3. **الحمل الزائد (Overload)**: هل تمت زيارة ما يتجاوز السعة الاسمية المقننة بأمان، والتحقق منها، والخروج منها بنظافة؟
4. **تغير الخطوة (Step Change)**: هل وصلت الزيادات والانخفاضات المفاجئة في الحمل كخطوات حقيقية دون إحداث تذبذب في التحكم أو طرق مائي؟
5. **خطأ انقطاع التغذية الفردية (Single-Feed Fault)**: هل فصل أحد خطوط التغذية الكهربائية المستقلة بنظافة دون زعزعة استقرار المغذي الثانوي أو قطع طاقة التحكم؟

يجب تسجيل كل سطر من هذه الأسطر الخمسة كـ **اجتياز (PASS)**، أو **إخفاق (FAIL)**، أو **لم يُنفَّذ (NOT RUN)**. (انظر الشكل 01 للاطلاع على التخطيط المعتمد لتقرير الوميض المكون من صفحة واحدة وجدول تدقيق الاجتيازات الخمسة).

تكون النتيجة الإجمالية للاختبار **اجتياز (PASS)** إذا، وفقط إذا، تم وضع علامة **اجتياز (PASS)** على كل سطر حاولت تنفيذه. وإذا وُضعت علامة **إخفاق (FAIL)** على أي سطر تمت محاولته، فإن الاختبار الإجمالي يُعد **إخفاقاً (FAIL)**. وإذا تم حذف سطر من جدول أعمال اليوم، فيُسجل كـ **لم يُنفَّذ (NOT RUN)**، ويتقلص الادعاء الإجمالي بدقة إلى نطاق الأسطر التي نفذتها بالفعل. ولا يجوز تحت أي ظرف من الظروف حذف سطر لم تتم محاولته بهدوء لإعطاء انطباع زائف بالتحقق الكامل.

## لماذا خمسة أسطر

يمكن لمنحنى زمني منفرد أن يبدو هادئاً بشكل خادع بينما يخفي عيباً تشغيلياً كارثياً. فإذا نظر مهندس قليل الخبرة فقط إلى امتداد مستوٍ لمدة 30 دقيقة لدرجة حرارة السائل العائد، فقد يستنتج أن "الاختبار قد اجتيز بنجاح". ومع ذلك، وخلال تلك الساعة ذاتها:

- ربما كان التدفق الهيدروليكي الأولي يحوم دون الحد الأدنى للتكهف المحدد من الشركة المصنعة قبل تشغيل الحرارة (مما يُسقط سطر **الاختبار التمهيدي**)؛
- أو ربما أظهرت خطوات الحمل المتوسطة بين الصفر والسعة الكاملة تجاوزاً حرارياً حاداً (thermal overshoot) أو تذبذباً بحثياً (hunting) (مما يُسقط سطر **التدرج**)؛
- أو ربما تعطل بنك الحمل بفعل الانفلات الحراري في غضون 30 ثانية من ملامسة حمل زائد بنسبة 110% (مما يُسقط سطر **الحمل الزائد**)؛
- أو ربما أدى تخفيف مفاجئ لحمل الخطوة في حالة الطوارئ إلى إغلاق صمام لولبي (solenoid) غير متدرج بعنف، مما أثار موجة ارتداد طرق مائي صوتية أجهدت حلقات المجمع (manifold ferrules) (مما يُسقط سطر **تغير الخطوة**)؛
- أو ربما أدى فصل المغذي A إلى هبوط جزئي لجهد مصدر الطاقة الداخلي بجهد 24VDC، مما أعاد تشغيل وحدة التحكم الإشرافية وفقد القياس عن بُعد لمدة ثلاث دقائق (مما يُسقط سطر **خطأ انقطاع التغذية الفردية**).

إن بنية الأسطر الخمسة تقضي على هذا الغموض. فهي تفصل بين الكفاءات الهندسية المتباينة—الهيدروليكا، والسعة الحرارية للحالة المستقرة، وتحمل الحمل الزائد، واستجابة التحكم الديناميكية، والتكرارية الكهربائية الفائضة—إلى بوابات تحقق منفصلة وغير قابلة للتفاوض.

يجوز لك تقليص نطاق الاختبار قبل أن يبدأ اليوم: إذا كانت قيود المرافق في الموقع تمنع تنفيذ زيارة الحمل الزائد، فاكتب هذا التقليص في الصفحة الأولى من خطة الاختبار بالحبر، بتوقيع مالك الورقة. لكن التقليص الذي يُكتشف أثناء فحص المخطط البياني بعد الشوط ليس تحسيناً تحريرياً ذكياً؛ بل هو سطر فاشل يحاول شخص ما إخفاءه.

## التعريف الفني لكل سطر

### 1. الاختبار التمهيدي (Pretest)
يدقق سطر الاختبار التمهيدي في الحالة الهيدروليكية والكهربائية المرجعية الباردة للنظام خلال نافذة الاستقرار الإلزامية البالغة 10 دقائق بدون حمل. ويقيّم ثلاث خلايا محددة مقابل المواصفات الهندسية المعتمدة:
- **معدل التدفق الحجمي لكل خزانة**: يجب أن يتجاوز الحد الأدنى للتبريد (مثل Q_v ≥ 170.0 LPM لوحدة افتراضية بقدرة 120kW من فئة NVL72) لضمان بقاء عناصر السخان مغمورة بالكامل في نظام انتقال حراري بالحمل عالي السرعة.
- **درجة حرارة تزويد سائل التبريد**: يجب أن تقع ضمن نطاق التشغيل التجريبي المعتمد للمنشأة (مثل 35.0°C ± 1.5 K) وأن تحافظ على هامش أمان لا يقل عن 2.0 K فوق نقطة ندى قاعة البيانات (T_in ≥ T_dp + 2.0 K).
- **الضغط التفاضلي للمجمع**: يجب أن يظل أقل من الحد الأقصى المسموح به للممانعة الهيدروليكية للرف (مثل ΔP = P_in - P_out ≤ 115.0 kPa).

إذا كانت أي من هذه المعلمات الثلاث للاختبار التمهيدي خارج الحدود، فإن الآلة غير صالحة للاختبار. إن تزويد الحرارة بالطاقة في ظل تدفق غير كافٍ أو درجة حرارة تزويد خارج المواصفات يفسد جميع فيزياء انتقال الحرارة اللاحقة.

### 2. التدرج (Gradient)
يقيّم سطر التدرج ما إذا كان بنك الحمل قادراً على الاستقرار في مراحل حرارية متميزة ومعلومة عبر نطاق تشغيله. يتدرج الاختبار القياسي عبر أرباع الحمل المقنن: 25% (30kW)، و50% (60kW)، و75% (90kW)، و100% (120kW).

لاكتساب سطر التدرج، يجب أن تستوفي كل مرحلة استقرار ثلاثة معايير:
- **مدة استقرار كافية (Adequate dwell duration)**: يجب أن يستمر التثبيت لمدة 15 دقيقة متواصلة على الأقل عند كل مرحلة، مما يسمح للكتلة الحرارية لحلقة المائع والمعدن المبتل للوعاء (τ ≈ 45 s) بالاستقرار تماماً.
- **انغلاق الاتزان الحراري الديناميكي (Thermodynamic heat closure)**: يجب أن تتطابق الحرارة المستنتجة الممتصة بواسطة تدفق السائل (Q_liquid = ṁ C_p ΔT) مع القدرة الكهربائية الفعالة الموجهة ضمن نطاق ± 3.0% بعد طرح حمل الهواء المرافق المتحقق منه وخسائر الغلاف الخارجي.
- **الاستقرار وغياب الانجراف**: يجب ألا يُظهر ارتفاع درجة حرارة سائل التبريد (ΔT) أي انجراف تصاعدي رتيب خلال الدقائق الخمس الأخيرة من فترة التثبيت.

### 3. الحمل الزائد (Overload)
يتحقق سطر الحمل الزائد من هامش التصميم الحراري والكهربائي للنظام عن طريق اختبار تجاوز مؤقت أعلى من السعة الاسمية المقننة بنسبة 100%—عادة 110% (132kW لأساس قدره 120kW) يُحتفظ به لمدة صارمة ومعلنة مسبقاً قدرها 5 دقائق.

يُعرّف سطر الحمل الزائد صراحة بأنه **زيارة**، ولا يُعرّف أبداً بأنه تصنيف تشغيلي دائم. يجتاز السطر إذا دخلت الوحدة مستوى الحمل الزائد بسلاسة، وحافظت على التثبيت دون فصل مفاتيح الحماية من درجات الحرارة المرتفعة، ولم تشهد أي ارتعاش في الموصلات (contactor chattering) أو سخونة زائدة في الكابلات، وخرجت بنظافة عائدة إلى الحمل الاسمي أو الصفر. ويخفق السطر إذا فُتح أي مفتاح حماية، أو إذا غلى السائل عند حدود الغلاف المحيط بالسخان، أو إذا مدّد طاقم الاختبار فترة الزيارة إلى ما بعد النافذة المعلنة مسبقاً للتباهي بالأداء.

### 4. تغير الخطوة (Step Change)
يفحص سطر تغير الخطوة الاستجابة الديناميكية العابرة لبنك الحمل السائل وحلقات التحكم في وحدة تبريد السوائل (CDU) التابعة للمنشأة أثناء التحولات المفاجئة في القدرة ذات السعة الكبيرة. يتضمن التحقق القياسي قفزة فورية من الحمل المنخفض (25%) إلى الحمل الكامل (100%)، تليها عملية تخفيف فورية للعودة إلى الحمل المنخفض.

يجتاز تغير الخطوة إذا:
- تحولت القدرة الكهربائية الموجهة بنظافة في أقل من 1.5 ثانية دون التسبب في تعطل القواطع في المنبع؛
- تابع صمام التحكم في التبريد التضميني (TCV) هذا الارتفاع المفاجئ بسلاسة دون تذبذب بحثي أو ارتداد للصمام أو تذبذب مستمر لدورة الحد (sustained limit-cycle oscillation)؛
- لم ينتج عن التحريك السريع للصمام أي طرق مائي هيدروليكي مدمر (يجب أن يستوفي ارتفاع الضغط الساكن في المجمع الشرط التالي: ΔP_surge ≤ 15.0 kPa).

### 5. خطأ انقطاع التغذية الفردية (Single-Feed Fault)
يدقق سطر خطأ انقطاع التغذية الفردية في بنية التوزيع الكهربائي 2N. ففي مراكز البيانات الحديثة للمهمات الحرجة، يتم تزويد رفوف تقنية المعلومات بالطاقة عبر مغذيين مستقلين (المغذي A والمغذي B). ويجب على بنك الحمل السائل الذي ينوب عن رف NVL72 أن يكرر بنية الطاقة ثنائية المسار هذه.

أثناء اختبار التغذية الفردية، ومع تشغيل الوحدة بسعة 100% من السعة المقننة، يقوم المشغّل بفصل قاطع الدائرة للمغذي A يدوياً. ولكي يجتاز الاختبار:
- يجب أن يقوم المنطق المساعد للموصل فوراً (< 20ms) بفصل عناصر السخان للبنك 1 والبنك 2؛
- يجب أن يحمل المغذي B بسلاسة البنك 3 والبنك 4 (50% من الحمل المقنن) دون التعرض لحالات تيار بدء عابر تفصل القواطع في المنبع؛
- والأهم من ذلك، يجب ألا يشهد ناقل التحكم الإشرافي بجهد 24VDC، ووحدة التحكم المنطقية القابلة للبرمجة (PLC)، ومستشعرات الغمر، ومحركات القياس عن بُعد عبر Modbus/MQTT **أي هبوط جزئي للجهد (zero brownout dip)**. وإذا أدى فقدان المغذي A إلى إعادة تشغيل الـ PLC، أو قطع الاتصال، أو تجميد تصدير البيانات، فإن الوحدة تخفق فوراً في سطر التغذية الفردية.

## سطر "لم يُنفَّذ" ليس إخفاقاً، وليس اجتيازاً

هناك فارق جوهري بين اختبار أخفق واختبار لم يُنفذ:
- **لم يُنفَّذ (NOT RUN)** تعني أن جدول الاختبار، أو قيود الموقع، أو النطاق التعاقدي قد استبعد ذلك المشهد عمداً. يضع التقرير علامة "NOT RUN" على السطر ويوضح الحدود بوضوح. ولا يزال بإمكان الأسطر المتبقية أن تظل أدلة هندسية صالحة لادعاءاتها المحددة.
- **إخفاق (FAIL)** تعني أن المشهد تمت محاولته، وفشل معيار أو أكثر من معايير القبول في تلبية المواصفات المذكورة.

ولا يجوز تحت أي ظرف من الظروف تحويل مشهد لم يُنفذ إلى اجتياز عن طريق حذف الصف من التقرير، كما لا يجوز إعادة صياغة شوط فاشل بتعبير ملطف ليصبح "لم يُنفَّذ" عن طريق حذف الطوابع الزمنية المخالفة. توفر الطوابع الزمنية في تصدير ملف CSV الخام سلسلة عهدة قابلة للتدقيق. وإن حذف نطاق زمني لإخفاء خطوة مجهضة يُعد تعديلاً تدليسياً في السجل الهندسي.

## قاعدة القرار الإجمالي

ضع الأسطر الخمسة في مربع ملخص بارز في أعلى تقرير الوميض مباشرة، تحت كتلة البيانات الوصفية مباشرة. بحيث يتمكن أي مسؤول تنفيذي أو مهندس مالك أو مدقق من طرف ثالث يقرأ هذه الصفحة الأولى فقط من فهم الوضع الحقيقي للحملة على الفور.

يمكن أن يكون القرار الإجمالي:
- **اجتياز شامل (OVERALL PASS)**: جرت محاولة تنفيذ كل سطر من الأسطر الخمسة، وحقق كل سطر تقييم PASS.
- **اجتياز مشروط / جزئي (CONDITIONAL / PARTIAL PASS)**: لم تُنفذ بعض الأسطر المتفق عليها مسبقاً (مثل استبعاد الحمل الزائد بسبب قيود مرافق الموقع)، ولكن جميع الأسطر التي تمت محاولتها حققت تقييم PASS. ويجب أن ينص السرد صراحة على ما يلي: *"يقتصر الاجتياز الإجمالي على الاختبار التمهيدي والتدرج وتغير الخطوة والتغذية الفردية؛ ولم يتم تقييم الحمل الزائد."*
- **إخفاق شامل (OVERALL FAIL)**: أدى سطر واحد أو أكثر من الأسطر التي تمت محاولتها إلى نتيجة FAIL. ويجب أن يوضح التقرير نمط الفشل الدقيق، ووقت حدوثه، والإجراء التصحيحي المطلوب قبل السماح بإعادة الاختبار.

إن المنحنى الجميل المأخوذ من شوط مستقر لمدة 15 دقيقة لا يتفوق بالاقتراع على اختبار تمهيدي لم يُنفذ أو على اختبار تغذية فردية فاشل. تقف الأسطر الخمسة معاً ولا تتجزأ.

## القرارات الواجب تسجيلها

قبل البدء في تسجيل البيانات لتقرير الوميض، يجب على فريق الاختبار تسجيل:

- أيٌّ من المشاهد الخمسة سيحاول شوط الاختبار المحدد هذا تنفيذه.
- العناوين الدقيقة للوثائق وأرقام مراجعتها الحاكمة لمعايير الاجتياز/الإخفاق لكل سطر.
- أوقات التثبيت (dwell times) المعلنة مسبقاً لمراحل التدرج وزيارة الحمل الزائد.
- الصياغة المتفق عليها مسبقاً لبيان القرار الإجمالي إذا اجتازت جميع الأسطر التي تمت محاولتها.
- إجراء الإيقاف المعتمد في حال تسبب أي مشهد منفرد في حدوث إخفاق (FAIL).
