ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 2. قبل التسخين

يفتتح تقرير الوميض لبنك الحمل السائل بكتلة تحضير إلزامية. ويتم تقييم هذه الكتلة كاجتياز أو إخفاق قبل وقت طويل من تزويد أول كيلوواط من الحرارة بالطاقة. وإن بوابة التحضير الفاشلة لا تتحول إلى شذوذ طفيف مقبول أثناء التدرج اللاحق؛ بل توقف حملة الاختبار على الفور. إن الادعاء بنجاح اختبار حراري بينما أخفقت مرحلة التحضير السابقة للتسخين هو تناقض هندسي صريح.

في التبريد السائل عالي الكثافة، تؤسس مرحلة ما قبل التسخين خط الأساس الصفري للكون الحراري الديناميكي بأكمله. فإذا كان خط الأساس ملوثاً بفقاعات هواء، أو إزاحات غير معايرة للمستشعرات، أو تغذيات كهربائية غير متحقق منها، فإن كل حساب لاحق لميزان الطاقة سيكون فاسداً من أساسه.

## بوابات التحضير الأربع

قبل إصدار أي أمر تسخين إلى الموصلات الكهربائية (contactors)، يجب على فريق الاختبار التحقق من أربع بوابات تحضير متتالية والتوقيع عليها بالحروف الأولى:

### البوابة 1: ملء جميع الوحدات، وإزالة الهواء، وتنفيسها
لا يمكن لبنوك الأحمال السائلة التسامح مع الهواء المحتبس. ففي وعاء التسخين بالغمر، يخلق الجيب الهوائي منطقة ميتة موضعية لا يمكن للسائل الدوران فيها. وفي اللحظة التي يتم فيها توصيل القدرة الكهربائية، ستتعرض أغلفة العناصر المكشوفة لانفلات حراري سريع ناتج عن الاحتراق الجاف، مما يؤدي إلى تقرح غلاف الإنكولوي (Incoloy sheath)، وحرق موانع التسرب في الحواجز الداخلية، وفصل مفاتيح الإغلاق المفاجئ لدرجات الحرارة المرتفعة في غضون ثوانٍ.

تتطلب كتلة التحضير دليلاً مادياً على ما يلي:
- غمر الدائرة المبتلة بأكملها بالكامل—بما في ذلك أوعية التسخين الداخلية، وحلقة التجاوز (bypass) بمرشح 50 ميكرومتر السابقة للتشغيل التجريبي، وخراطيم تفريغ المجمع، وقارنات الفصل السريع Danfoss FD83—بمائع نقل الحرارة المحدد (مثل PG25).
- فتح جميع صمامات تصريف الهواء اليدوية عند النقاط المرتفعة وصمامات تنفيس الهواء الأوتوماتيكية (AAVs)، وتنفيسها حتى يخرج سائل مستمر خالٍ تماماً من الفقاعات، ثم إحكام إغلاقها بإحكام.
- تأكيد نظارات الرؤية الزجاجية أو غرف إزالة الهواء غياب أي رغوة أو انحباس للفقاعات الدقيقة تحت ضغط مضخة التدوير الكامل.

### البوابة 2: التحقق من تغذية القدرة الكهربائية وفقاً للمواصفات الهندسية
يجب أن تتطابق التغذية الكهربائية التي تزود بنك الحمل بالطاقة مع أساس التصميم المعتمد، وألا تكون توصيلة ملائمة مؤقتة يأمل شخص ما في التغاضي عنها.
- تحقق من الجهود بين الخطوط عبر جميع الأطوار (V_AB, V_BC, V_CA) باستخدام مقياس رقمي متعدد معاير عند أطراف قاطع الدائرة الرئيسي لبنك الحمل. يجب ألا يتجاوز عدم اتزان الأطوار الحد التالي: V_unbalance ≤ 1.0%.
- تحقق من اتجاه دوران الأطوار الصحيح في اتجاه عقارب الساعة (A-B-C) لمنع الدوران العكسي لمنافخ التهوية المساعدة الداخلية.
- قس معاوقة حلقة التأريض وتحقق من ربط موصل تأريض المعدات (EGC) بناقل تأريض المنشأة في توافق صارم مع معيار NFPA 70 (المادة 250 من كود NEC) أو معيار IEC 60364-5-54.
- أجرِ اختباراً تشغيلياً حياً لمفتاح الفصل الرئيسي القابل للقفل لإثبات إمكانية فصل الطاقة عن الوحدة تماماً وقفلها ميكانيكياً في حالات الطوارئ.

### البوابة 3: اجتياز الفحص الذاتي الشامل للوحدة
يجب على كل خزانة بنك حمل في عنقود الاختبار تنفيذ تسلسل الاختبار الذاتي المدمج (BIST) الخاص بها:
- يجب أن تقوم وحدة التحكم المنطقية القابلة للبرمجة (PLC) الإشرافية بتشغيل جميع مرحلات التحكم والتأكد من أن موصلات الغمر الرئيسية تعمل بحرية دون التصاق ميكانيكي، أو ارتداد تلامس مفرط، أو طنين.
- يجب التحقق من حلقة الأمان السلكية من الفئة الأولى (Class-1): يجب أن يؤدي الضغط على زر التوقف في حالات الطوارئ الفطري (E-stop) باللوحة الأمامية إلى إسقاط جميع ملفات التحكم في الموصلات في أقل من 20 مللي ثانية.
- يجب اختبار حبل كشف التسرب الداخلي أو مستشعر العوامة البصري في حوض الاحتواء السفلي لضمان تفعيله لإيقاف تشغيل سلكي فوري.
- يجب أن تبلغ جميع قنوات الاتصال الرقمية (Modbus-TCP / MQTT) عن خلوها من أي أعلام إنذار نشطة، وأن تتم تهيئة قناع بتات الجودة (Quality Bitmask) المكون من 16 بت إلى حالة سليمة (`0x0001` - `0x0007`).

### البوابة 4: شوط خط الأساس المستقر لمدة عشر دقائق دون حمل
بمجرد اكتمال البوابات من 1 إلى 3، يجب على عنقود الاختبار بأكمله تدوير سائل التبريد بمعدل التدفق الاسمي الكامل مع نزع الطاقة تماماً عن جميع عناصر التسخين (توجيه الأمر بصفة صفر واط).

يجب استمرار هذا الشوط الخالي من الحمل لمدة متواصلة لا تقل عن **عشر دقائق** (أو مدة خط الأساس المحددة والمعلنة مسبقاً في ورقة المتطلبات الخاصة بك). والغرض من فترة التثبيت هذه هو السماح للحلقة الباردة بالوصول إلى التوازن الهيدروليكي وكشف أي انحراف في المستشعرات أو انقطاع في الاتصالات أو قنوات ميتة قبل أن تدخل الضوضاء الحرارية إلى مسار البيانات.

إذا نفد صبر المشغل وقام بتطبيق "القليل فقط من الحرارة" (مثل 5kW) لتدفئة الغرفة، فلا يمكن استخدام تلك الفترة كخط أساس للتحضير. إن توجيه أمر حرارة جزئية أثناء خط الأساس يدمر المرجع الصفري. وإذا تم تطبيق الحرارة قبل الأوان، فأوقف الاختبار، وانزع الطاقة عن السخانات، وأعد تشغيل مؤقت العشر دقائق كاملاً من البداية.

## ما تسجله أثناء خط الأساس

خلال الدقيقة الأخيرة من شوط الاستقرار الخالي من الحمل البالغ عشر دقائق، سجّل كتلة خط أساس مستمرة لمدة دقيقة واحدة. يجب أن تلتقط هذه الكتلة:
- **القنوات الكهربائية**: يجب أن تقرأ القدرة الفعالة P_elec القيمة 0.0 kW تماماً عبر جميع الخزائن (يجب تسجيل طاقة المنفاخ الطفيلي المساعد، وعادة ما تكون 0.8kW، في سطر منفصل وعدم دمجها مع طاقة السخان).
- **القنوات الهيدروليكية**: درجة حرارة تزويد سائل التبريد (T_in)، ودرجة حرارة عودة سائل التبريد (T_out)، ومعدل التدفق الحجمي (Q_v)، والضغط الساكن للتزويد (P_in)، والضغط الساكن للعودة (P_out).
- **قنوات الهواء المرافق**: درجة حرارة هواء السحب المحيط (T_air,in) ودرجة حرارة هواء التفريغ (T_air,out).

في خط الأساس السليم الخالي من الحمل، سيكون فرق درجة الحرارة عبر قلب التسخين (ΔT = T_out - T_in) موجباً بشكل طفيف عادة—في حدود +0.05 K إلى +0.15 K—ويعود ذلك كلياً إلى قدرة الضخ الميكانيكية التي تحولت إلى حرارة احتكاك لزج داخل الأنابيب ودفاعات مضخة وحدة CDU (P_friction = Q_v · ΔP). ويُعد توثيق هذه الإزاحة الضئيلة أمراً بالغ الأهمية: فهو يمنع المدقق لاحقاً من إساءة تفسير حرارة احتكاك المضخة على أنها خطأ في المعايرة الكهربائية أثناء خطوات الحمل المنخفض.

كل قناة مستشعر ستظهر في كتل بيانات التدرج اللاحقة يجب أن تكون موجودة بالفعل وتقرأ بشكل سليم أثناء دقيقة خط الأساس هذه. وأي مستشعر "يظهر" فجأة في ملف التصدير في منتصف اختبار التدرج لم يتم التحقق منه أثناء التحضير، ولا يمكن استخدام بياناته لإثبات الامتثال.

## خط أساس المقاومة الهيدروليكية: منحنى المعاوقة الباردة

إذا كانت ورقة المتطلبات الخاصة بك تتضمن واجباً يتمثل في تمثيل منحنى المقاومة الهيدروليكية للرف الفعلي (علاقة k_v أو C_v بين التدفق وهبوط الضغط)، فإن مرحلة التحضير هي المكان الذي تتم فيه معايرة هذا الادعاء.

يُظهر سائل التبريد البارد (مثل PG25 عند 35.0°C) لزوجة كينماتية أعلى ($\nu ≈ 2.85 cSt$) مقارنة بسائل التبريد الساخن عند 45.0°C ($\nu ≈ 2.15 cSt$). ونتيجة لذلك، سيكون هبوط الضغط لخط الأساس البارد عبر بنك الحمل أعلى قليلاً من هبوط الضغط في الحالة المستقرة الساخنة.

أثناء شوط التحضير الخالي من الحمل:
1. قس الضغط التفاضلي عبر منافذ التزويد والعودة للمجمع (ΔP = P_in - P_out) عند التدفق الاسمي (176.5 LPM).
2. إذا كان بنك الحمل يشتمل على صمام موازنة يدوي قابل للضبط (مثل صمام موازنة ثلاثي الوظائف معاير)، فاضبط مقبض التعديل حتى يتطابق ΔP المقاس مع منحنى معاوقة الرف الافتراضي المعتمد (مثل 112.0 kPa ± 3.0 kPa).
3. اقفل موضع صمام الموازنة باستخدام محدد إيقاف الذاكرة الميكانيكي أو ختم كاشف للتلاعب.
4. سجّل الموضع النهائي للصمام، ودرجة حرارة المائع البارد، وقيمة ΔP المقاسة في صحيفة التحضير.

هذا الضبط هو خط أساس للإعداد المادي، وليس نتيجة تجريبية. أنت لا تكتب "اجتياز" (PASS) للمقاومة الهيدروليكية أثناء التحضير؛ بل تسجل حقيقة الإعداد بحيث عندما يتم تشغيل التدرج الحراري اللاحق بقدرة 120kW، يمكن أن يُعزى أي تغيير في الضغط التفاضلي بنزاهة إلى تحولات اللزوجة المعتمدة على درجة الحرارة بدلاً من التلاعب غير المسجل في الصمام.

## القرارات الواجب تسجيلها

قبل إصدار الأمر بالتدرج الصاعد إلى خطوة الحمل الأولى، سجّل الحقائق التالية في قسم التحضير بتقرير الوميض:

- توقيع الفني بالحروف الأولى لتأكيد تنفيس الهواء وإزالته لكل خزانة.
- قيم الجهود المقاسة بين الخطوط ومقاومة حلقة التأريض للمغذي A والمغذي B.
- زمن الفصل المؤكد (< 20ms) لدائرة التوقف في حالات الطوارئ من الفئة الأولى (Class-1).
- الطوابع الزمنية الدقيقة لبدء وتوقف شوط الاستقرار الخالي من الحمل البالغ 10 دقائق.
- قيم المتوسط الحسابي لجميع القنوات الكهربائية والهيدروليكية وقنوات الهواء خلال دقيقة خط الأساس الأخيرة.
- الموضع المقفل لصمام الموازنة الهيدروليكية وقيمة ΔP الباردة المقاسة.
- توقيع مالك الورقة الذي يشهد بأن بوابات التحضير الأربع قد حققت تقييم اجتياز (PASS).
