ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 3. خلايا الاختبار التمهيدي

تطرح بوابة الاختبار التمهيدي سؤالاً صريحاً لا يقبل المساومة: هل يعمل عنقود بنوك الأحمال هذا، في هذا اليوم بعينه، داخل الحدود الهيدروليكية والحرارية والكهربائية المحددة بواسطة المواصفات الهندسية المعتمدة؟

ليس الاختبار التمهيدي هو التدرج الحراري نفسه، بل هو الحارس الذي يمنح الإذن لاحتساب اختبار التدرج. وإذا كانت أي خلية من خلايا الاختبار التمهيدي خارج الحدود، فلن تنتقل إلى اختبار أحمال الخطوات. إن محاولة تشغيل اختبار حراري بقدرة 120kW على حلقة موائع هيدروليكية تعجز عن تقديم معدل تدفقها الحجمي المقنن أو تدخل بدرجة حرارة خارج المواصفات لن ينتج عنها سوى ميزان حراري باطل وغير قابل للتكرار يهدر ساعات من وقت تشغيل المنشأة.

## خلايا الاختبار التمهيدي للسائل

بالنسبة لحلقات السائل الثانوية التي تحاكي عناقيد الذكاء الاصطناعي عالية الكثافة، يتطلب قسم الاختبار التمهيدي في تقرير الوميض ثلاث خلايا هيدروليكية متميزة، يتم تقييمها لكل خزانة وعلى امتداد المجمع:

### 1. معدل التدفق الحجمي لكل خزانة (Q_v)
يجب أن تعلن المواصفات عن حد أدنى للتدفق (مثل Q_floor ≥ 170.0 LPM لنموذج مرجعي تعليمي بقدرة 120kW من فئة NVL72 يعمل عند فارق درجات حرارة ΔT = 10.0 K).

- **المعلمة المدققة**: معدل التدفق الحجمي المقاس الداخل إلى كل خزانة متوازية في ظل دوران كامل لوحدة CDU التابعة للمنشأة.
- **سبب إخفاق الخلية**: إذا انخفض التدفق عن الحد الأدنى (على سبيل المثال، قراءة 155.0 LPM بسبب صمام موازنة غير مفتوح بالكامل، أو حلقة خرطوم صغيرة الحجم، أو مرشح مسدود جزئياً)، فإن سرعة السائل عبر عناصر التسخين تنخفض. وعند السرعات المنخفضة، تتدهور معاملات انتقال الحرارة بالحمل، وترتفع درجات حرارة غلاف الطبقة الحدودية بشكل حاد، ويتعرض المائع لتمدد حراري موضعي مفرط.
- **لكل خزانة مقابل إجمالي المجمع الرئيسي**: يجب أن يسجل سطر الاختبار التمهيدي التدفق *لكل خزانة منفردة*، وليس مجرد إجمالي تدفق أنبوب المجمع الرئيسي الثانوي. فيمكن لتدفق مجمع رئيسي قدره 700 LPM عبر أربع خزائن أن يبدو سليماً تماماً بينما يخفي اختلالاً هيدروليكياً مميتاً: فقد تتلقى الخزائن 1 و2 و3 معدل 200 LPM لكل منها، في حين تتضور الخزانة 4 جوعاً هيدروليكياً عند 100 LPM. وإذا تعرضت الخزانة 4 للتجويع، فإن الخزانة 4 تخفق في سطر الاختبار التمهيدي على الفور.

### 2. درجة حرارة تزويد سائل التبريد (T_in)
يجب أن تقع درجة حرارة سائل التبريد المزود في الحلقة الثانوية من وحدة CDU التابعة للمنشأة في صميم نطاق التشغيل التجريبي المعتمد (عادة 35.0°C ± 1.5 K لبنيات السائل بالماء الدافئ وفق فئتي ASHRAE W4/W5).

- **المعلمة المدققة**: درجة حرارة تزويد السائل الأولية المقاسة بواسطة مستشعر RTD غاطس طراز Pt100 رباعي الأسلاك يخترق تدفق القلب عالي السرعة ($1/3 \sim 1/2 D$) لنزول المجمع.
- **حد الأمان لنقطة الندى**: بالإضافة إلى نطاق نقطة الضبط الاسمية، يجب أن يتحقق الاختبار التمهيدي من أن درجة حرارة التزويد تستوفي قاعدة عدم التكثف المطلقة:
 $$T_{\text{in}} \ge T_{\text{dp}} + 2.0\,\text{K}$$
 حيث تمثل T_dp نقطة الندى الحية المحسوبة من درجة حرارة البصيلة الجافة لقاعة البيانات والرطوبة النسبية. وإذا دخل سائل تبريد مبرد عند 18.0°C بينما تبلغ نقطة ندى قاعة البيانات 21.5°C، فإن قارنات التوصيل السريع غير المعزولة وخراطيم EPDM ستتعرق بغزارة، وتتساقط المياه مباشرة على صواني الكابلات الكهربائية السفلية. ويُعد ذلك إخفاقاً (FAIL) فورياً في الاختبار التمهيدي.
- **تعديل التدفق المعتمد على درجة الحرارة**: إذا كانت حلقة المنشأة تعمل بدرجة حرارة أبرد من التصميم الاسمي (مثل الدخول عند 25.0°C في صباح غير مكيف)، فإن لزوجة المائع تزداد بما يقارب 30%. ويجب أن يستند حد التدفق الأدنى إلى درجة الحرارة التي تمت معايرته عندها. ولا يمكن تطبيق حد أدنى للتدفق تم نسخه من اختبار عند 40.0°C مباشرة على مائع عند 20.0°C دون تصحيح هيدروليكي.

### 3. الضغط التفاضلي للمجمع (ΔP)
يجب أن تتطابق المعاوقة الهيدروليكية عبر بنك الحمل مع منحنى هبوط الضغط المعتمد لرف تقنية المعلومات الفعلي ضمن تفاوت معلن مسبقاً (عادة ΔP_rated = 112.0 kPa ± 5.0 kPa عند 176.5 LPM).

- **المعلمة المدققة**: الضغط التفاضلي الساكن المقاس بين مأخذ مجمع السحب ومأخذ مجمع العودة (ΔP = P_in - P_out).
- **التفتيش على مآخذ القياس غير السليمة**: يجب أن يتحقق الاختبار التمهيدي من أن مآخذ الضغط نظيفة، وخالية من الحواف الحادة، ومتعامدة مع جدار الأنبوب، ومجهزة بصمامات تخميد (snubber valves) لإزالة ضوضاء الاضطراب عالية التردد. وإن قراءة الضغط التفاضلي المأخوذة عبر صمامات عزل كروية مخنوقة أو محولات مقيدة تقيس احتكاك الأنابيب، وليس معاوقة الرف.

## خلايا الاختبار التمهيدي للهواء المرافق

إذا كانت حملة الاختبار الخاصة بك تتضمن حملاً مرافقاً مبرداً بالهواء (وهو أمر إلزامي عند التحقق من تقسيم الحرارة المحسوسة بنسبة 80:20 أو 85:15 لبنيات فئة NVL72)، فيجب أن يتضمن قسم الاختبار التمهيدي خليتين مخصصتين للهواء:

1. **درجة حرارة هواء السحب (T_air,in)**: يجب أن يقع هواء البصيلة الجافة المحيط الداخل إلى الثقوب الأمامية لبنك الحمل ضمن نطاق تصميم المنشأة (عادة 22.0°C إلى 27.0°C وفقاً للإرشادات الحرارية للجنة ASHRAE TC 9.9). وإذا حدث قصر في مسار الهواء العائد من اختبار سابق غير محتوى ودخل إلى مجرى السحب رافعاً T_air,in إلى 42.0°C، فإن قسم الهواء سيتعرض لخنق حراري مبكر.
2. **سرعة تدفق هواء المنفاخ المساعد**: يجب تأكيد سرعة الهواء عبر مراحل التسخين المساعدة باستخدام مقياس سرعة الرياح ذي السلك الساخن (hot-wire anemometer) أو مستشعر الضغط التفاضلي عبر شبكة مرشح السحب، مما يضمن تلبية تدفق الهواء للحد الأدنى للحمل الحراري (Q_air ≥ 1200 CFM لكل وحدة هواء بقدرة 20kW) لمنع سخونة العناصر المفرطة.

إذا تم استبعاد حمل الهواء المرافق من نطاق العقد، فيجب وضع علامة **لا ينطبق (N/A)** صراحة على الخلية بالحبر قبل الشوط. ولا يجوز لك أن تكتشف في منتصف الاختبار التمهيدي أنه تم نسيان مقياس سرعة الهواء، ثم تدعي بأثر رجعي أن اختبار الهواء "لا ينطبق".

## طابق الوثيقة، ولا تصبح أنت الوثيقة

من الأخطاء الشائعة في تقارير التشغيل التجريبي نسخ صفحات من أوراق البيانات التسويقية للموردين وإدراجها في الملحق والادعاء بأن الاختبار "يطابق ورقة البيانات".

إن ورقة بيانات المورّد هي عرض تجاري، وليست تحققاً هندسياً. ويجب أن يحافظ تقرير الوميض على فصل مهني صارم:
- تحدد ورقة المتطلبات الحد المعتمد (مثل *"DOC-NVL72-SPEC Rev 2.4, Table 3: الحد الأدنى للتدفق الثانوي = 170.0 LPM"*).
- يسجل جدول الاختبار التمهيدي الرقم الفعلي الملاحظ والمقاس بواسطة أداة معايرة على أرضية الاختبار (مثل *"Cabinet #01 = 176.4 LPM at 14:02:15 UTC"*).
- يسجل عمود القرار المقارنة الرياضية: **اجتياز (PASS)** (ضمن التفاوت) أو **إخفاق (FAIL)** (خارج التفاوت).

يجب أن يكون القارئ قادراً على رؤية الحد المعتمد، والقيمة المقاسة، والطابع الزمني، والقرار جنباً إلى جنب في صفحة واحدة. وإذا عجز فريق التدقيق عن تتبع الرقم المقاس إلى وسم أداة حقيقية، أو عجز عن تتبع الحد إلى مراجعة وثيقة مجمدة، فإن الخلية تظل مفتوحة. والخلية المفتوحة تعني أن سطر الاختبار التمهيدي هو **إخفاق (FAIL)**.

## القرارات الواجب تسجيلها

قبل التوقيع على قسم الاختبار التمهيدي في تقرير الوميض، تحقق من توثيق العناصر التالية بالكامل:

- عنوان وثيقة المواصفات المعتمدة، وعلامة المراجعة، وتاريخ الإصدار لجميع الحدود الهيدروليكية.
- معدل التدفق الحجمي المقاس لكل خزانة منفردة في العنقود المتوازي.
- درجة حرارة تزويد سائل التبريد المؤكدة وهامش نقطة ندى قاعة البيانات المحسوب.
- الضغط التفاضلي للمجمع ΔP المقاس عبر مآخذ نظيفة وخالية من الحواف الحادة.
- درجة حرارة وسرعة هواء السحب المرافق (أو تقليص النطاق الموقع بوضع علامة N/A).
- التحديد النهائي للاجتياز/الإخفاق لبوابة الاختبار التمهيدي، بتوقيع مالك الورقة والمشغل بالحروف الأولى.
