ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 4. وظائف المشاهد

بمجرد أن تحقق بوابة الاختبار التمهيدي تقييم اجتياز (PASS)، ينفذ تقرير الوميض المشاهد التشغيلية النشطة. والمشهد ليس جولة تفقدية غير رسمية، أو استعراضاً للمعدات غير محدد بوقت، أو تدوير عارض لمقبض تحكم حتى يرضى الحاضرون.

المشهد هو اختبار أداء وظيفي رسمي ومحدد زمنياً له وقت بدء صريح، وفترة استقرار إلزامية، واضطراب فيزيائي محدد، ومعيار كمي للاجتياز/الإخفاق. يختبر كل مشهد قدرة تشغيلية متميزة لبنك الحمل السائل ومحطة التبريد التابعة لوحدة CDU الخاصة بالمنشأة.

يتكون التحقق القياسي لبنك الحمل السائل من خمسة مشاهد أساسية:
1. **التدرجات المرحلية (Stepped Gradients)** (سعة الحالة المستقرة والخطية الحرارية)؛
2. **زيارة الحمل الزائد (The Overload Visit)** (هامش التصميم والتحمل في حالات الطوارئ)؛
3. **تغير الخطوة المفاجئ (The Sudden Step Change)** (استجابة التحكم الديناميكية والاستقرار الهيدروليكي)؛
4. **اختبار هبوط فقدان التغذية الفردية 2N (The 2N Single-Feed Loss Drop Test)** (التكرارية الكهربائية الفائضة وحصانة القياس عن بُعد)؛
5. **سلطة الصمام التضميني والتحقق من شوط الحركة (Modulating Valve Authority & Stroke Verification)** (التحكم الهيدروليكي الدقيق).

(انظر الشكل 07 للاطلاع على المخطط التذبذبي الكهروميكانيكي والتحكمي التفصيلي لاختبار هبوط فقدان التغذية الفردية 2N).

## المشهد 1: التدرجات (شوط السعة المرحلي)

يتحقق مشهد التدرج من قدرة بنك الحمل على الاستقرار بثبات في مراحل حمل متميزة عبر نطاق تشغيله بالكامل دون تذبذب بحثي، أو تدهور في العناصر، أو تجاوز مفرط للمائع.

يتبع الاختبار القياسي أربعة أجزاء متميزة من الحمل:
- **الخطوة 1 (25% من الحمل الاسمي)**: حمل كهربائي فعال قدره 30.0 kW (24.6 kW سائل، 4.8 kW هواء مرافق).
- **الخطوة 2 (50% من الحمل الاسمي)**: حمل كهربائي فعال قدره 60.0 kW (49.3 kW سائل، 9.6 kW هواء مرافق).
- **الخطوة 3 (75% من الحمل الاسمي)**: حمل كهربائي فعال قدره 90.0 kW (74.0 kW سائل، 14.4 kW هواء مرافق).
- **الخطوة 4 (100% الحمل الاسمي الكامل)**: حمل كهربائي فعال قدره 120.0 kW (98.6 kW سائل، 19.2 kW هواء مرافق).

### قواعد مؤقت الاستقرار
عند كل مرحلة استقرار، يجب الحفاظ على أمر الحمل ثابتاً لفترة استقرار متواصلة **لا تقل عن 15 دقيقة** (أو فترة التثبيت المحددة والمعلنة في عقد الاختبار).

إن مؤقت الـ 15 دقيقة غير قابل للتفاوض لأن حلقات السائل المادية لها كتلة وقصور ذاتي. فبنك الحمل الصناعي بالغمر الذي يحتوي على 150 كجم من معدن وعاء الفولاذ المقاوم للصدأ 316، و20 لتراً من المائع، وقضبان توصيل نحاسية داخلية ثقيلة، وأنابيب تجميع معزولة سميكة، يتمتع بثابت زمني حراري يبلغ τ ≈ 45 seconds.
- تمثل أول 3 إلى 5 دقائق من أي خطوة حمل **نافذة التحول الحراري العابر**، حيث يتم خلالها امتصاص الحرارة بنشاط بواسطة الغلاف المعدني البارد قبل أن يستقر ارتفاع درجة حرارة المائع.
- إن أي حساب لميزان الحرارة تتم محاولته خلال هذه النافذة العابرة سيُظهر تقريراً زائفاً يفيد بوجود عجز في السخانات.
- تبدأ نافذة تقييم الحالة المستقرة فقط بعد انقضاء أربعة ثوابت زمنية (t ≥ 4τ ≈ 3 minutes). وتمثل الدقائق العشر الأخيرة من فترة الاستقرار البالغة 15 دقيقة مرحلة الاستقرار الحقيقية للحالة المستقرة.

لاكتساب مشهد التدرج، يجب تثبيت جميع الخطوات الأربع بنجاح، ويجب أن يتناسب ارتفاع درجة حرارة المائع الملاحظ (ΔT = T_out - T_in) خطياً مع القدرة الكهربائية الموجهة ضمن نطاق ± 2.0% من القيم النظرية.

## المشهد 2: الحمل الزائد (الزيارة المحددة)

يتحقق مشهد الحمل الزائد من أن عناصر التسخين، ومرحلات الحالة الصلبة الداخلية (SSRs)، والموصلات، وحزم الأسلاك، وحلقات إحكام الأنابيب تمتلك هامش أمان كافٍ أعلى من 100% من السعة الاسمية.

بالنسبة لوحدة أساسية بقدرة 120kW، توجه خطوة الحمل الزائد أمراً بقدرة **110% من القدرة الاسمية (132.0 kW)**.
- **قاعدة الزيارة**: يُعرّف مشهد الحمل الزائد بدقة بأنه **زيارة** مقصودة، تستمر عادة لمدة **5 دقائق** بالضبط. وهي ليست تصنيفاً دائماً.
- **لماذا تتوقف عند خمس دقائق**: تواجه عناصر التسخين بالغمر العاملة عند حمل 110% كثافات واط للغلاف تقترب من 15 W/cm². ورغم كونها آمنة لفحوصات التشغيل التجريبي القصيرة في ظل تدفق سائل تبريد عالي السرعة، فإن التشغيل المطول عند هذا التدفق المرتفع يؤدي إلى تدهور مثبطات تآكل المائع (مثل توليل تريازول - tolyltriazole) ويسرع التصلب الحراري لحلقات إحكام EPDM.
- **معايير الاجتياز/الإخفاق**: يجتاز مشهد الحمل الزائد إذا دخلت الوحدة مستوى 132kW بنظافة، وحافظت على التثبيت لمدة 5 دقائق دون فصل مفاتيح الإغلاق المفاجئ لدرجات الحرارة المرتفعة، ولم تُظهر أي ارتعاش في الموصلات أو دخان في كتل التوصيل الطرفية، وخفضت الحمل بنظافة عائدة إلى الحمل الاسمي أو الصفر عند توجيه الأمر.
- **احتيال الترقية**: إذا لاحظ طاقم الاختبار أن الوحدة عملت بسلاسة عند 132kW وحاول تسويق الآلة أو إعادة تسميتها كـ "بنك حمل مستمر بقدرة 132kW"، فارفض هذا الادعاء على الفور. فالزيارة التي نجت ليست تصنيفاً تشغيلياً مستمراً.

## المشهد 3: تغير الخطوة (التحكم الديناميكي والحصانة ضد الارتفاع المفاجئ)

يختبر مشهد تغير الخطوة الرشاقة الديناميكية للنظام أثناء تقلبات القدرة العنيفة—محاكياً إطلاق دفعة استدلال ذكاء اصطناعي متزامنة أو خنقاً طارئاً لعنقود وحدات معالجة الرسومات (GPU).

ينفذ المشهد قفزة خطوة فورية:
1. يتم تثبيت بنك الحمل بثبات عند حمل 25% (30 kW).
2. يصدر برنامج نصي إشرافي آلي أو مشغّل يدوي أمراً بقفزة فورية إلى حمل 100% (120 kW).
3. يتم تثبيت الوحدة عند 100% لمدة 10 دقائق.
4. يتم توجيه أمر تخفيف فوري للحمل من 100% عائداً إلى 25%.

### ما يتم تقييمه
- **التتبع الكهربائي**: يجب على الموصلات أو وحدات التحكم في القدرة بالثيريستور تبديل خطوة القدرة وتثبيتها في أقل من 1.5 seconds.
- **زمن استقرار حلقة التحكم**: يجب أن يقوم صمام التبريد التضميني (TCV) في وحدة CDU الخاصة بالمنشأة بضبط تدفق سائل التبريد أو درجة حرارة التزويد الثانوية لتثبيت التدفق الحراري الجديد في غضون 120 ثانية، مع إظهار تجاوز أقل من 5.0%.
- **إخماد الطرق المائي الهيدروليكي**: عندما تنفصل مراحل سخان كبيرة أو تختنق الصمامات التضمينية، يمكن أن تؤدي التغيرات السريعة في التدفق إلى توليد نبضات ضغط صوتية. ويجب أن تتحقق مستشعرات الضغط التفاضلي في المجمع من أن ذروة ارتفاع الضغط المفاجئ لا تتجاوز ΔP_surge ≤ 15.0 kPa. وإذا تسببت الحركة السريعة للصمام في اهتزاز عنيف للأنابيب، أو ارتطام بدعامات الأنابيب، أو ارتفاعات مفاجئة في الضغط تتجاوز 50 kPa، فإن مشهد تغير الخطوة يعد إخفاقاً (FAIL) فورياً.

## المشهد 4: التغذية الفردية (اختبار هبوط فقدان طاقة 2N)

في قاعات بيانات الذكاء الاصطناعي عالية الكثافة، يتم ضبط توزيع الطاقة على مستوى الرف بنظام 2N (مسار مزدوج للمغذي A وB) أو تكرار موزع. ويجب على بنك الحمل السائل الذي ينوب عن رف NVL72 أن يكرر هذا التوزيع الكهربائي منقسم المسارات.

### تنفيذ الاختبار
مع تشغيل عنقود بنك الحمل بسعة 100% من السعة الاسمية (120.0 kW لكل خزانة، مع سحب 60.0 kW من المغذي A وسحب 60.0 kW من المغذي B):
1. يفصل المشغّل يدوياً قاطع الدائرة الرئيسي الذي يغذي المغذي A.
2. يجب نزع الطاقة فوراً عن منطق التحكم في الموصلات للبنك 1 والبنك 2 (المغذيين بواسطة المغذي A).
3. يجب أن تنفصل نقاط التلامس المساعدة خلال **أقل من 20 مللي ثانية (< 20ms)**، مما يخفف بنظافة 50% بالضبط من الحمل الفعال (60.0 kW).
4. يجب أن يحمل المغذي B بسلاسة البنك 3 والبنك 4 دون فصل قواطع الدائرة في المنبع الخاصة به أو المعاناة من حالات تيار بدء عابر تتجاوز 115% من التيار الاسمي.
5. **شرط عدم هبوط جهد ناقل التحكم (Zero-Dip Requirement)**: يجب أن يكون ناقل إمداد طاقة التحكم الإشرافي بجهد 24VDC (الذي يغذي الـ PLC، والمستشعرات، وبوابات الاتصال Modbus/MQTT) مقترناً عبر صمامات ثنائية بتقنية OR (diode-OR coupled) عبر كلا المغذيين (انظر الشكل 07). ويجب ألا يُحدث فصل المغذي A **أي هبوط جزئي لجهد التحكم (تموج الجهد < 50 mV)**. وإذا أدى فقدان المغذي A إلى إعادة تشغيل الـ PLC، أو سقوط رابط الشبكة، أو تجميد قراءات المستشعرات، فإن بنك الحمل يخفق في اختبار التغذية الفردية دون قيد أو شرط.
6. بمجرد التحقق من صحة هبوط المغذي A، يُعاد المغذي A للعمل، وتعود الوحدة إلى الحالة المستقرة بنسبة 100%، ويُعاد الاختبار نفسه بفصل المغذي B. ويجب اختبار كلا المغذيين كمسار معطوب.

## المشهد 5: سلطة الصمام التضميني والتحقق من شوط الحركة

إذا كان بنك الحمل يشتمل على صمام ضبط تضميني متكامل (TCV) يُستخدم لتنظيم الضغط التفاضلي أو معاوقة التدفق على جانب الرف، فيجب التحقق من السلطة الميكانيكية للصمام.

يقارن الاختبار نافذة مستقرة مدتها 5 دقائق قبل حركة الصمام مقابل نافذة مستقرة مدتها 5 دقائق بعد إعادة وضع الصمام:
- **التحقق من شوط الحركة**: يجب أن يتحرك مشغل الصمام من الفتح بنسبة 100% إلى الخنق بنسبة 50% عند توجيه الأمر دون التصاق ميكانيكي، أو تذبذب بحثي، أو توقف المحرك.
- **السلطة الهيدروليكية**: يجب أن يُحدث خنق الصمام إلى شوط حركة بنسبة 50% تحولاً قابلاً للقياس والتكرار في الضغط التفاضلي للفرع (ΔP) دون الاختناق والدخول في نظام ضوضاء تكهف شديد.
- يُعد التقرير الذي يكتفي بتدوين "تحرك الصمام" غير قابل للتدقيق. يجب أن يوضح التقرير النسبة المئوية لشوط الحركة الموجه، والتغير المقاس في التدفق (Δ Q_v)، والتحول الناتج في الضغط التفاضلي للمجمع.

## القرارات الواجب تسجيلها

لكل مشهد نشط يتم تنفيذه خلال حملة الاختبار، سجّل ما يلي في تقرير الوميض:

- أوقات البدء والاستقرار والانتهاء التسلسلية الدقيقة لكل مرحلة تدرج.
- المدة ومستوى القدرة المعلنان مسبقاً لزيارة الحمل الزائد.
- زمن الاستقرار المقاس وذروة ارتفاع الضغط الهيدروليكي المفاجئ (ΔP_surge) أثناء قفزة تغير الخطوة.
- زمن فصل الموصلات (< 20ms) والاستمرارية المؤكدة دون أي هبوط لجهد ناقل التحكم بجهد 24VDC أثناء اختباري فصل المغذي A والمغذي B.
- قياسات التدفق والضغط السابقة واللاحقة لاختبار شوط حركة صمام الضبط التضميني.
- توقيع المسجّل والمشغّل لتأكيد تنفيذ جميع انتقالات المشاهد في توافق صارم مع جدول الاختبار.
