ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 5. الاتساق وانتظام الخزائن المتعددة

يمكن لمستشعر واحد أن يبلغ عن رقم معقول وجذاب، ويظل مع ذلك منفصلاً تماماً عن الواقع الفيزيائي. وفي قاعات البيانات عالية الكثافة حيث تحاكي بنوك أحمال متوازية متعددة صفاً كاملاً من عناقيد الذكاء الاصطناعي، فإن تقييم الوحدات بمعزل عن بعضها البعض يُعد أمراً غير كافٍ.

يتطلب تقرير الوميض اختباراً رياضياً صارماً للاتساق عبر الخزائن المتعددة: هل تتصرف الأدوات والآلات التي تدعي أنها توائم متطابقة على المجمع الثانوي نفسه كتصرف توائم متطابقة تحت الحمل الكامل؟

في هذا الدليل الميداني، ليس الاتساق انطباعاً غير رسمي أو تقييماً بصرياً لرسوم بيانية متوازية، بل يُعرّف بمعيار رياضي صارم: **معامل الاختلاف (Coefficient of Variation - CV)**.

$$\text{CV} = \left( \frac{\sigma}{\mu} \right) \times 100\% = \left[ \frac{\sqrt{\frac{1}{N} \sum_{i=1}^N (x_i - \mu)^2}}{\mu} \right] \times 100\%$$

حيث تمثل N عدد خزائن بنوك الأحمال المتوازية في العنقود، وμ هو المتوسط الحسابي للمجموعة، وσ هو الانحراف المعياري للعينة.

(انظر الشكل 03 للاطلاع على المخطط التخطيطي للتوزيع الهيدروليكي للخزائن المتعددة، وتدرجات ضغط المجمع، ودراسات الحالة المقارنة للعناقيد المتوازنة مقابل العناقيد التي تعاني من التجويع).

## أين ينطبق معيار معامل الاختلاف (CV)

يحسب تقرير الوميض معامل الاختلاف (CV) عبر أربعة أبعاد فيزيائية خلال فترة الاستقرار للحالة المستقرة لكل خطوة حمل:

### 1. انتظام القدرة الكهربائية الفعالة (CV ≤ 1.0%)
عبر جميع خزائن بنوك الأحمال المتوازية، يجب موازنة سحب القدرة الكهربائية الفعالة ضمن نطاق تفاوت قدره 1.0%. تتمتع المقاومات المصنعة من سبائك النيكل-كروم عالية الجودة (NiCr 80/20) بتفاوت مقاومة صارم (± 2.0% على البارد، ويتسع إلى ± 1.0% عبر تكوينات الدلتا ثلاثية الأطوار المتوازنة).
- إذا وُجه الأمر لأربع خزائن متوازية بقدرة 120kW، وسحبت ثلاث منها 120.2kW بينما سحبت الخزانة 4 فقط 108.5kW، فإن معامل الاختلاف الكهربائي يرتفع إلى 4.8%.
- يشير معامل الاختلاف الكهربائي الذي يتجاوز 1.0% إلى ارتخاء طرف توصيل (terminal lug)، أو احتراق مصهر فرعي، أو تلف مرحل حالة صلبة (SSR)، أو محول تيار (CT) غير معاير. ويخفق ذلك فوراً في سطر الاتساق الكهربائي.

### 2. انتظام التدفق الحجمي لسائل التبريد (CV ≤ 5.0%)
في شبكة توزيع التبريد الثانوية المتوازنة بشكل سليم، يجب أن يتلقى كل رف تقنية معلومات متوازٍ حصة متطابقة من إجمالي تدفق السائل.
- لأربع وحدات بقدرة 120kW تعمل على مجمع مشترك بإجمالي تدفق قدره 706 LPM، يكون التدفق الفرعي المثالي هو 176.5 LPM لكل وحدة.
- يجب أن تستوفي معدلات تدفق السائل عبر جميع الخزائن النشطة الشرط التالي: **CV ≤ 5.0%**.
- يكشف معامل الاختلاف للتدفق الذي يتجاوز 5.0% عن سوء توزيع هيدروليكي—ينتج عادة عن أطوال خراطيم فرعية غير متساوية، أو التواءات حادة عند أكواع 90 درجة، أو صمامات عدم رجوع داخلية غير مستقرة بشكل صحيح في قارنات الفصل السريع، أو صمامات موازنة فرعية غير مضبوطة.

### 3. انتظام ارتفاع درجة حرارة سائل التبريد العائد (CV ≤ 3.0%)
إذا كانت القدرة الكهربائية منتظمة (CV ≤ 1.0%) وتدفق السائل منتظماً (CV ≤ 5.0%)، فإن قوانين الديناميكا الحرارية تفرض أن يكون ارتفاع درجة حرارة سائل التبريد العائد (ΔT = T_out - T_in) منتظماً أيضاً.
- عبر جميع الخزائن، يجب أن يستوفي ارتفاع درجة الحرارة الشرط التالي: **CV ≤ 3.0%**.
- إذا أظهرت الخزائن من 1 إلى 3 فارق حرارة ΔT = 10.0 K بينما أظهرت الخزانة 4 فارق ΔT = 14.5 K، فإن الخزانة 4 تعاني من تركيز حراري موضعي (غالباً ما ينتج عن انخفاض التدفق). وعلى العكس من ذلك، إذا أظهرت الخزانة 4 فارق ΔT = 2.1 K، فإنها تعاني من قصر في مسار المائع الداخلي يلتف حول قلب التسخين الخاص بها.

### 4. انتظام الضغط التفاضلي للمجمع (CV ≤ 5.0%)
يجب أن يستوفي الضغط التفاضلي المقاس عبر منافذ التزويد والعودة لكل خزانة منفردة الشرط التالي: **CV ≤ 5.0%**. ويثبت ذلك أن جميع الهياكل تقدم معاوقة هيدروليكية متطابقة لمضخات وحدة CDU التابعة للمنشأة.

## الخطر الهيدروليكي: مجمعات العودة المباشرة مقابل العودة العكسية

يفضح فصل الاتساق عيب التمديدات الأكثر شيوعاً في تركيبات بنوك الأحمال السائلة المؤقتة: **تجويع مجمع العودة المباشرة**.

كما هو موضح في الشكل 03:
- في مجمع **العودة المباشرة (ما يدخل أولاً يخرج أولاً - Direct-Return)**، يكون بنك الحمل الأول (الرف 1) هو الأقرب إلى كل من خط تزويد التغذية الرئيسي ومجمع العودة الرئيسي. يختبر الرف 1 أقصر دائرة هيدروليكية وأعلى ضغط تفاضلي متاح (ΔP). وتقع الوحدة الأبعد (الرف 4) عند النهاية الميتة هيدروليكياً، حيث تلاشى ضغط التزويد بفعل احتكاك الأنابيب وتراكم الضغط الخلفي لخط العودة.
- وبدون صمامات موازنة فرعية فردية، يتلقى الرف 4 تدفقاً متدهوراً بشكل كبير (مثل 124.0 LPM مقابل 192.0 LPM عند الرف 1). وينتج عن ذلك معامل اختلاف كارثي للتدفق يبلغ **18.25%**!
- وفي محاولة لإخفاء هذا الإخفاق، تحسب الفرق عديمة الخبرة "متوسط تدفق العنقود" (168.25 LPM) وتعلن اجتياز الاختبار. وفي هذه الأثناء، في الرف 4، تكون سرعة المائع قد انهارت، وارتفعت درجات حرارة الغلاف مقتربة من حدود الفصل عند 85°C، وتعمل مضخات وحدة CDU في منطقة غير مستقرة.
- وفي حلقة أنابيب **العودة العكسية (تيكلمان - Tichelmann)**، تكون الوحدة الأولى التي يتم تغذيتها هي آخر وحدة تعود، مما يضمن أن إجمالي طول الأنبوب المكافئ متطابق عبر جميع الفروع الأربعة. وينخفض معامل الاختلاف الناتج للتدفق بسهولة إلى **0.33%**، مما يضمن مطابقة هيدروليكية حقيقية.

يتطلب تقرير الوميض حساب معامل الاختلاف للتدفق وطباعته في الصفحة الأولى. ويكشف ارتفاع معامل الاختلاف فوراً عن تجويع العودة المباشرة قبل نشر عتاد الحوسبة الفعلي.

## قواعد نافذة التقييم

يجب إجراء تحليل الاتساق عبر **نافذة تقييم مستمرة لمدة خمس دقائق** مأخوذة خلال الجزء النهائي المستقر من فترة تثبيت الحمل البالغة 15 دقيقة.
- يجب أخذ عينات النافذة بمعدل **1 هرتز (1 Hz)** (قراءة حية واحدة في الثانية لكل قناة).
- يجب أن تقتصر النافذة بدقة على الحالة المستقرة. ويجب ألا تمتد أبداً عبر انتقال خطوة حمل أو ضبط لصمام بواسطة المشغل. فإدراج خطوة قدرة داخل النافذة يضخم التباين بشكل مصطنع، مما يتسبب في إخفاق مجموعة نزيهة من الخزائن في الحساب.
- إذا تم تثبيت خطوة الحمل لمدة 3 دقائق فقط، فلن يتوفر لديك ما يكفي من بيانات الحالة المستقرة لحساب معامل الاختلاف. وفي هذه الحالة، يجب عليك تسجيل سطر الاتساق كـ **لم يُنفَّذ (NOT RUN)** أو تكرار الخطوة بفترة استقرار مناسبة. ولا يجوز لك مد النافذة إلى الوراء في مرحلة الإحماء العابرة لجمع نقاط كافية.

## ما لا يستطيع معامل الاختلاف كشفه: احتيال التباين الصفري

يثبت معامل الاختلاف المنخفض أن العنقود يتفق مع نفسه، لكنه لا يثبت أن العنقود يعمل بشكل صحيح.

تأمل نمطي الفشل الخطيرين اللذين ينتجان قيماً منخفضة خادعة لمعامل الاختلاف:
1. **الخروج عن المواصفات بشكل موحد**: تتلقى جميع الخزائن الأربع تدفقاً متطابقاً قدره 130.0 LPM مقابل حد أدنى محدد قدره 170.0 LPM. الانحراف المعياري هو صفر، ومعامل الاختلاف المحسوب للتدفق هو 0.00% ناصع البياض. ومع ذلك، فإن العنقود بأكمله يتضور جوعاً هيدروليكياً بشكل موحد! يجتاز هذا سطر الاتساق، ولكنه يخفق في سطر الاختبار التمهيدي دون قيد أو شرط. إن الفشل الموحد يظل فشلاً.
2. **احتيال البيانات الراكدة / المتجمدة**: إذا تعطل مسار اتصال بوابة الحافة (edge gateway)، أو إذا قام مستطلع Modbus بتسجيل القيم المخزنة مؤقتاً بشكل متكرر دون قراءة السجلات الحية، فستظل القيم المسجلة عبر جميع الخزائن الأربع مجمدة رياضياً. ستبلغ المجموعة الميتة عن انحراف معياري قدره σ = 0.000 ومعامل اختلاف محسوب قدره **0.00%**!

إن معامل اختلاف يبلغ 0.00% تماماً ليس علامة على الكمال الهندسي؛ بل هو في حلقة مائع مضطرب دليل فيزيائي على احتيال في القياس عن بُعد. فالحمل الحراري المضطرب الحقيقي يولد دائماً تقلبات حرارية وضغطية مجهرية.

لذلك، وقبل قبول أي معامل اختلاف محسوب في تقرير الوميض:
- يجب أن يتحقق النظام الإشرافي من أن **تباين العينة σ² > 0** عبر جميع القنوات.
- يجب أن يؤكد قناع بتات الجودة (Quality Bitmask) المكون من 16 بت عدم تفعيل بت "راكد / متجمد" (STALE / FROZEN) لأي قناة.

إذا كان التباين صفراً أو كان بت الجودة معطوباً، فإن معامل الاختلاف المحسوب مجرد طلاء زائف. أسقط السطر بالرسوب فوراً.

## القرارات الواجب تسجيلها

في قسم الاتساق بتقرير الوميض، سجّل الحقائق التالية:

- حدود عتبة معامل الاختلاف المعلنة مسبقاً للقدرة الكهربائية (≤ 1.0%)، وتدفق السائل (≤ 5.0%)، وارتفاع درجة الحرارة (≤ 3.0%)، والضغط التفاضلي (≤ 5.0%).
- النافذة الزمنية الدقيقة البالغة 5 دقائق (طوابع وقت البدء والانتهاء بالثانية) المستخدمة لحساب الحالة المستقرة.
- المتوسط الحسابي (μ)، والانحراف المعياري للعينة (σ)، ومعامل الاختلاف المحسوب لكل معلمة عبر جميع الخزائن المتوازية.
- فحص التباين غير الصفري المعتمد (σ² > 0) الذي يؤكد وجود ارتعاش الاضطراب الحي في كل قناة.
- قرار الاجتياز/الإخفاق الموقع لاتساق الخزائن المتعددة، بتوقيع الغريب بالحروف الأولى.
