ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 6. كيف تُصنع النقطة

النقطة المرسومة على مخطط تقرير الوميض ليست قياساً خاماً، والقياس الخام ليس ملف مسودة مؤقتاً يمكن التخلص منه عند الرغبة.

في التشغيل التجريبي للمهمات الحرجة، يُعد المخطط الهندسي الذي لا يمكنه إبراز بيانات سلسلته الزمنية الخام الأساسية ليس تحليلاً، بل مجرد رسم توضيحي تخطيطي. فإذا تخلصت من البيانات الخام واحتفظت فقط بالمتوسطات المئوية للدقائق، فإنك تفقد القدرة على اكتشاف القوس الكهربائي للموصلات، وكتل التكهف العابرة في مقاييس التدفق، ومهلات انقطاع الاتصال. وعلى العكس من ذلك، إذا قدمت لمدقق سحابة مبعثرة غير مجمعة تضم ستين ألف نقطة في الساعة، فستغرق عيناه في الضوضاء البصرية وتفوت الانجراف الحراري الديناميكي طويل المدى.

يحتفظ تقرير الوميض الاحترافي بكليهما: فهو يكتسب عينات خام عالية التردد، ويؤرشفها في مخزن سلاسل زمنية غير قابل للتعديل، ويبني كل نقطة مرسومة من خلال تجميع إحصائي صارم وقابل للتدقيق.

(انظر الشكل 04 للاطلاع على المقارنة المترولوجية بين ارتعاش الاضطراب الفيزيائي الحي واحتيال الخط المسطح الناتج عن تجميد الذاكرة المؤقتة).

## الاكتساب الخام بتردد 1 هرتز، ثم متوسط الستين ثانية

معدل الاكتساب القياسي لجميع القنوات الأساسية في هذا الدليل الميداني هو **1 هرتز (1 Hz - عينة واحدة في الثانية لكل قناة)**.
- **لماذا يُعد تردد 1 هرتز إلزامياً**: يلتقط معدل أخذ العينات بتردد 1 هرتز الظواهر الفيزيائية الحرجة التي تحدث في أجزاء من الدقيقة: تيار البدء السريع لتدريج مراحل السخان، وزمن فصل الموصل البالغ 14 مللي ثانية أثناء اختبار هبوط التغذية الفردية، وارتفاعات الضغط الديناميكية الناتجة عن حركة الصمام السريعة. ويعمل أخذ العينات مرة كل 10 أو 30 ثانية كمرشح تمرير منخفض حاد يحجب عن المراقب رؤية الحالات العابرة الخطيرة.
- **متوسط الستين ثانية**: تمثل كل نقطة رسمية تُوضع على مخطط السلسلة الزمنية لتقرير الوميض **المتوسط الحسابي لستين عينة متتالية خام مدة كل منها ثانية واحدة**:
 $$\mu_t = \frac{1}{60} \sum_{i=1}^{60} x_i$$
 حيث تُختم كل نقطة بطابع زمني يحمل وقت البدء الدقيق لتلك الفترة البالغة ستين ثانية (مثل `14:22:00.000Z`).
- **قاعدة العينة المفقودة**: إذا أسقطت بوابة الحافة أو مستطلع Modbus الاتصال خلال تلك الدقيقة، مما أدى إلى الحصول على 52 عينة صالحة فقط بدلاً من 60، تُصنف تلك الدقيقة كـ **جزئية (PARTIAL)** في كتلة البيانات. ولا يجوز تحت أي ظرف من الظروف للبرنامج النصي الخاص بإعداد التقارير نسخ متوسط الدقيقة المجاورة أو اصطناع استيفاء خطي (linear interpolation) "للحفاظ على سلاسة المنحنى". فالمنحنى السلس الذي يغطي انقطاعاً في الاتصال هو تزييف تدقيقي.

## بوابة التباين: ضبط احتيال البيانات الراكدة

ستون عينة خام تكون نسخاً متطابقة لقيمة نقطة عائمة مفردة مخزنة مؤقتاً ليست متوسطاً لـ 60 عينة؛ بل هي قيمة واحدة ترتدي ستين طابعاً زمنياً.

في مجرى مائع مضطرب ينقل 176.5 LPM من المائع عبر أنابيب بقطر 1.5 بوصة (DN39)، يتجاوز رقم رينولدز بسهولة Re ≈ 28,000. ويكون تدفق المائع في هذا النظام مضطرباً بشدة. حيث تولد الدوامات الحملية المجهرية، وانفصال الدوامات في الطبقة الحدودية، وترددات مرور شفرات دفاعات المضخة باستمرار تقلبات حرارية وضغطية مجهرية.
- إن مستشعر RTD غاطس فيزيائي أصلي في مائع حي سيُظهر دائماً تباين عينة غير صفري:
 $$\sigma_t^2 = \frac{1}{60} \sum_{i=1}^{60} (x_i - \mu_t)^2 > 0$$
 وعادةً ما يُظهر تدفق درجات الحرارة السليم المأخوذ بمعدل ثانية واحدة انحرافاً معيارياً يبلغ σ ≈ 0.05 K إلى 0.20 K (σ² ≈ 0.0025 إلى 0.0400 K²).
- **بصمة الخط المسطح للاحتلال**: إذا تجمد مسار اتصال بوابة الحافة، أو إذا تعطل برنامج تشغيل محول الإشارات التناظرية إلى رقمية (ADC) وظل يكرر صدى آخر سجل معروف من ذاكرة الوصول العشوائي (RAM)، تصبح القيم المسجلة مسطحة رياضياً. وتقرأ كل عينة على مدار خمس دقائق 45.000000°C بالضبط حتى البت الأقل أهمية. وينهار تباين العينة المحسوب إلى:
 $$\sigma_t^2 \equiv 0.000000\,\text{K}^2$$

في حلقة تبريد سائلة حية، يُعد التباين الذي يساوي صفراً تماماً أمراً مستحيلاً فيزيائياً. إنه الدليل القاطع على **احتيال البيانات الراكدة**.

يجب على محرك إدخال البيانات الآلي لتقرير الوميض إجراء فحص تباين مستمر:
$$\text{إذا كان } \sigma_t^2 \le 1.0 \times 10^{-4}\,\text{K}^2 \text{ لأكثر من 3 دقائق متتالية، قم بتفعيل علم CHANNEL\_FROZEN\_STALE.}$$
عند تفعيل هذا العلم، يجب على محرك التقارير رفض كتلة الدقيقة، وإطلاق تنبيه صوتي، ورفض حساب متوسط متوافق. وإن التكرارات الراكدة تُسقط مرحلة استقرار الخطوة تلقائياً بالرسوب.

## متطلب الملخصات الأربعة في كل خطوة

كلما تم تجميع كتلة بيانات خطوة لتقرير الوميض، يُحظر تماماً الاكتفاء بتقديم متوسط حسابي بسيط. فالمتوسط وحده يمكن أن يخفي ارتفاعاً موضعياً مفاجئاً وخطيراً.

يجب أن تقدم كل كتلة بيانات خطوة **أربع كميات إحصائية إلزامية** لكل قناة نشطة عبر فترة الاستقرار للحالة المستقرة:
1. **الحد الأدنى ($\min$)**: أدنى قراءة خام مسجلة لمدة ثانية واحدة خلال فترة الاستقرار.
2. **الحد الأقصى ($\max$)**: أعلى قراءة خام مسجلة لمدة ثانية واحدة خلال فترة الاستقرار.
3. **المتوسط الحسابي (μ)**: قيمة خط الأساس المركزي عبر جميع العينات الصالحة.
4. **الانحراف المعياري للعينة (σ)**: مقياس الاضطراب الفيزيائي واستقرار التحكم.

### لماذا يُعد الحد الأقصى جوهرياً
تأمل خطوة حمل بقدرة 120kW مع متوسط درجة حرارة لسائل التبريد يبلغ 45.0°C. إذا حدث تكهف وجيز في المضخة أو مرت فقاعة هواء عبر وعاء السخان لمدة 10 ثوانٍ، فقد ترتفع درجة حرارة المائع الموضعية فجأة إلى 68.5°C قبل أن تتعافى.
- في متوسط لمدة 15 دقيقة يضم 900 نقطة، سيرفع ذلك الارتفاع المفاجئ البالغ 10 ثوانٍ عند 68.5°C المتوسط بمقدار ضئيل لا يتعدى 0.26 K—وهي إزاحة قد يتجاهلها أي مدقق باعتبارها خطأ تقريب.
- لكن تسجيل الحد الأقصى يفضح هذه الذروة فوراً: $\max = 68.5°C$. وينبه هذا على الفور الفريق الهندسي إلى أنه تم اختراق حدود درجات حرارة خراطيم EPDM وأن التكهف قد حدث بالفعل.

إن التقرير الذي يحذف الحد الأقصى هو محاولة لدفن القيم التشغيلية القصوى داخل متوسط مريح. اطلب الأرقام الأربعة جميعها في كل سطر.

## القواعد الرياضية لمجاميع الفروع والإجمالي

عند تجميع التدفق والقدرة عبر خزائن متوازية متعددة، يجب أن تحترم القواعد الحسابية التمديدات المادية والتركيب الكهربائي:

- **إجمالي التدفق الحجمي**: يجب حسابه بدقة من مجموع مقاييس التدفق الدوامية الفردية للفروع:
 $$Q_{\text{total}} = \sum_{k=1}^N Q_{\text{branch},k}$$
 لا تجمع مقياس تدفق بالموجات فوق الصوتية للمجمع الرئيسي ومقاييس الفروع الفردية معاً وتدعي أن الحلقة ضخت ضعف كمية المائع!
- **قاعدة المقياس المفقود**: إذا تعطل مقياس التدفق في الخزانة 3 أو انقطع اتصاله، فإن Q_total يصبح غير مكتمل. ويجب أن يذكر تقرير الوميض: *"إجمالي التدفق: غير مكتمل (مقياس الخزانة 3 غير متصل)."* ولا يجوز تحت أي ظرف لبرنامج آلي تقدير تدفق الخزانة 3 عن طريق حساب متوسط الخزائن 1 و2 و4! فالرقم التقديري في المجموع هو اصطناع واختلاق هندسي.
- **إجمالي القدرة الكهربائية**: يجب حسابه من قدرات الأطوار المنفصلة لكل مغذٍ فرعي:
 $$P_{\text{total}} = \sum_{k=1}^N \left( P_{A,k} + P_{B,k} \right)$$
 لا تسجل قراءة قدرة محول المحطة الفرعية في المنبع وتسميها حمل بنك الحمل. فالمحولات في المنبع تتضمن خسائر الكابلات، والإضاءة، وطاقة مضخة مبردات المياه المساعدة التي لا تمس بنك الحمل السائل.

## وضع علامات توضيحية على انتقالات الخطوة الديناميكية

بالنسبة لمشهدي تغير الخطوة المفاجئ والحمل الزائد، يجب أن يوضح مخطط السلسلة الزمنية صراحة الثانية الدقيقة التي صدر فيها الأمر:
- يجب أن يشير خط علامة متقطع أحمر رأسي إلى t_command.
- يجب أن يشير خط علامة أزرق رأسي ثانٍ إلى t_settled، عندما تحقق درجة حرارة المائع والقدرة مرحلة الاستقرار الجديدة الخاصة بهما.
- يجب أن يوضح نص المخطط زمن الارتفاع الملاحظ (Δt_rise) وذروة نبضة الضغط العابرة (ΔP_surge).

إن أي ارتفاع مفاجئ غير موضح بعلامات على المخطط سيفسره المتشكك على أنه خطأ كارثي ويفسره المتفائل على أنه ميزة تشغيلية بارعة. فقط الطوابع الزمنية الدقيقة والمعنونة هي التي تمنع الجدل الذاتي.

## القرارات الواجب تسجيلها

في قسم المترولوجيا وقياسات التقرير، سجّل الحقائق التالية:

- تردد أخذ العينات المؤكد بتردد 1 هرتز لمسجل بيانات الحافة وموقع أرشيف CSV الخام غير القابل للتعديل.
- تباين العينة المحسوب (σ²) لكل قناة عبر فترة الاستقرار، مع الإقرار بأن σ² > 0.
- جدول الملخصات الأربعة (الحد الأدنى، والحد الأقصى، والمتوسط، والانحراف المعياري) لكل معلمة خاضعة للمراقبة في كل خطوة حمل.
- القائمة المعتمدة لمقاييس تدفق الفروع المدرجة في مجموع إجمالي التدفق.
- الطوابع الزمنية الموضحة بدقة لجميع انتقالات أوامر الخطوات وفصل قواطع الدائرة.
