ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 7. كتلة البيانات ومطابقة الاتزان الحراري

يجب أن تمتلك كل مرحلة حمل يدعي تقرير الوميض أنها دليل إثبات كتلة بيانات متطابقة ومعيارية.

إن كتلة البيانات ليست تجميعاً عشوائياً للأرقام الملقاة على الصفحة؛ بل هي جدول ميزانية حرارية ديناميكية منهجية يحتوي على خمسة أقسام إلزامية:
1. **نقاط الضبط والأوامر (Setpoints & Commands)** (النية المعلنة مسبقاً)؛
2. **خط أساس الحالة الأولية (Initial State Baseline)** (الحالة المرجعية السابقة للخطوة مباشرة)؛
3. **بيانات التوزيع الكهربائي (Electrical Distribution Data)** (الطاقة المتحقق منها والمقدمة إلى العناصر)؛
4. **بيانات الإنثالبيا الهيدروليكية (Hydraulic Enthalpy Data)** (الحرارة الممتصة في مجرى السائل)؛
5. **الهواء المرافق وانغلاق الاتزان الحراري (Companion Air & Thermal Closure)** (مطابقة ميزان الطاقة الكلي انطلاقاً من المبادئ الأولية).

إن فقدان أي عنوان من هذه العناوين الخمسة ليس خياراً تنسيقياً اقتصادياً، بل هو إغفال لادعاء هندسي جوهري. (انظر الشكل 06 للاطلاع على مخطط سانكي الكامل لتحلل الطاقة، وجدول المطابقة المكون من أربع خطوات، وأنماط الفشل التشخيصية الأربعة).

## العنوان 1: نقاط الضبط والأوامر

يسجل القسم الأول من كتلة البيانات الأوامر الصادرة إلى الآلة *قبل* بدء فترة الاستقرار:
- الحمل الكهربائي الموجه: مثل 120.0 kW (أو النسبة المئوية المحددة من الحمل الاسمي: 25%، 50%، 75%، 100%، 110%).
- توزيع القدرة الموجه عبر المغذيين المزدوجين: مثل المغذي A = 60.0 kW، والمغذي B = 60.0 kW.
- موضع الصمام التضميني الموجه: مثل صمام TCV = مفتوح بالكامل بنسبة 100% (أو موضع صمام الموازنة المقفل = 4.2 دورة).
- سرعة منفاخ الهواء المرافق الموجهة: مثل 100% (أو تدفق ثابت قدره 1200 CFM).

يجب تسجيل قيمة الأمر من سجل التحكم الإشرافي قبل بدء المؤقت. وتُعد إعادة بناء "الأمر" عن طريق حساب متوسط القدرة الملاحظة أثناء فترة الاستقرار حساباً دائرياً باطلاً: فهو يحول النتيجة المقاسة إلى نقطة ضبط مصطنعة.

## العنوان 2: خط أساس الحالة الأولية

يوثق القسم الثاني حالة النظام خلال الدقيقة السابقة مباشرة لانتقال الخطوة:
- درجة حرارة تزويد سائل التبريد الابتدائية (T_in,init) ودرجة حرارة العودة (T_out,init).
- معدل التدفق الحجمي الابتدائي (Q_v,init) والضغط التفاضلي للمجمع الابتدائي (ΔP_init).
- الطابع الزمني لدقيقة خط الأساس (البدء والانتهاء بالثانية).

يُعد خط الأساس هذا أمراً جوهرياً لفصل الكسب الحراري للحالة المستقرة عن أي انجراف في درجات الحرارة الخلفية يحدث داخل حلقة التبريد الأولية للمنشأة.

## العنوان 3: بيانات التوزيع الكهربائي

يفصل القسم الثالث القدرة الكهربائية الفعالة المسحوبة بواسطة عناصر التسخين. ففي تكوين صناعي ثلاثي الأطوار بجهد 415V ومغذٍ مزدوج، لا يكفي تقديم رقم "كيلوواط" إجمالي منفرد. يجب أن يقدم التقرير:
- **مقاييس المغذي A**: الجهود بين الخطوط (V_AB, V_BC, V_CA)، وتيارات الخطوط (I_A, I_B, I_C)، وإجمالي القدرة الفعالة للمغذي A (P_A)، ومعامل القدرة (PF_A).
- **مقاييس المغذي B**: الجهود بين الخطوط، وتيارات الخطوط، وإجمالي القدرة الفعالة للمغذي B (P_B)، ومعامل القدرة (PF_B).
- **إجمالي القدرة الفعالة**:
 $$P_{\text{elec}} = P_A + P_B$$
- **التحقق من توازن الأطوار**: يجب أن يستوفي عدم اتزان التيار عبر الأطوار الشرط التالي: I_unbalance ≤ 2.0%. ويشير التيار غير المتوازن بشدة إلى أن أحد بنوك المقاومات قد تعطل بالفتح، أو أن أحد أقطاب الموصل الداخلي قد تعرض للنقر الحفري ولم يعد يستقر في مكانه بشكل صحيح.

## العنوان 4: بيانات الإنثالبيا الهيدروليكية

يلتقط القسم الرابع الامتصاص الحراري الديناميكي للحرارة بواسطة مائع التبريد. ويتطلب ذلك قياسات مترولوجية عالية الدقة عبر ست معلمات فيزيائية:
1. **درجة حرارة تزويد سائل التبريد (T_in)**: مقاسة بواسطة مستشعر RTD طراز Pt100 رباعي الأسلاك مغمور في تدفق القلب ($1/3 \sim 1/2 D$).
2. **درجة حرارة عودة سائل التبريد (T_out)**: مقاسة في اتجاه مجرى وعاء التسخين بعد الخلط الكامل للمائع.
3. **صافي ارتفاع درجة الحرارة (ΔT)**:
 $$\Delta T = T_{\text{out}} - T_{\text{in}}$$
4. **معدل التدفق الحجمي (Q_v)**: مقاس بواسطة مقياس تدفق دوامي معاير (مسجل باللتر في الدقيقة، LPM).
5. **الخواص الفيزيائية الحرارية للمائع**: يجب تقييم الكثافة (ρ) والسعة الحرارية النوعية (C_p) عند متوسط درجة حرارة المائع الإجمالية:
 $$\bar{T} = \frac{T_{\text{in}} + T_{\text{out}}}{2}$$
 لمحلول قياسي مكون من 25% بروبيلين جليكول / 75% ماء (PG25) عند $\bar{T} = 40.0°C$، تكون القيم القياسية هي:
 $$\rho = 1025.0\,\text{kg/m}^3, \quad C_p = 3.980\,\text{kJ/(kg}\cdot\text{K)}$$
6. **الحرارة الحرارية المستنتجة للسائل (Q_liquid)**:
 مستمدة مباشرة من المبادئ الأولية للديناميكا الحرارية:
 $$Q_{\text{liquid}} = \dot{m} \cdot C_p \cdot \Delta T = \left( Q_v \times \frac{\rho}{60,000} \right) \cdot C_p \cdot (T_{\text{out}} - T_{\text{in}})$$

بالنسبة للنموذج المرجعي التعليمي الأساسي الذي يعمل عند أقصى حمل مقنن (Q_v = 176.5 LPM, ΔT = 10.04 K):
$$\dot{m} = 176.5 \times \frac{1025.0}{60,000} = 3.015\,\text{kg/s}$$
$$Q_{\text{liquid}} = 3.015\,\text{kg/s} \times 3.980\,\text{kJ/(kg}\cdot\text{K)} \times 10.04\,\text{K} = 120.48\,\text{kW} \times \text{split ratio} \approx 98.6\,\text{kW}$$

## العنوان 5: الهواء المرافق وانغلاق الاتزان الحراري من المبادئ الأولية

في بنيات الذكاء الاصطناعي من فئة NVL72، يتم طرد ما يقرب من 16% إلى 20% من إجمالي حرارة الرف مباشرة إلى هواء قاعة البيانات بواسطة أجهزة الإرسال والاستقبال البصرية، ومراحل تحويل الطاقة في اللوحة الأم، ووحدات الذاكرة. ويجب أن يلتقط قسم الهواء المرافق هذه الحرارة المحسوسة:
- درجة حرارة هواء السحب بالبصيلة الجافة (T_air,in) ودرجة حرارة هواء التفريغ (T_air,out).
- معدل التدفق الكتلي للهواء (ṁ_air) المستمد من عدد دورات المنفاخ في الدقيقة (RPM) والضغط التفاضلي للفوهة المعايرة.
- الحرارة المحسوسة المستنتجة للهواء:
 $$Q_{\text{air}} = \dot{m}_{\text{air}} \cdot C_{p,\text{air}} \cdot (T_{\text{air,out}} - T_{\text{air,in}})$$

### معادلة ميزان الطاقة من المبادئ الأولية
وفقاً للقانون الأول للديناميكا الحرارية، يجب أن تساوي الطاقة الكهربائية الفعالة المزودة لبنك الحمل إجمالي الحرارة الخارجة من حدود الخزانة مضافاً إليها أي خسائر طفيلية غير معزولة:
$$P_{\text{elec}} = Q_{\text{liquid}} + Q_{\text{air}} + Q_{\text{chassis\_loss}}$$

حيث تقتصر عادة خسائر غلاف الهيكل غير المعزول ($Q_chassis\_loss$) عبر الحمل الطبيعي والإشعاع عند حد ≤ 2.0% من إجمالي القدرة عند تركيب عزل بطانية سيراميك داخلي مناسب.

### بوابة نسبة انغلاق الإنثالبيا
يقيّم تقرير الوميض **نسبة انغلاق الإنثالبيا (Enthalpy Closure Ratio)**:
$$\text{Closure Ratio} = \left[ 1.0 - \frac{|P_{\text{elec}} - (Q_{\text{liquid}} + Q_{\text{air}})|}{P_{\text{elec}}} \right] \times 100\%$$

لتحقيق تقييم **اجتياز (PASS)** في كتلة بيانات الخطوة، يجب أن تستوفي نسبة انغلاق الطاقة الشرط التالي:
$$\text{Closure Ratio} \ge 97.0\% \quad \left( \text{أو تفاوت في الطاقة } \le 3.0\% \right)$$

إذا كانت P_elec = 120.0 kW، ولكن مجموع إنثالبيا السائل (Q_liquid = 75.0 kW) وحرارة الهواء (Q_air = 19.0 kW) يبلغ فقط 94.0 kW، فإن نسبة الانغلاق تبلغ 78.3% فقط! وهناك 26.0 kW من الطاقة المفقودة!
- لا يمكن التغاضي عن هذا التفاوت بإضافة "معامل كفاءة" غير موثق أو "تصحيح خسائر".
- يشير فشل انغلاق الإنثالبيا بمقدار 26 kW إلى عيب فيزيائي خطير: حيث يلتف المائع في مسار قصير حول وعاء التسخين عبر صمام تجاوز مفتوح، أو أن معامل معايرة مقياس التدفق (K-factor) غير صحيح، أو أن مستشعرات RTD مستقرة في فروع ميتة راكدة.
- يُسقط فشل انغلاق الطاقة مرحلة استقرار الخطوة بالرسوب دون قيد أو شرط.

## التسلسل الهرمي للتقرير: خزانة واحدة، ثم ملخص العنقود

عند إعداد التقارير لعناقيد الاختبار متعددة الخزائن:
1. يجب طباعة كتلة البيانات المستقلة لكل خزانة فردية أولاً، مع جميع العناوين الخمسة وإحصائيات الملخصات الأربعة ($\min, \max, μ, σ$).
2. أسفل كتل الخزائن الفردية، يتم تجميع **كتلة ملخص العنقود (Cluster Summary Block)**، مع الإبلاغ عن إجمالي القدرة الكهربائية، وإجمالي امتصاص إنثالبيا السائل، وإجمالي حرارة الهواء، ونسبة انغلاق الإنثالبيا على مستوى العنقود بأكمله.

إن ملخص العنقود الذي يبدو هادئاً ومتوازناً لا يمكنه التفوق بالاقتراع على خزانة منفردة أخفقت في انغلاق طاقتها. فإذا كانت الخزانة 4 تحتوي على 20kW من الحرارة المفقودة بينما الخزائن 1 و2 و3 متوازنة، فإن الخزانة 4 تعد إخفاقاً. وأنت لا تدمج الخزانة 4 في متوسط العنقود لاصطناع اجتياز تركيبي زائف.

## القرارات الواجب تسجيلها

لكل كتلة بيانات خطوة يتم تجميعها في تقرير الوميض، سجّل:

- نقاط الضبط الموجهة للقدرة الفعالة، وتقسيم المغذي المزدوج، وموضع صمام الضبط.
- درجات حرارة المائع والهواء لخط الأساس الابتدائي السابق للخطوة.
- الجهود الكهربائية والتيارات ومعاملات القدرة ثلاثية الأطوار، وإجمالي القدرة الفعالة P_elec.
- درجات حرارة المائع المقاسة، والتدفق الحجمي، وكثافة المائع، وحرارته النوعية، وإنثالبيا السائل المستنتجة Q_liquid.
- درجات حرارة الهواء المقاسة، ومعدل تدفق الهواء، والحرارة المستنتجة للهواء المرافق Q_air.
- نسبة انغلاق الإنثالبيا المحسوبة من المبادئ الأولية، مع الإشهاد بأن الانغلاق ≥ 97.0%.
- توقيع المسجّل والغريب بالحروف الأولى لتأكيد ميزان الطاقة.
