ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 9. الحقول المؤتمتة والتقدير البشري

تستخدم منصات التشغيل التجريبي الحديثة برامج نصية مؤتمتة لإدخال البيانات، ومسارات تدفق عمل بايثون (Python pipelines)، ولوحات معلومات سحابية لاستيعاب آلاف نقاط القياس عن بُعد عبر Modbus وMQTT في الثانية الواحدة. وتتسم الأتمتة بالكفاءة والاتساق والحصانة ضد إجهاد الحسابات اليدوية.

ومع ذلك، يجب ألا يتم الخلط أبداً بين برنامج نصي مؤتمت يحسب الأرقام وبرنامج نصي مؤتمت يمنح القبول الفني.

يضع تقرير الوميض حداً صارماً لا يتزعزع بين فئتين متمايزتين من الخلايا:
1. **الخلايا المعبأة بالبرامج النصية (Script-Filled Cells)**: كميات حسابية وإحصائية تُحسب حتمياً انطلاقاً من القياسات الخام عن بُعد.
2. **الخلايا المعبأة بشرياً (Human-Filled Cells)**: القرارات النوعية، وتحديد الامتثال التعاقدي، والتوقيعات القانونية للقبول الفني.

إن الخوارزمية لا تحمل رخصة هندسية مهنية، ولا يمكنها المثول أمام المحكمة، ولا يمكنها تحمل المسؤولية المالية أو التشغيلية عن حريق في قاعة البيانات. تحسب الخوارزمية الأرقام؛ بينما يكتب الإنسان القرار.

## ما يُسمح للبرنامج النصي بملئه

تُعد البرامج النصية المؤتمتة، ومسارات إدخال البيانات، واستعلامات تجميع قواعد البيانات ملائمة بشكل مثالي للعمليات الرياضية الحتمية. ويجوز للبرنامج النصي—بل ينبغي عليه—أن يملأ الحقول التالية دون تدخل بشري:

- **الطوابع الزمنية وأعداد العينات**: أوقات البدء والانتهاء الدقيقة بالمللي ثانية، ومدة فترات الاستقرار بالثواني، والعدد الإجمالي للعينات الخام الصالحة المأخوذة كل ثانية واحدة لكل قناة.
- **الملخصات الإحصائية**: المتوسط الحسابي (μ)، والحد الأدنى ($\min$)، والحد الأقصى ($\max$)، والانحراف المعياري للعينة (σ)، والتباين (σ²) عبر نوافذ زمنية محددة.
- **الحسابات الفيزيائية المستمدة**: معدل التدفق الكتلي (ṁ)، وكثافة المائع الإجمالية (ρ)، والسعة الحرارية النوعية (C_p)، وامتصاص إنثالبيا السائل (Q_liquid)، والحرارة المحسوسة للهواء المرافق (Q_air).
- **مقاييس الخزائن المتعددة**: متوسطات المجموعة، والانحرافات المعيارية للمجموعة، ومعامل الاختلاف (CV) عبر الخزائن المتوازية.
- **نسب انغلاق الإنثالبيا**: النسبة المئوية الدقيقة للانغلاق بين القدرة الكهربائية الفعالة وإجمالي التشتت الحراري الديناميكي (P_elec مقابل Q_liquid + Q_air).
- **أعلام الشذوذ الخوارزمية**: تنبيهات مؤتمتة تشير إلى الخطوط المسطحة ذات التباين الصفري (σ² ≤ 1.0 × 10^{-4})، وفجوات الاتصال المفقودة، وقراءات المستشعرات الخارجة عن النطاق، وأوقات تحفيز نقاط التغير المرشحة من خوارزميات Focus أو FLOC أو CPOP.

ينفذ الحاسوب العمليات الحسابية أسرع وبدقة تفوق كثيراً إنسان يحمل آلة حاسبة جيبية. دع البرنامج النصي يقوم بالحسابات.

## ما يُحظر تماماً على البرنامج النصي كتابته

لا يجوز تحت أي ظرف من الظروف لبرنامج نصي مؤتمت، أو لماكرو لوحة معلومات، أو لنموذج ذكاء اصطناعي توليد الكلمات التالية:
- **اجتياز (PASS)**
- **إخفاق (FAIL)**
- **لم يُنفَّذ (NOT RUN)**
- **مُعفى / مُتنازل عنه (WAIVED)**

إن البرنامج النصي المؤتمت الذي يقيّم صفاً، ويلاحظ أن درجة الحرارة المحسوبة هي 45.1°C مقابل حد أقصى قدره 46.0°C، ثم يختم تلقائياً كلمة "PASS" على ملف PDF قد تجاوز سلطته وصلاحياته.

### لماذا يُعد "الاجتياز" المؤتمت أمراً خطيراً
تأمل ما لا تستطيع الخوارزمية معرفته:
- لا تعلم الخوارزمية أن مستشعر RTD الذي يبلغ عن 45.1°C قد تم تركيبه بالخطأ في فرع مسدود بارد وليس في المجرى النشط.
- لا تعلم الخوارزمية أن خرطوم التجاوز المؤقت قد التوى خلف الخزانة، أو أنه تم إجراء تعديل يدوي غير مسجل للصمام أثناء فترة التثبيت.
- لا تعلم الخوارزمية أن العميل أصدر نشرة شفهية طارئة ذلك الصباح لتعديل نطاق الاختبار من 46.0°C هبوطاً إلى 44.0°C.

إن البرنامج النصي المؤتمت الذي يكتب "PASS" يُسكن الفريق الهندسي في شعور زائف بالأمان؛ فيتوقف المشغلون عن النظر إلى الأنابيب المادية، ويتوقفون عن الاستماع إلى تكهف المضخات، ويتوقفون عن التحقق من ملصقات معايرة الأدوات، مفترضين أن "البرنامج يتعامل مع الامتثال".

في هذا الدليل الميداني، تولد خلايا القرار في قالب تقرير الوميض فارغة تماماً. ولا يمكن ملؤها إلا بيد بشرية باستخدام قلم حبر أو توقيع رقمي مشفر وموثق.

## جريمة التجاوز البشري غير المصرح به

إن نمط الفشل المعاكس ضار بالقدر نفسه: وهو إنسان يلاحظ خلية رياضية فاشلة حسبها البرنامج النصي، فيقوم بالكتابة فوق القرار مستبدلاً إياه بكلمة "PASS" غير مصرح بها.

فإذا حسب البرنامج النصي على نحو صحيح أن معامل الاختلاف للتدفق هو **7.2%** مقابل حد أقصى قدره **5.0%**، فلا يجوز لمهندس أن يكتب "PASS" بجوار تلك الخلية ويضيف عذراً شفهياً: *"كان التدفق غير متساوٍ قليلاً، لكن التبريد الإجمالي بدا جيداً."*

هذا التصرف ليس تفسيراً هندسياً، بل هو تنازل غير مسجل وغير شرعي.

إذا أخفقت خلية محسوبة:
- يجب أن يكون القرار البشري لذلك السطر هو **إخفاق (FAIL)**.
- وإذا اعتقد فريق المشروع بصدق أن هذا الفشل لا يضر بهدف التشغيل التجريبي الأوسع، فيجب على مالك الورقة تفعيل **بروتوكول التنازل الرسمي (Waiver Protocol)**:
 1. تعديل مواصفات أساس التصميم لتوسيع التفاوت صراحة من 5.0% إلى 7.5%؛
 2. تعيين علامة مراجعة جديدة للوثيقة (مثل Rev 2.5)؛
 3. إعادة تصنيف الادعاء رسمياً كقيد معلوم؛
 4. الحصول على تفويض خطي وموقع من مالك المنشأة.

إن التنازل المنفذ في وضح النهار مع مراجعة محدثة للوثيقة هو قرار هندسي قابل للتدقيق. أما كتابة "PASS" بشرية فوق خلية فاشلة في عتمة جدول بيانات، فهي تزوير لسجل الاختبار.

## تصميم واجهة العمودين

لفرض هذا الانضباط برمجياً ومطبعياً، يجب على كل قالب لتقرير الوميض تطبيق **واجهة العمودين (Two-Column Interface)** الصارمة:

| العمود الأيمن: كتلة البيانات المؤتمتة (ملك للبرنامج) | العمود الأيسر: التقييم والقرار (ملك للإنسان) |
| :--- | :--- |
| • القدرة الموجهة: 120.0 kW | • الاستشهاد بالحد المعتمد: DOC-SPEC Rev 2.4, Table 2 |
| • القدرة المقاسة: 120.2 kW | • توازن المغذي المؤكد: عدم اتزان الأطوار < 1.0% |
| • حرارة السائل المستنتجة: 98.6 kW | • المعقولية الحرارية الديناميكية: مؤكدة |
| • انغلاق الإنثالبيا: 98.0% | • الفحص المادي للعتاد: لا تسريبات / أصوات طبيعية |
| • معامل اختلاف التدفق المحسوب: 2.95% (σ = 5.21 LPM) | • التحقق من الاتساق: اجتاز ضمن عتبة 5.0% |
| • قناع الجودة: 0x0007 (صالح، σ² > 0) | • **القرار البشري**: **اجتياز (PASS)** [التوقيع: E.V.، كبير مهندسي CxA] |

يحتوي عمود البيانات المؤتمتة على أرقام غير معدلة يولدها الكود البرمجي، بينما يحتوي عمود التقييم والقرار على التدقيق البشري، وفحوصات التحقق اليدوية، والتوقيع المسؤول النهائي.

## القرارات الواجب تسجيلها

في قسم الحوكمة بتقرير الوميض، سجّل:

- إصدار البرنامج، والمجموع الاختباري للبرنامج النصي (تجزئة SHA-256)، وفرع المستودع لمسار تجميع البيانات المؤتمت.
- البيان المعتمد بأن جميع خلايا القرار (اجتياز / إخفاق / لم يُنفذ) تمت مراجعتها يدوياً وإدخالها بواسطة السلطات البشرية المحددة.
- أي تنازلات رسمية تم اللجوء إليها خلال الحملة، مع الإشارة إلى مراجعة الوثيقة المعتمدة وتوقيع المالك.
