ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 11. جملة القبول أو الرفض

يجب أن تكون الفقرة الافتتاحية لتقرير الوميض جملة واحدة لا لبس فيها.

إما أن تكون الإعلان الرسمي للقبول الفني، أو جملة الرفض الصريحة. لا يوجد حل وسط، ولا توجد فقرة مهذبة تشرح أن الآلة أظهرت "إمكانات هائلة" أو أن فترة ما بعد الظهيرة كانت "ناجحة إلى حد كبير على الرغم من شذوذ طفيف".

في التشغيل التجريبي لمراكز البيانات للمهمات الحرجة، يُعد الغموض عبئاً خطيراً. فالصياغة النثرية الغامضة في تقرير الاختبار هي الطريقة التي تتسلل بها المعدات غير المتحقق منها لتتصل ببنية تحتية حوسبية حية تقدر بملايين الدولارات. ويجب أن يكون أي مدقق أو مالك أو مشرف مقاول قادراً على قراءة الجملة الافتتاحية ومعرفة ما إذا كانت الآلة مقبولة أم مرفوضة بيقين قانوني وفني مطلق.

## قواعد جملة القبول الفني

إذا حققت جميع اجتيازات المشاهد الخمسة التي تمت محاولتها تقييم اجتياز (PASS)، واستوفى اتساق الخزائن المتعددة عتبات معامل الاختلاف (CV) الخاصة به، وتجاوزت نسبة انغلاق الإنثالبيا 97.0%، وتم التأكد من أن تدفق القياس عن بُعد حي وغير متجمد، فاكتب **جملة القبول (Sentence of Acceptance)**:

> **"نشهد بأن شوط اختبار بنك الحمل السائل [RUN-ID]، المنفذ في [التاريخ] في [قاعة البيانات / الجناح]، قد استوفى بالكامل جميع اجتيازات العمليات التشغيلية الإلزامية الخمس—الاختبار التمهيدي، والتدرج المرحلي، وزيارة الحمل الزائد، وقفزة تغير الخطوة، وخطأ انقطاع التغذية الفردية 2N—في توافق صارم مع [عنوان المواصفات، علامة المراجعة]. وحافظت جميع الخزائن المتوازية على اتساق التدفق ضمن معامل اختلاف CV = [X.X]% (العتبة <= 5.0%) واتساق كهربائي ضمن CV = [X.X]% (العتبة <= 1.0%). وحققت نسبة انغلاق إنثالبيا الطاقة الكلية [XX.X]% مع صفر تكرارات متجمدة لسجلات القياس عن بُعد. ونشهد بأن عنقود الاختبار يمثل أداءً مطابقاً لجانب الرف ونوصي بالانتقال إلى اختبار الأنظمة المتكاملة من المستوى الخامس (Level 5 Integrated System Testing)."**

لاحظ البناء اللغوي الصارم لهذه الجملة:
- تسمي معرّف الشوط الفريد والموقع المادي بدقة.
- تذكر جميع الاجتيازات الخمسة صراحة بأسمائها.
- تستشهد بعنوان الوثيقة المجمدة وعلامة المراجعة التي حددت المعايير.
- تذكر المقاييس المحسوبة الدقيقة للاتساق (CV) إلى جانب عتباتها العددية.
- تشهد بنسبة انغلاق إنثالبيا الطاقة الحرارية الديناميكية والحالة غير المتجمدة للقياسات الخام عن بُعد.
- تختتم بتوصية تشغيلية قاطعة لا لبس فيها.

كل ادعاء في هذه الجملة مثبت في خلية قابلة للتدقيق في التقرير الأساسي. ويمكن لأي شخص غريب يقرأ هذه الجملة تتبع كل بند مباشرة إلى جدول مؤرخ بطابع زمني.

## قواعد جملة الرفض

إذا أخفق مشهد واحد تمت محاولته، أو إذا كان تدفق الخزائن المتعددة غير متوازن بشدة، أو إذا تعطل مسار اتصال، فلا تكتب جملة مخففة. بل اكتب **جملة الرفض (Sentence of Refusal)**:

> **"نرفض القبول الفني لشوط اختبار بنك الحمل السائل [RUN-ID]، المنفذ في [التاريخ] في [قاعة البيانات / الجناح]. وفي حين حقق العنقود تقييم اجتياز (PASS) في الاختبار التمهيدي والتدرج المرحلي والحمل الزائد، فإن الشوط أَخْفَقَ (FAILED) في مشهد خطأ انقطاع التغذية الفردية 2N عند [الطابع الزمني UTC] عندما تسبب فصل متعمد للمغذي A في هبوط جهد غير معالج على ناقل التحكم بجهد 24VDC، مما أدى إلى إعادة تشغيل وحدة الـ PLC الإشرافية وفقدان القياس عن بُعد لمدة 142 ثانية. القبول الفني مرفوض، ويُحظر على العنقود الانتقال إلى اختبار الأنظمة المتكاملة من المستوى الخامس لحين تصحيح مصدر طاقة الصمام الثنائي OR وإجراء إعادة اختبار معتمدة لمشهد هبوط 2N."**

لاحظ خصائص جملة الرفض:
- تقر بالمشاهد التي اجتازت بنجاح، مما يحفظ فضل العمل الهندسي الذي نجح.
- تحدد المشهد الدقيق الذي أخفق والطابع الزمني الدقيق للفشل.
- تسمي السبب الجذري الفيزيائي الدقيق: هبوط جهد غير معالج على ناقل التحكم بجهد 24VDC أعاد تشغيل الـ PLC.
- تذكر النتيجة المترتبة المحددة: فقدان القياس عن بُعد لمدة 142 ثانية.
- تختتم بحظر تشغيلي صريح وتحدد الإجراء التصحيحي الفني الدقيق المطلوب قبل السماح بإعادة الاختبار.

إن جملة الرفض المكتوبة بهذا المستوى من الدقة ليست هزيمة؛ بل هي أسمى تعبير ممكن عن الاحترافية الهندسية. فهي تحمي المنشأة من تشغيل عيب خفي كان ليتسبب بخلاف ذلك في انقطاع كارثي لعنقود الحوسبة أثناء عمليات تدريب الذكاء الاصطناعي الحية.

## الكلمات المحظورة للتلطيف المؤسسي الزائف

يحظر تقرير الوميض تماماً مفردات التهرب والمواربة المؤسسية. ويجب ألا تظهر العبارات التالية أبداً في أي مكان في الوثيقة:

- *"أدى بنك الحمل أداءً مرضياً بشكل عام..."* (الرضا ليس رقماً؛ إذا اجتاز، فاذكر الاجتياز؛ وإذا أخفق، فاذكر الإخفاق).
- *"كان التبريد متوافقاً بشكل عام مع التوقعات..."* (التوقعات هي أمنيات غير مكتوبة؛ استشهد بمراجعة المواصفات واذكر الانحراف المقاس).
- *"حدث خلل طفيف في القياس عن بُعد، لكن الاتجاه بدا مستقراً..."* (خلل القياس عن بُعد هو بيانات مفقودة أو فاسدة؛ سَمِّه قراءة مفقودة أو ذاكرة مؤقتة متجمدة).
- *"أظهر النظام إمكانات قوية للتشغيل عالي الكثافة..."* (إن بنك الحمل أداة اختبار معايرة، وليس طالباً يحتاج إلى التشجيع).

كلما ضبطت نفسك تكتب جملة تهدف إلى جعل مقاول أو مورّد أو عميل يشعر بالراحة تجاه رقم فاشل، فاحذف الجملة. واستبدلها بالقيمة المقاسة، والحد المعتمد، والقرار الصريح.

## الترتيب الرأسي للصفحة الأولى

يجب أن تتبع الصفحة الأولى من تقرير الوميض هذا الترتيب الرأسي الصارم:

1. **كتلة العنوان ومعرّف الشوط** (معرّف الشوط، التاريخ، موقع المنشأة، نقطة ندى البيئة المحيطة).
2. **جملة القبول أو الرفض** (معروضة بوضوح بخط عريض داخل لوحة ملخص مخصصة).
3. **جدول تدقيق الاجتيازات الخمسة** (الاختبار التمهيدي، التدرج، الحمل الزائد، تغير الخطوة، خطأ انقطاع التغذية الفردية مع القيم المقاسة، والتفاوتات، والقرارات).
4. **مقاييس الاتساق وانغلاق الطاقة** (قيم CV المحسوبة، نسبة انغلاق الإنثالبيا، شهادة التباين غير الصفري).
5. **كتلة توقيعات السلطات المسؤولة** (توقيعات مؤرخة لمالك الورقة، والمشغّل، والمسجّل، والغريب).

إذا قرأ شخص غريب هذه الصفحة الأولى فقط، فإنه يمتلك 100% من الحقيقة التعاقدية والفنية لشوط الاختبار. وتوجد الصفحات المتبقية فقط لإثبات أن هذه الصفحة الأولى قد قالت الحقيقة.

## القرارات الواجب تسجيلها

قبل نشر تقرير الوميض، تحقق من:

- اختيار الجملة الافتتاحية—إما جملة القبول أو جملة الرفض—دون أي مواربة أو تلطيف.
- تطابق جميع الأرقام المضمنة في الجملة الافتتاحية تماماً مع كتل البيانات الأساسية.
- تثبيت التوقيعات الأربعة المطلوبة أسفل الإعلان الافتتاحي مباشرة.
