ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 12. التخطيط البياني المؤتمت والنزاهة البصرية

يُعد المولد المؤتمت للتقارير أو لوحة المعلومات الإشرافية أداة قوية لتحويل القياسات الخام عن بُعد إلى تمثيلات بصرية سريعة. ومع ذلك، فإن المخطط البياني المؤتمت ليس سلطة مستقلة بذاتها؛ بل هو مجرد إسقاط بصري للأرقام المسجلة في كتل البيانات الأساسية.

وإذا اختلف المخطط البصري وكتلة بيانات تقرير الوميض، فإن الأرقام الواردة في كتلة البيانات هي الحاكمة دائماً. فالمنحنى الأنيق والسلس الذي تولده مكتبة رسم بياني لا يمتلك السلطة لتمرير خلية أسقطتها ورسبت فيها مصفوفة البيانات الخام.

علاوة على ذلك، فإن إعداد الرسوم البيانية في التشغيل التجريبي محفوف بالخداع البصري الخفي—بعضه غير مقصود وبعضه متعمد. فيمكن لمحور رأسي غير معاير أن يسوي تجويعاً خطيراً في التدفق بنسبة 15% حتى يبدو كخط رفيع كالشعرة، بينما يمكن لعنوان موضوع بشكل خاطئ أن يجعل المدقق يخلط بين استهلاك القدرة الكهربائية وسعة التبريد السائل المعتمدة.

يحدد هذا الفصل القواعد الصارمة لإعداد الرسوم البيانية المؤتمتة، وأخلاقيات التدريج البصري، وتخطيطات الرسوم البيانية المطلوبة.

## ما يجب على المشغّل ضبطه قبل رسم أي منحنى

يجب ألا يُسمح أبداً لبرنامج نصي مؤتمت لإعداد التقارير بتخمين حدود مجموعة بياناته. وقبل توليد رسم بياني واحد، يجب على المشغّل تحديد معلمتين صراحة في تكوين البرنامج النصي:

1. **النافذة الزمنية الدقيقة**: طوابع وقت البدء والانتهاء، محددة بالثانية الدقيقة (مثل `START = 2026-10-14T14:00:00Z`، و`END = 2026-10-14T15:30:00Z`). ويجب على البرنامج سحب البيانات بدقة من داخل هذه النافذة فقط. فالتقرير المؤتمت الذي يستخدم نافذة عائمة وغامضة (مثل "آخر 60 دقيقة") سينزلق إلى الأمام أثناء المراجعة، مما يغير المتوسطات المحسوبة مع تبريد النظام.
2. **قائمة الوحدات الصريحة**: القائمة الدقيقة للأرقام التسلسلية لخزائن بنوك الأحمال النشطة في الاختبار (مثل `UNITS = ["LB-01", "LB-02", "LB-03", "LB-04"]`). ولا تسمح أبداً لقالب تقرير بالاحتفاظ بقوائم وحدات مبرمجة برمجياً بشكل ثابت من مهمة سابقة. فإذا تم تشغيل قالب يحمل عنوان "اختبار صف مكون من 18 خزانة" في يوم تم فيه توصيل 4 خزائن فقط، فستكون الأرقام الناتجة فوضى إدارية محرجة.

يجب أن يطبع كل رسم بياني مولد نافذته الزمنية وقائمة وحداته النشطة مباشرة في شريط العنوان الفرعي العلوي.

## متطلب المخططين: مخطط العنقود المركب مقابل الفحص الفردي المتعمق

كلما تم تقديم معلمة فيزيائية في التقرير المؤتمت، يُحظر توليد مخطط مجمع منفرد. فالمخطط المنفرد الذي يظهر فقط مجموع العنقود أو متوسطه يخفي التباعد والانحراف على مستوى الخزائن الفردية.

يجب على محرك إعداد التقارير توليد **مخططين متكاملين** لكل كمية خاضعة للمراقبة:

### المخطط A: مخطط العنقود المركب (The Overlaid Cluster Chart)
تُرسم جميع الخزائن المتوازية معاً على مجموعة محاور واحدة، باستخدام ألوان خطوط عالية التباين يسهل تمييزها:
- يتيح ذلك للمدقق أن يرى على الفور ما إذا كانت إحدى الخزائن "تغرد خارج السرب"—على سبيل المثال، ملاحظة ثلاث خزائن تتبع عند 176 LPM بينما تنخفض الخزانة 4 إلى 124 LPM.
- يُرسم المتوسط الحسابي للعنقود (μ) كخط أصفر متقطع عريض يمر عبر مركز النطاق.

### المخطط B: مخطط الفحص المتعمق للخزانة المنفردة (The Individual Cabinet Deep-Dive Chart)
تُمنح كل خزانة منفردة لوحة رسم بياني مخصصة لها بمحور رأسي محسّن خاص بها:
- يمنع هذا خداع التدريج الشائع: فإذا ارتفعت درجة حرارة العودة في الخزانة 4 من 45.0°C إلى 49.8°C، فإن رسمها على مخطط مركب يمتد محوره الرأسي من 0°C إلى 100°C سيجعل الارتفاع المفاجئ البالغ 4.8K يبدو ضئيلاً وغير ملحوظ.
- أما في مخطط الفحص المتعمق المخصص لها، فيمتد المحور الرأسي بإحكام عبر نافذة التشغيل (مثل 30°C إلى 55°C)، مما يضمن ظهور ارتفاع درجة الحرارة وأي تذبذب بحثي عالي التردد بوضوح تام.

## الإحصائيات الموجزة الأربع أسفل كل مخطط

أسفل كل لوحة رسم بياني مولدة، يجب على محرك التقارير المؤتمت حساب وطباعة جدول ملخص معياري يحتوي على أربعة مقاييس محددة لتلك النافذة المحددة:

1. **الحد الأدنى ($\min$)**
2. **الحد الأقصى ($\max$)**
3. **المتوسط الحسابي (μ)**
4. **القيمة الوسيطة ($\tilde{x}$)**

### لماذا يُعد الوسيط إلزامياً
في إدخال القياسات عن بُعد المؤتمت، يمكن لعمليات تبديل موصلات الكهرباء وتشغيل قواطع الجهد العالي أن تحث نبضة تداخل كهرومغناطيسي (EMI) تتسبب في قيام محول الإشارات التناظرية إلى رقمية (ADC) بتسجيل قراءة شاذة ووحيدة لمدة مللي ثانية واحدة (مثل تسجيل عينة واحدة بقيمة 1200 kW قبل العودة إلى 120.0 kW).
- في فترة استقرار تضم 900 عينة، ستسحب تلك العينة السيئة الواحدة المتوسط الحسابي صعوداً بمقدار 1.2 kW، مما يشوه حساب انغلاق الطاقة.
- أما الوسيط فهو محصن بطبيعته ضد القيم الشاذة المنعزلة. ومقارنة المتوسط الحسابي (μ = 121.2 kW) بالوسيط ($\tilde{x} = 120.0 kW$) تفضح على الفور وجود ارتفاع مفاجئ غير متماثل.
- وإذا تطابق الحد الأقصى والحد الأدنى ($\max = \min = 45.000°C$)، فيجب على محرك التقارير تمييز الجدول تلقائياً باللون الأحمر مع وضع التسمية التالية: **"تحذير: تم اكتشاف تباين صفري (ذاكرة مؤقتة متجمدة)."**

## فئات المخططات الأساسية

يجب أن ينتج التقرير المؤتمت خمس مجموعات من المخططات المعيارية:

### 1. مجموعة القدرة الكهربائية
- إجمالي القدرة الفعالة للعنقود (kW) بمرور الوقت.
- القدرة الفعالة لكل خزانة منفردة مركبة ومنفصلة.
- الجهود بين الخطوط ثلاثية الأطوار وتيارات أطوار المغذيات.
- التحقق من مشاركة المغذي A والمغذي B للقدرة بتماثل (50% ± 1.0%).

### 2. مجموعة هيدروليكا سائل التبريد
- معدل التدفق الحجمي لكل خزانة (Q_v باللتر/دقيقة LPM).
- الضغط التفاضلي للمجمع (ΔP = P_in - P_out بالكيلوباسكال kPa).
- إجمالي معدل تدفق الحلقة الثانوية، مستمداً صراحة كمجموع لمقاييس تدفق الفروع.

### 3. مجموعة الإنثالبيا الحرارية
- درجة حرارة تزويد سائل التبريد الثانوي (T_in) ودرجة حرارة العودة (T_out) لكل خزانة.
- ارتفاع درجة الحرارة التفاضلي (ΔT = T_out - T_in) لكل خزانة.
- **بوابة فحص الإشارة (Sign Check Gate)**: يجب أن يكون الفارق موجباً بشكل قاطع (T_out > T_in). فإذا تسبب خطأ في السباكة في عكس الخراطيم، فسيُرسم ΔT كقيمة سالبة. ويُحظر تماماً على برنامج الرسم البياني تطبيق دالة القيمة المطلقة (`abs(delta_t)`) لجعل التوصيل المعكوس يبدو صحيحاً! يجب رسم القيمة السالبة كقيمة سالبة وتفعيل علم إخفاق (FAIL) تلقائي.

### 4. مجموعة الحرارة المستنتجة الحقيقية مقابل القدرة الكهربائية
- رسم القدرة الكهربائية الفعالة (P_elec) جنباً إلى جنب مع إنثالبيا السائل الحقيقية المستنتجة (Q_liquid = ṁ C_p ΔT).
- لا يجوز تحت أي ظرف من الظروف إعادة تسمية منحنى القدرة الكهربائية ليصبح "قدرة التبريد"!
- فالقدرة الكهربائية هي طاقة مسلمة من لوحة المفاتيح الكهربائية، بينما قدرة التبريد هي طاقة حرارية ممتصة بواسطة مجرى المائع. وإن رسمهما على المحور نفسه بألوان متميزة يكشف على الفور أي تسرب تجاوز داخلي أو حرارة مفقودة.

### 5. مجموعة الهواء المرافق
- درجة حرارة هواء السحب بالبصيلة الجافة (T_air,in) ودرجة حرارة هواء العادم (T_air,out).
- الفارق الحراري لدرجة حرارة الهواء (ΔT_air).
- الحرارة المحسوسة المستنتجة للهواء (Q_air).

## قواعد أخلاقيات التدريج البصري

يجب ألا يتم التلاعب بالمقاييس البصرية أبداً لتلميع أداء المعدات. وتُعد قواعد الرسم البياني التالية إلزامية:

- **حظر قمع خط الصفر لادعاءات السعة**: عند رسم القدرة الإجمالية أو التدفق الإجمالي مقابل الحمل الاسمي المقنن، يجب أن يتضمن المحور الرأسي خط الأساس الصفري حتى يتمكن المشاهد من رؤية الحجم الحقيقي للخطوات.
- **حظر توسيع المحاور بشكل مفرط لإخفاء التباين**: عند رسم الاستقرار الحراري أو انتظام التدفق عبر فترات الاستقرار، يجب ألا يتم توسيع المحور الرأسي مصطنعاً إلى ± 100 K أو ± 500 LPM لجعل التذبذب البحثي الحاد يبدو كخط مستقيم. يجب تدريج المحور بإحكام وفق نطاق التفاوت المعتمد (مثل T_nominal ± 5.0 K).
- **خطوط الشبكة الصريحة**: يجب أن يعرض كل مخطط خطوط شبكة أفقية ورأسية خفيفة عند الفواصل الهندسية القياسية (مثل كل 5 دقائق، وكل 10 kW، وكل 1.0 K) للسماح بالتدقيق البصري السريع دون مسطرة رقمية.

## القرارات الواجب تسجيلها

في قسم الرسوم البيانية بتقرير الوميض، وثّق:

- الطوابع الزمنية الدقيقة لبدء وتوقف نافذة الرسم البياني.
- القائمة المؤكدة للأرقام التسلسلية للخزائن النشطة المضمنة في التوليد البصري.
- دقة أخذ العينات لكل قناة مرسومة (عينات خام لمدة 1 ثانية مقابل متوسط متحرك لمدة 60 ثانية).
- التأكيد على عدم تطبيق أي تحويلات للقيمة المطلقة أو مرشحات تنعيم اصطناعية على السلاسل الخام.
