ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 14. اكتساب القياسات عن بُعد، ومسارات تدفق Modbus-TCP وMQTT

إن تقرير الوميض أو المخطط البياني المؤتمت لا يكون نزيهاً إلا بقدر نزاهة مسار تدفق القياسات الرقمية عن بُعد الذي ملأ خلاياه.

وفي اختبارات مراكز البيانات الحديثة بمقياس الميغاوات، لا تظهر القياسات عن بُعد بشكل سحري داخل قاعدة البيانات. بل تقطع سلسلة من القفزات المادية والرقمية المنفصلة: من عنصر مستشعر RTD غاطس ومبتل، عبر محول إشارات تناظرية إلى رقمية (ADC) محلي، عبر ناقل المجال الصناعي Modbus-TCP، عبر بوابة مجمّع الحافة، وعبر وسيط رسائل MQTT إلى مخزن سلاسل زمنية غير قابل للتعديل.

وإذا أخفقت أي قفزة منفردة في تلك السلسلة بصمت—إذا ختم مستطلع الحافة طابعاً زمنياً جديداً على ذاكرة تخزين مؤقتة لم تُحدَّث، أو إذا نشر وسيط MQTT رسالة "محتجزة" (retained) مخزنة مؤقتاً من الأمس—فإن تقرير الوميض الناتج يصبح محض خيال وتزييف.

يحدد هذا الفصل المواصفات الفنية لكل قفزة، مفصلاً بنيات سجلات Modbus الدقيقة، واصطلاحات ترتيب البايتات، وبنيات قناع بتات الجودة (Quality Bitmask)، ومخططات حمولات JSON المطلوبة لضمان سلامة البيانات ونزاهتها.

(انظر الشكل 02 للاطلاع على البنية المتكاملة لقفزات القياس عن بُعد من البداية إلى النهاية، وفخ تبديل الكلمات لمعيار IEEE-754، وسجل قناع بتات الجودة المكون من 16 بت، ومخطط حمولة JSON المعياري).

## القفزتان 1 و2: من المستشعر المادي إلى جهاز الإرسال المحلي

تبدأ الرحلة عند حدود العملية الفيزيائية المادية:
- **درجة الحرارة**: عناصر RTD طراز Pt100 رباعية الأسلاك من الفئة A مغمورة مباشرة في قلب التدفق المركزي ($1/3 \sim 1/2 D$) لنزول المجمع، ومحشوة بمركب أكسيد الزنك الحراري داخل آبار حرارية (thermowells) مائلة بزاوية 45 درجة.
- **التدفق الحجمي**: مقاييس تدفق دوامية (vortex shedding flow meters) مدمجة في الخط توفر نبضات أو مخرجات ترددية رقمية عالية التردد، محصنة ضد تحولات لزوجة المائع عبر نطاق درجات حرارة التشغيل.
- **الضغط التفاضلي**: أجهزة إرسال ضغط ساكن بيزومقاومة متصلة بمآخذ ساكنة مصقولة ومتساطحة ومثقوبة عمودياً على جدار الأنبوب.

عند جهاز الإرسال، تقوم محولات ADC عالية الدقة 24 بت بتقنية سيغما-دلتا (Sigma-Delta) بأخذ عينات من الجسر الفيزيائي بتردد 1 كيلوهرتز، وتطبيق مرشح متوسط متحرك رقمي محلي لإخراج قراءة معايرة مرة واحدة كل ثانية (**1 هرتز - 1 Hz**).

## القفزة 3: بنية ناقل المجال Modbus-TCP

تعرض وحدة التحكم الداخلية لبنك الحمل معلماتها التشغيلية عبر المنفذ الصناعي القياسي **Modbus-TCP (منفذ إيثرنت 502)** أو Modbus-RTU (ناقل تسلسلي RS-485 يعمل بسرعة 115,200 باود، 8-N-1):

- **الملفات المنفصلة (الوظيفة 0x01 / 0x05 - Discrete Coils)**: حالات التحكم الثنائية—مواضع الصمامات اللولبية (V-101 مفتوح/مغلق)، وحالات التغذية الراجعة لموصلات سخان الغمر، واستمرارية دائرة التوقف في حالات الطوارئ، وحالة مرحل حبل كشف التسرب.
- **سجلات الإدخال (30001+، الوظيفة 0x04 - Input Registers)**: قياسات المستشعرات المخصصة للقراءة فقط والمولدة مباشرة بواسطة قنوات ADC العتادية المحلية.
- **سجلات الحيازة (40001+، الوظيفة 0x03 / 0x06 / 0x10 - Holding Registers)**: نقاط ضبط الحمل الموجهة، وتكوينات أنماط التشغيل، وعتبات حدود الإنذار.

### فخ ترتيب البايتات لأرقام الفاصلة العائمة 32 بت وفق معيار IEEE-754
لا يمكن لسجل Modbus مفرد مكون من 16 بت تخزين كمية هندسية بنقطة عائمة 32 بت (مثل قراءة درجة حرارة قدرها 45.12°C). وتتطلب قيم النقطة العائمة سِجلَّين متتاليين مكونين من 16 بت (4 بايتات إجمالاً).

تطبق بنيات المتحكمات الدقيقة المختلفة اصطلاحات مختلفة لترتيب الكلمات. وإذا افترضت بوابة الحافة ترتيب الكلمات الخاطئ، فستتلف الأرقام تماماً:
- **CDAB (النهاية الكبرى مع تبديل الكلمات - Big-Endian with Word Swap)**: المعيار الصناعي لأرقام Modbus العائمة.
 - السجل 40001 = `0x4234`، السجل 40002 = `0x0000` $\implies$ يُفك تشفيره بشكل صحيح إلى **45.00°C**.
- **ABCD (النهاية الكبرى المباشرة - Big-Endian Direct)**:
 - السجل 40001 = `0x0000`، السجل 40002 = `0x4234` $\implies$ يُفك تشفيره إلى **1.87 × 10^{-38}** (بيانات عشوائية مجهرية عديمة القيمة!).
- **BADC (النهاية الصغرى مع تبديل البايتات - Little-Endian with Byte Swap)**: يُفك تشفيره إلى قيم اعتباطية مختلفة تماماً.

يجب أن تستشهد صحيفة إعداد التشغيل لتقرير الوميض باصطلاح ترتيب الكلمات الدقيق المستخدم بواسطة البرامج الثابتة لوحدة التحكم. إن درجة الحرارة التي تقفز فجأة بين الفصول أثناء التشغيل التجريبي ليست معجزة بيئية، بل هي خطأ تحليل غير مدقق لتبديل الكلمات. أصلح التحليل في تكوين بوابة الحافة؛ ولا تكتب فوق بايتات الست عشري (hex) الخام الواردة.

### سجل قناع بتات الجودة الإلزامي المكون من 16 بت (السجل 40050)
إن الرقم الخام الخالي من علم الجودة هو ادعاء غير متحقق منه. يجب على وحدة التحكم في بنك الحمل الحفاظ على **سجل قناع بتات الجودة مخصص مكون من 16 بت (السجل 40050)** يتم تحديثه في الوقت الفعلي بواسطة تشخيصات البرامج الثابتة الداخلية:

- **البت 0 (`0x0001`)**: `SUPPLY_TEMP_VALID` (1 = سليم، 0 = عطل / دائرة مفتوحة)
- **البت 1 (`0x0002`)**: `RETURN_TEMP_VALID` (1 = سليم، 0 = عطل / دائرة مفتوحة)
- **البت 2 (`0x0004`)**: `FLOW_METER_VALID` (1 = سليم، 0 = عطل / فقدان النبضات)
- **البت 4 (`0x0010`)**: `SENSOR_STALE_ALERT` (يتم تفعيله إذا كرر محول ADC القيمة المتطابقة لأكثر من 3 ثوانٍ)
- **البت 5 (`0x0020`)**: `COMM_TIMEOUT` (يتم تفعيله إذا تجاوز ناقل جهاز الإرسال الداخلي مهلة أكبر من 250 مللي ثانية)
- **البت 6 (`0x0040`)**: `OUT_OF_RANGE` (يتم تفعيله إذا اخترقت مقاومة RTD النطاق الفيزيائي)

إذا فعل السجل 40050 البت 4 أو 5 أو 6، فيجب على بوابة الحافة تصنيف القراءة فوراً كـ **عطل (FAULT)** وتسجيل فجوة مفقودة، بدلاً من نشر الرقم التالف في اتجاه مجرى البيانات.

## القفزة 4: الاستطلاع النشط لبوابة الحافة

تشغل بوابة الحافة حلقة استطلاع حتمية بتردد 1 هرتز تستعلم من وحدة تحكم Modbus لبنك الحمل:
- يستعلم المستطلع من سجلات الإدخال والجودة كل 1,000 مللي ثانية.
- **سياسة المهلة (Timeout Policy)**: إذا فشل تابع Modbus في الاستجابة خلال 250 مللي ثانية، يسجل المستطلع **مهلة اتصال (COMMUNICATION TIMEOUT)** لتلك الثانية.
- **الحظر الصارم على الطلاء للأمام (Painting Forward)**: يُحظر تماماً على بوابة الحافة تخزين القراءة الناجحة الأخيرة مؤقتاً وختمها بالطابع الزمني للثانية الجديدة! إن الطلاء للأمام للقراءة السابقة لمنع ظهور خلية فارغة هو اصطناع متعمد للبيانات. ويجب تسجيل الاستطلاع الفاشل كـ `NaN` أو `MISSING`. وإذا فشلت ثلاثة استطلاعات متتالية، تُصنف مرحلة الاستقرار كـ **باطلة (INVALID)**.

## القفزة 5: وسيط القياس عن بُعد MQTT ومخطط JSON

تجمع بوابة الحافة القياسات الحية المأخوذة كل ثانية وتنشرها إلى وسيط رسائل MQTT محلي:
- **التسلسل الهرمي للموضوعات (Topic Hierarchy)**: يجب أن يتبع تسلسلاً هرمياً نظيفاً للأصول:
 `dc/[hall_id]/[rack_id]/telemetry` (مثل `dc/hall-03/lb-01/telemetry`)
- **جودة الخدمة (Quality of Service)**: يجب استخدام **QoS 1 (التسليم مرة واحدة على الأقل)** مع التخزين المؤقت المستمر محلياً لضمان عدم تسبب اضطرابات محولات الشبكة في فقدان الحزم.

### مخطط JSON للقياس عن بُعد
يجب أن تتوافق كل رسالة تُنشر على الوسيط مع مخطط JSON معياري يحتوي على كتل الطابع الزمني والكتل الكهربائية والهيدروليكية والجودة:

```json
{
 "timestamp": "2026-10-14T14:22:15.000Z",
 "rack_id": "LB-NVL72-01",
 "run_id": "RUN-2026-OCT-CX01",
 "commanded_kw": 120.0,
 "electrical": {
 "feeder_a_kw": 60.1,
 "feeder_b_kw": 59.9,
 "total_kw": 120.0,
 "voltage_v": 415.2,
 "current_a": 167.1,
 "pf": 0.999
 },
 "hydraulics": {
 "flow_lpm": 176.4,
 "supply_c": 35.08,
 "return_c": 45.12,
 "delta_t_k": 10.04,
 "dp_kpa": 112.5,
 "thermal_kw": 98.6
 },
 "companion_air": {
 "inlet_c": 24.2,
 "outlet_c": 38.5,
 "air_kw": 18.9
 },
 "quality": {
 "mask": "0x0007",
 "stale_flag": false,
 "raw_samples": 60
 }
}
```

### عادتان قاتلتان في MQTT يجب حظرهما
1. **فخ الرسائل المحتجزة (The Retained Message Trap)**: في بروتوكول MQTT، يمكن للناشر وضع علامة "محتجزة" (retained) على الرسالة، مما يجعل الوسيط يخزنها ويسلمها فوراً لأي مشترك جديد يتصل لاحقاً. وإذا اتصل برنامج نصي مؤتمت لتقرير الوميض بالوسيط واستوعب رسالة محتجزة، فقد يستوعب قراءة نُشرت قبل ثلاثة أيام أثناء اختبار ورشة! ويجب أن تنص خطة الاختبار على ما يلي: **يجب على جميع ناشري القياس عن بُعد ضبط `retained = false`**.
2. **إساءة تفسير رسالة الوصية الأخيرة (Last-Will-and-Testament Misinterpretation)**: يجب على رسالة الوصية الأخيرة للوسيط (LWT) (التي تُنشر عند انقطاع اتصال بوابة الحافة بشكل غير متوقع) نشر حمولة وفاة صريحة (`{"status": "OFFLINE", "quality": "DEAD"}`). ويجب على محرك التقارير التعرف على هذه الحمولة فوراً وإيقاف مؤقتات فترات الاستقرار.

## اختبار إثبات كشف الركود السابق للتسخين

قبل توجيه أمر التسخين في يوم الاختبار، يجب على فريق الاختبار تنفيذ **اختبار إثبات كشف الركود السابق للتسخين (Pre-Heat Stale Proof Test)**:
1. مع تشغيل مسار تدفق البيانات وتسجيل بيانات خط الأساس الخالي من الحمل، يقوم المشغّل بفصل كابل إشارة مستشعر درجة حرارة العودة RTD-102 مادياً (أو فصل كابل إيثرنت Modbus من الخزانة 2).
2. يراقب المسجّل لوحة المعلومات الحية وملف CSV المصدر.
3. **إثبات الامتثال**: يجب أن يسجل التصدير فوراً القيمة `NaN` أو `GAP` أو `DISCONNECTED` في غضون ثانية واحدة، ويجب أن يتحول قناع بتات الجودة إلى `0x0040` (عطل المستشعر).
4. **إثبات الإخفاق**: إذا استمرت لوحة المعلومات أو ملف التصدير في عرض 35.0°C مع طوابع زمنية متحركة، فإن مسار التدفق مدان بطلاء البيانات الراكدة للأمام. يتم إيقاف الاختبار فوراً. لا تضف حرارة حتى يثبت مسار تدفق القياس عن بُعد قدرته على الإبلاغ بنزاهة عن مستشعر ميت.

## القرارات الواجب تسجيلها

في قسم اكتساب البيانات بتقرير الوميض، وثّق:

- مراجعة خريطة سجلات Modbus المؤكدة وتنسيق ترتيب بايتات الأرقام العائمة المتحقق منه (CDAB / تبديل كلمات النهاية الكبرى).
- فاصل الاستطلاع الدقيق (1,000 مللي ثانية) وعتبة المهلة المؤكدة (250 مللي ثانية).
- نقطة نهاية وسيط MQTT، وسلسلة نص الموضوع، والتأكيد على تعطيل الرسائل المحتجزة.
- التنفيذ المعتمد لاختبار إثبات كشف الركود السابق للتسخين، مع تدوين الثانية الدقيقة التي تم فيها فصل المستشعر والثانية التي سجل فيها مسار التدفق الفجوة.
