ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 15. التحليل الخوارزمي: الكواشف المباشرة وتجزئة CPOP غير المتصلة

تظل اجتيازات المشاهد الخمسة هي الحكم البشري النهائي والفاصل لاختبار بنك الحمل. فالخوارزمية لا تحصل على قلم توقيع.

ومع ذلك، في حملات التشغيل التجريبي الحديثة التي تشمل عناقيد متوازية متعددة من فئة الميغاوات، يعمل الكشف الخوارزمي عن الشذوذ كـ "مسطرة" موضوعية لا تقدر بثمن. فهو يحدد التحولات الفيزيائية الدقيقة التي قد تغفل عنها العين البشرية—مثل صمام هيدروليكي يزحف نحو الإغلاق دون أمر أثناء فترة تثبيت تبدو مستقرة، أو احتراق عنصر تسخين منفرد داخل غلاف الغمر، أو تحويل تدفق سائل التبريد الثانوي بسبب مناورة صمام غير مسجلة في المنشأة.

يحدد هذا الفصل الحدود التشغيلية الصارمة الحاكمة لإطاري عمل لكشف نقاط التغير الفوري والمباشر (**Focus** و **FLOC**) وطريقة توفيق خطي مجزأ غير متصلة واحدة (**CPOP**).

(انظر الشكل 05 للاطلاع على أشكال موجات اختبار الحمل متعدد المستويات، والجدول الزمني للتحفيز المباشر، والتقسيم الخطي المجزأ غير المتصل، وبروتوكول تصنيف النقاط الخوارزمية المرشحة).

## المباشر مقابل غير المتصل: التمييز الجوهري

يفرض تقرير الوميض تمييزاً مطلقاً بين الطرق المباشرة (online) وغير المتصلة (offline):

- **الطرق المباشرة عبر الإنترنت (Focus, FLOC)**: تعمل تتابعياً في الوقت الفعلي مع وصول القياسات عن بُعد ثانية بثانية أثناء نافذة الاختبار النشطة. ويمكنها إصدار أعلام للأحداث المرشحة أثناء تشغيل الآلة. وقد صُممت لتقديم وعي بالموقف في الوقت الفعلي.
- **الطرق غير المتصلة (CPOP)**: تعمل حصرياً *بعد إيقاف ملف التصدير، وإغلاقه، وتوليد تجزئته التشفيرية*. وتقوم بتحليل السلسلة الزمنية التاريخية الكاملة بشكل شامل وعالمي.

### قاعدتان بروتوكوليتان أساسيتان:
1. **إياك وتشغيل طريقة غير متصلة على ملف حي ومتزايد وتسمية النتيجة "مباشرة"**. تفترض الخوارزمية غير المتصلة إمكانية الوصول إلى مجموعة البيانات الكاملة؛ وتشغيلها على مسار تدفق غير مغلق يولد تأثيرات حواف غير مستقرة تؤدي إلى إنذارات كاذبة.
2. **إياك وتشغيل كاشف مباشر على ملف تم تحريره أو تنظيفه أو تصفيته بالفعل، وتسمية النتيجة "اكتشافاً"**. يجب على الكاشف المباشر تقييم المسار الخام في الوقت الفعلي. وإن تشغيله على ملف CSV معدل بعد الاختبار هو مجرد توفيق لمنحنى مع أمر واقع.

## كاشف الإنترنت المباشر 1: Focus

يراقب كاشف **Focus** (الكشف السريع المباشر عن نقاط التغير لتدفقات بواسون وغاوص - Fast Online Changepoint Detection for Poisson and Gaussian streams) قناة قياس عن بُعد مستمرة واحدة لاكتشاف التحولات في المتوسط أو التباين دون اشتراط انتهاء الملف.

تم توثيق الطريقة الرياضية في المراجع العلمية المحكمة بواسطة Romano, Ward, Fan, Rigaill, Runge, Eckley, and Fearnhead (*arXiv:2607.19961*, 2026). وإذا استخدمت خوارزمية Focus في مسار التشغيل التجريبي الخاص بك، فاستشهد بتلك الورقة بعنوانها، ولا تقم بإعادة اشتقاقها الرياضي داخل تقرير الوميض.

### القواعد التشغيلية لخوارزمية Focus
- **مراقبة قناة واحدة**: يجب تطبيق Focus على **قناة فيزيائية خام واحدة في كل مرة**—وتحديداً درجة حرارة سائل التبريد العائد (T_out)، أو التدفق الحجمي (Q_v)، أو القدرة الفعالة (P_elec). وإن تطبيقها على مؤشر مركب مدمج (مثل "مؤشر أداء التبريد" الاصطناعي) يحجب السبب الفيزيائي الجذري للتحول المكتشف.
- **عتبة معلنة مسبقاً**: يجب حساب عتبة كشف الشذوذ (λ) وكتابتها في ورقة المتطلبات *قبل فتح نافذة الاختبار*.
- **حظر إعادة الضبط بأثر رجعي**: إذا أطلقت Focus تنبيهاً أثناء فترة الاستقرار، فيُحظر عليك تماماً خفض الحساسية أو تحريك العتبة لإسكات التنبيه! إن تغيير العتبة بعد رؤية البيانات هو اعتراف بأن العملية كانت غير مستقرة. سجّل الطابع الزمني للنقطة المرشحة وتابع العمل.

## كاشف الإنترنت المباشر 2: FLOC

تُعد خوارزمية **FLOC (نقاط التغير المحلية السريعة المباشرة - Fast Localized Online Changepoints)** كاشفاً مباشراً مكملاً صُمم لتتبع نسب التباين المحلية وتحولات الاتجاه قصيرة المدى عبر نوافذ منزلقة متجاورة (مثل مقارنة نافذة متأخرة مدتها 30 ثانية مقابل خط أساس تاريخي مدته 120 ثانية).

### ماذا تعني الإصابة عبر الإنترنت
عندما تطلق خوارزمية Focus أو FLOC تنبيهاً أثناء اختبار نشط، فإن تلك الإصابة هي **طابع زمني مرشح (candidate timestamp)**، وليست قراراً مؤتمتاً.

يجب على المشغّل والمسجّل التعامل مع الطابع الزمني المرشح من خلال بروتوكول مقارنة صارم:
1. **مقارنة الإصابة بسجل أوامر المشغّل**:
 - إذا حدثت الإصابة المرشحة عند `14:30:02 UTC`، وأكد سجل أوامر المشغّل أنه تم توجيه أمر بخطوة حمل من 60kW إلى 90kW عند `14:30:00 UTC`، فإن الإصابة تُصنف كـ **خطوة متوقعة (EXPECTED STEP)**. لقد لاحظ الكاشف ببساطة انتقال المشهد الذي أمرت به أنت.
 - وإذا حدثت الإصابة المرشحة عند `14:42:15 UTC`—أي بعد اثنتي عشرة دقيقة من فترة استقرار مستمرة مدتها 15 دقيقة لم يصدر خلالها أي أمر—فإن الإصابة تُصنف كـ **انقطاع غير موجه في منتصف التثبيت (UNCOMMANDED MID-HOLD BREAK)**.
2. **الإجراء البشري لانقطاع منتصف التثبيت**:
 - يضع المسجّل علامة على مرحلة الاستقرار للتفتيش الفوري.
 - إذا كان بروتوكول الاختبار المعلن مسبقاً يفرض إجهاض الاختبار عند الانقطاعات غير الموجهة، فيتم نزع الطاقة عن السخانات.
 - وإذا كان البروتوكول يسمح بالإكمال، فتكتمل فترة التثبيت، ولكن يتم **تقسيم (SPLIT)** مرحلة التثبيت المستقرة عند الطابع الزمني للإصابة. ويجوز تقييم الفترة السابقة للإصابة للامتثال الجزئي؛ أما الفترة اللاحقة للإصابة فلا ترث نتيجة الاجتياز.

### حظر حساب متوسط الإصابات المتضاربة
إذا أطلقت FLOC تنبيهاً عند `14:42:10 UTC` وأطلقت Focus تنبيهاً عند `14:42:25 UTC`، **فإياك وحساب متوسط الطابعين الزمنيين** (`14:42:17.5 UTC`) وتسميته نقطة التغير! إن حساب متوسط مخرجين خوارزميين يخلق طابعاً زمنياً تركيبياً لا يقابله أي شيء في الواقع الفيزيائي. سجّل كلا الوقتين المرشحين جنباً إلى جنب في التقرير، ودع المدقق البشري يفحص العينات الخام المأخوذة كل ثانية واحدة حول كلا النقطتين.

## الطريقة غير المتصلة: CPOP (التجزئة المثلى الخطية المجزأة المستمرة)

بمجرد اكتمال حملة الاختبار، وإيقاف ملف التصدير، وختم تجزئة SHA-256، يجوز للفريق الهندسي تطبيق طريقة **CPOP** لتحليل فترات التثبيت المستقرة.

توثق طريقة CPOP بواسطة Fearnhead, Maidstone, and Letchford (*Journal of Computational and Graphical Statistics*, 2019, DOI: 10.1080/10618600.2018.1512868)، حيث تقوم بتوفيق نموذج خطي مجزأ مستمر مع السلسلة الزمنية، محددة اللحظات الدقيقة التي تغير فيها الميل الفيزيائي للبيانات مع تقليل تكلفة ملاءمة L2 إلى أدنى حد مع عقوبة β على عدد تغيرات الميل:

$$\text{Cost} = \min_{K, \tau} \sum_{k=0}^K \sum_{i=\tau_k+1}^{\tau_{k+1}} (y_i - f_k(i))^2 + \beta \cdot K$$

حيث تمثل K عدد نقاط التغير، وf_k هو المقطع الخطي، وβ هي معلمة العقوبة المعلنة مسبقاً.

### ما تقيّمه طريقة CPOP
تُطبق CPOP حصرياً على جزء التثبيت المستقر للحالة المستقرة من فترة الاستقرار، مع استبعاد نافذة التحول الحراري العابر للإحماء المعروفة عمداً (t ≥ 4τ).
- **ميل نظيف منفرد (K = 0)**: إذا وفقت CPOP فترة التثبيت كخط أفقي منفرد بميل يقارب الصفر (|m| ≤ 0.001 K/s)، فإن ذلك يقدم تأكيداً رياضياً على أن مرحلة الاستقرار قد حققت توازناً حرارياً حقيقياً.
- **انكسار الميل في منتصف التثبيت (K ≥ 1)**: إذا اكتشفت CPOP نقطة تغير في منتصف فترة التثبيت المستقرة، فهذا يشير إلى حدوث تحول فيزيائي:
 - إذا كانت القدرة الكهربائية ثابتة ومستوية، لكن ميل درجة حرارة المائع تحول فجأة صعوداً، فإن CPOP قد اكتشفت تقييداً في التدفق الهيدروليكي (مثل انحراف غير موجه في صمام أو انسداد المرشح).
 - وإذا تحول ميل درجة حرارة المائع فجأة هبوطاً، فإنه يكشف عن تسرب في صمام التجاوز يخلط مائعاً بارداً في مجرى العودة.

### ما لا تستطيع CPOP قوله
- لا يمكن لـ CPOP أن تقول إن مرحلة الاستقرار قد اجتازت الاختبار.
- لا يمكن لـ CPOP التحقق من تطابق ارتفاع درجة الحرارة مع القدرة الكهربائية.
- لا يمكن لـ CPOP تأكيد أن فارق درجات الحرارة له الإشارة الصحيحة (T_out > T_in). فالميل المنفرد الموفق ببراعة والذي يمثل سائلاً بارداً يدخل ساخناً ويخرج أكثر برودة يظل فحص إشارة فاشلاً!

إن CPOP هي مسطرة تقيس الميول الهندسية. وتظل ورقة المتطلبات والمهندس البشري هما صاحبي التقدير والحكم.

## القرارات الواجب تسجيلها

في قسم التحليل الخوارزمي بتقرير الوميض، وثّق:

- أسماء التنفيذات البرمجية وأرقام إصداراتها لكل من Focus وFLOC وCPOP.
- عتبة الشذوذ المعلنة مسبقاً λ وعقوبة التحليل غير المتصل β المكتوبة قبل إدخال البيانات.
- الجدول الكامل لجميع الطوابع الزمنية للمحفزات المرشحة، جنباً إلى جنب مع الطوابع الزمنية لسجل أوامر المشغل.
- التصنيف البشري لكل مرشح: *خطوة متوقعة (Expected Step)*، أو *فحص / تقسيم التثبيت (Inspect / Split Hold)*، أو *بدون تأثير (No Impact)*.
- توقيع الغريب بالحروف الأولى الذي يشهد بأن الأدوات الخوارزمية استُخدمت فقط كمساطر تشخيصية ولم تصدر قرارات مؤتمتة.
