ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 16. كتاب الحالات التشخيصية: كيف تتعامل مع إصابة خوارزمية

تولد خوارزميات كشف نقاط التغير الموضحة في الفصل السابق طوابع زمنية. ويقدم هذا الفصل الختامي كتاب الحالات التشخيصية العملية لما يجب على المهندس، والمشغّل، والمدقق الخارجي المستقل القيام به فيزيائياً عندما تصدر خوارزمية إصابة أو تنبيهاً.

إن السيناريوهات المعروضة هنا هي دراسات حالة تشغيلية مركبة مستمدة من حملات تشغيل تجريبي حقيقية لمنشآت تبريد سائل عالي الكثافة بقدرات تصل إلى عدة ميغاوات. وإذا بدت إحدى الحالات مألوفة على نحو يبعث على عدم الارتياح، فذلك لأن أنماط الفشل هذه تتكرر عبر الصناعة كلما حاولت الفرق التعجل في اختبار بنك الحمل.

## الحالة 1: الإصابة تطابق الخطوة الموجهة

### الدليل التشغيلي
تطلق خوارزمية Focus أو FLOC تنبيهاً عند `14:15:02 UTC`. ويؤكد سجل المشغّل أنه تم توجيه أمر بخطوة حمل من 25% (30kW) إلى 50% (60kW) عند `14:15:00 UTC`. تحولت القدرة الكهربائية الفعالة بنظافة في غضون 1.2 ثانية، وبدأت درجة حرارة سائل التبريد العائد ارتفاعاً أسياً سلساً (τ ≈ 45 s).

### التحديد التشخيصي
- **التصنيف البشري**: **خطوة متوقعة (EXPECTED STEP)**.
- **الإجراء**: يتم توثيق الإصابة في سجل التدقيق جنباً إلى جنب مع الطابع الزمني للأمر (Δt = +2.0 s، وهي تقع تماماً ضمن تأخير التحكم المسموح به البالغ 5 ثوانٍ).
- **الفخ الذي يجب تجنبه**: لا تستنتج أن الكاشف "شديد الحساسية" وتحاول رفع عتبة الكشف لكي تكون الخطوة التالية صامتة! فالصمت عند خطوة موجهة دليل على أن كاشفك أصم. يجب على الخوارزمية النزيهة أن *تلاحظ* خطوة الحمل الموجهة. سجّل الحدث وتابع العمل.

## الحالة 2: إصابة غير موجهة داخل فترة تثبيت مستقرة

### الدليل التشغيلي
يمضي بنك الحمل سبع دقائق داخل فترة تثبيت مستقرة مخططة مدتها 15 دقيقة عند حمل 100% (120kW). لم تتحرك القدرة الكهربائية الموجهة إطلاقاً. وعند الساعة `14:37:18 UTC`، تطلق FLOC تنبيهاً على قناة درجة حرارة العودة.

عند فحص كتلة البيانات الحية، يلاحظ المشغّل ما يلي:
- تظل القدرة الكهربائية الفعالة ثابتة تماماً عند 120.1 kW.
- انجرف معدل التدفق الحجمي في الخزانة 2 هبوطاً من 176.4 LPM إلى 142.1 LPM.
- تتصاعد درجة حرارة سائل التبريد العائد في الخزانة 2 صعوداً من 45.1°C إلى 48.9°C (مع اتساع ΔT من 10.0K إلى 13.8K).

### التحديد التشخيصي
- **التصنيف البشري**: **انقطاع غير موجه في منتصف التثبيت (شذوذ هيدروليكي) - UNCOMMANDED MID-HOLD BREAK (HYDRAULIC ANOMALY)**.
- **السبب الجذري الفيزيائي**: انزلق مشغل صمام ضبط تضميني تحت ضغط المائع، أو بدأ مرشح التجاوز الداخلي بقطر 50 ميكرومتر بالانسداد بمخلفات البناء والتصنيع، أو حرك المشغل بالخطأ صماماً كروياً يدوياً على المجمع الثانوي.
- **الإجراء**:
 1. إذا كانت قاعدة السلامة المعلنة مسبقاً تنص على أن انجراف درجة الحرارة فوق 48.0°C يتطلب إيقاف التشغيل، فافصل السخانات على الفور.
 2. إذا اكتمل الشوط دون فصل الحماية، **فقسم فترة التثبيت (SPLIT THE DWELL)** عند `14:37:18 UTC`. يجوز أن تقف الدقائق السبع الأولى السابقة للانقطاع كدليل جزئي على الحالة المستقرة. أما الدقائق الثماني الأخيرة فتُعد **إخفاقاً (FAIL)** لمعيار استقرار فترة التثبيت ولا يمكن استخدامها للاعتماد الفني لسعة 100%.
 3. لا يجوز تحت أي ظرف لمهندس حساب متوسط نافذة الـ 15 دقيقة بأكملها وتحويلها إلى مرحلة استقرار تركيبية واحدة! فإن حساب متوسط تدفق متدهور مع تدفق سليم سابق يخلق خيالاً مريحاً يخفي التدهور الهيدروليكي.

## الحالة 3: تضارب كاشفين مباشرين عبر الإنترنت

### الدليل التشغيلي
أثناء فترة استقرار مدتها 15 دقيقة، تطلق FLOC تنبيهاً عند `15:10:14 UTC`. وتطلق Focus تنبيهاً بعد ثماني عشرة ثانية، عند `15:10:32 UTC`. وسجل أوامر المشغّل هادئ تماماً دون أي أوامر.

### التحديد التشخيصي
- **التصنيف البشري**: **فحص البيانات الخام المبعثرة (INSPECT RAW SCATTER)**.
- **الإجراء**:
 1. **حظر صارم على حساب المتوسط**: إياك وحساب متوسط الطابعين الزمنيين (`15:10:23 UTC`)! فالطابع الزمني المتوسط هو مجرد وهم اصطناعي.
 2. افحص العينات الخام المأخوذة كل ثانية واحدة عبر نافذة الـ 60 ثانية التي تشمل كلا الإصابتين.
 3. غالباً ما تطلق FLOC (التي تقيّم نسب التباين المحلية) إنذارها أولاً لأن الاضطراب الحملي بدأ في الاتساع، بينما تطلق Focus (التي تقيّم تحولات المجموع التراكمي) إنذارها ثانياً بعد أن انجرف متوسط درجة الحرارة متجاوزاً عتبة الأرجحية الخاصة بها.
 4. يُسجل كلا الطابعين الزمنيين في جدول نقاط التغير كحدود مرشحة لنافذة اضطراب مستمرة واحدة: `[15:10:14 إلى 15:10:32 UTC]`. ويقوم المدقق البشري بتقييم السبب الفيزيائي داخل هذا النطاق.

## الحالة 4: الكاشف صامت، لكن القناة راكدة ومتجمدة

### الدليل التشغيلي
تنتهي فترة تثبيت مدتها 15 دقيقة عند حمل 100%. لم تصدر أيٌّ من خوارزميتي Focus أو FLOC تنبيهاً واحداً. ويقدم فني مبتدئ تقريراً يفيد بأن الشوط كان "مستقراً بشكل استثنائي".

عند فحص ملف CSV الخام، يلاحظ الغريب أن مستشعر درجة حرارة العودة RTD-102 سجل القيمة 45.000000°C بالضبط لمدة 900 ثانية متتالية. ويبلغ تباين العينة المحسوب عبر فترة التثبيت $σ² \equiv 0.000000 K²$.

### التحديد التشخيصي
- **التصنيف البشري**: **بيانات راكدة / احتيال تجميد الذاكرة المؤقتة (STALE DATA / BUFFER FREEZE FRAUD)**.
- **الواقع الفيزيائي**: كان الكاشف صامتاً لأن مدخلاته كانت ميتة! تقيّم خوارزميات نقاط التغير الانحرافات في السلاسل العددية؛ فإذا كانت السلسلة ثابتاً مسطحاً، فلن ترى الخوارزمية أي انحرافات وستظل صامتة.
- **الإجراء**:
 1. إن صمت الكاشف دليل على فشل القياس عن بُعد، وليس دليلاً على استقرار العملية.
 2. تُصنف مرحلة الاستقرار كـ **إخفاق (FAIL)** عند بوابة جودة البيانات.
 3. يجب تشخيص مسار اتصال بوابة الحافة أو برنامج تشغيل ADC وإعادة تشغيلهما، وإعادة تنفيذ خطوة الحمل بأكملها من البداية.

## الحالة 5: خوارزمية CPOP غير المتصلة تضع انكساراً للميل عند بداية التثبيت

### الدليل التشغيلي
اكتمل شوط الاختبار، وأُغلق الملف، وتم تنفيذ CPOP على فترة تثبيت الحمل بنسبة 100%. حددت CPOP تغيراً في الميل عند الدقيقة 02 من فترة التثبيت البالغة 15 دقيقة. وكانت القدرة الكهربائية الموجهة ثابتة طوال الوقت.

### التحديد التشخيصي
- **التصنيف البشري**: **عدم محاذاة نافذة الحالة العابرة (TRANSIENT BOX MISALIGNMENT)**.
- **السبب الجذري الفيزيائي**: رسم المشغّل مربع تقييم الحالة المستقرة مبكراً جداً! فقد مثلت أول دقيقتين من فترة التثبيت نافذة التحول الحراري العابر للإحماء الفيزيائي لحلقة المائع والغلاف الفولاذي الثقيل للوعاء (τ ≈ 45 s). وخلال تلك الدقيقتين، كانت درجة حرارة المائع لا تزال تنحني صعوداً نحو حدها التقاربي. وقد حددت CPOP بدقة الانتقال من منحنى الإحماء العابر إلى مرحلة الاستقرار الأفقية المستقرة.
- **الإجراء**:
 1. لا تدّعِ أن "مرحلة الاستقرار أخفقت في CPOP".
 2. اضبط مربع التقييم التحليلي في صحيفة المشروع ليبدأ عند الدقيقة 04 (t ≥ 4τ).
 3. أعد تشغيل CPOP على النافذة المقتطعة `[الدقيقة 04 إلى الدقيقة 15]`. فإذا وفقت CPOP الدقائق الـ 11 المتبقية كميل أفقي نظيف منفرد (|m| ≤ 0.001 K/s)، فإن مرحلة الاستقرار للحالة المستقرة تكون قد تم التحقق منها رياضياً.
 4. وثّق الثابت الزمني الحراري (τ = 45 s) في التقرير كالمبرر الهندسي لحدود النافذة.

## الحالة 6: CPOP تكتشف انكسار ميل في منتصف التثبيت بينما القدرة مستوية وثابتة

### الدليل التشغيلي
على ملف مغلق، تحلل CPOP فترة تثبيت مدتها 15 دقيقة وتضع انكسار ميل لا لبس فيه عند الدقيقة 09. القدرة الكهربائية الفعالة عبارة عن ميل أفقي منفرد (P_elec = 120.1 kW ± 0.1 kW). والتدفق الحجمي مستوٍ وثابت أيضاً. لكن ميل درجة الحرارة ينتقل من 0.000 K/s (أفقي) إلى +0.008 K/s (صاعد نحو الأعلى).

### التحديد التشخيصي
- **التصنيف البشري**: **انجراف تبريد المنشأة الأولي (PRIMARY FACILITY COOLING DRIFT)**.
- **السبب الجذري الفيزيائي**: نظراً لأن القدرة الكهربائية والتدفق الثانوي كانا ثابتين، فإن ارتفاع درجة حرارة العودة لا يمكن أن يكون ناتجاً عن بنك الحمل. بل نتج عن **حلقة المياه المبردة الأولية للمنشأة**: حيث واجهت محطة التبريد المركزية للمنشأة توقف إحدى مراحل مراوح برج التبريد، مما تسبب في ارتفاع درجة حرارة سائل التبريد الثانوي المزود والداخل إلى بنك الحمل (T_in) من 35.0°C إلى 37.2°C.
- **الإجراء**:
 1. تحقق من قناة درجة حرارة التزويد: إذا عكست T_in ميل T_out، فإن الارتفاع الداخلي لدرجة حرارة بنك الحمل (ΔT = T_out - T_in) قد ظل مستوياً تماماً عند 10.04K.
 2. اكتب جملة حدودية نزيهة تنسب ارتفاع درجة الحرارة إلى انجراف تزويد المنشأة الأولية (المعدات الخارجية - سطر وحدة CDU).
 3. تظل السعة الحرارية لبنك الحمل معتمدة ومتحققاً منها؛ ويُسجل استقرار الحلقة الأولية للمنشأة كقيد خارجي.

## الحالة 7: منحنى CPOP نظيف، لكن الإشارة الحرارية خاطئة

### الدليل التشغيلي
توفق CPOP فترة تثبيت للحمل الكامل مدتها 15 دقيقة بميل أفقي لا تشوبه شائبة (K = 0، تباين صفري). لكن درجة حرارة التزويد المقاسة تبلغ 45.1°C بينما تبلغ درجة حرارة العودة 35.0°C.

### التحديد التشخيصي
- **التصنيف البشري**: **توصيل هيدروليكي معكوس (REVERSED HYDRAULIC CONNECTION)**.
- **الواقع الفيزيائي**: قام طاقم الاختبار بتوصيل خرطوم التزويد بمنفذ عودة بنك الحمل وخرطوم العودة بمنفذ التزويد! المائع يدخل ساخناً من مبادل حراري مجاور ويخرج أكثر برودة، أو تم عكس تسميات القنوات البرمجية في جدول ترجمة Modbus.
- **الإجراء**:
 1. لا تدرك الخوارزمية المعنى الفيزيائي لـ "التزويد" و"العودة"؛ فهي توفق الأرقام فقط. والميل النظيف ذو الإشارة الخاطئة يظل فشلاً كارثياً في فحص الإشارة.
 2. يُعد الشوط **إخفاقاً (FAIL)** فورياً.
 3. لا يجوز تحت أي ظرف لمهندس تطبيق دالة القيمة المطلقة لعكس الإشارة في العرض النهائي! صحح مسار الخراطيم أو أصلح تسمية القناة على أرضية الاختبار، وأعد تنفيذ الشوط في وضح النهار.

## الحالة 8: شخص يطالب برقم منفرد لشريحة عرض تنفيذية

### الدليل التشغيلي
يقترب مدير مشروع أو مسؤول تنفيذي من مكتب الاختبار قبل تجميع التقرير الرسمي ويطالب: *"أعطني فقط رقماً واحداً لنقطة التغير في الخزانة 3 حتى أتمكن من لصقه في شريحة العرض الصباحية."*

لديك سجل مشغّل يوضح أمر خطوة عند `14:20:00`، وإصابة من FLOC عند `14:20:03`، وإصابة من Focus عند `14:20:18`، وانتقال ميل من CPOP عند `14:23:45`.

### التحديد التشخيصي
- **الرد الهندسي**:
 1. **ارفض تقديم رقم متوسط**: لا يجوز لك حساب $\frac{14:20:00 + 14:20:03 + 14:20:18 + 14:23:45}{4}$ وتسليم طابع زمني مصطنع بقيمة `14:21:01.5`!
 2. **قدّم الجدول القابل للتدقيق**: وفّر الجدول المنظم:
 - *وقت الخطوة الموجهة*: `14:20:00 UTC`
 - *نافذة الكشف المباشر عبر الإنترنت*: `14:20:03 إلى 14:20:18 UTC`
 - *أفق الاستقرار الحراري (CPOP)*: `14:23:45 UTC` (زمن الاستقرار Δt = 225 s)
 - *التصنيف البشري*: **خطوة حمل متوقعة (اجتياز - PASS)**
 3. إذا رفض المسؤول التنفيذي عرض الجدول، فستحصل الشريحة فقط على القرار البشري ووقت الأمر الصادر، ولا تحصل على رقم وسيط مبتكر.

## ملخص: الإجراء القياسي في يوم الاختبار

اتبع هذا البروتوكول الزمني الدقيق خلال كل حملة اختبار:

1. **قبل التسخين**: تحقق من مسار تسجيل ملف CSV الخام غير القابل للتعديل. تأكد من تجميد عتبات Focus وFLOC وCPOP في الصحيفة. نفّذ اختبار إثبات كشف الركود السابق للتسخين (افصل مستشعراً واحداً وأثبت أن مسار التدفق يسجل فجوة).
2. **أثناء النافذة النشطة**: راقب مسار تدفق القياسات الحية عن بُعد. ولكل إصابة مرشحة مباشرة، سجّل الطابع الزمني فوراً بجوار سجل أوامر المشغّل. طبق القاعدة المكتوبة مسبقاً: ضع علامة أو أوقف التشغيل. ولا تمدد فترة التثبيت أبداً لـ "معرفة ما إذا كانت الإصابة ستختفي".
3. **بعد إغلاق الملف**: قم بتوليد التجزئة التشفيرية لملف CSV الخام (SHA-256). شغل خوارزمية CPOP غير المتصلة على مربعات التثبيت المستقر (باستثناء نافذة الإحماء الأولية 4τ).
4. **تجميع جدول التدقيق**: حاذِ جميع الإصابات المرشحة مقابل أحداث سجل الأوامر. وقّع بالحروف الأولى على التصنيف البشري لكل صف (*خطوة متوقعة*، أو *فحص / تقسيم التثبيت*، أو *بدون تأثير*).
5. **فرض الاجتيازات الخمسة**: انقل النتائج المتحقق منها إلى الصفحة الأولى من تقرير الوميض. وقّع جملة القبول أو ارفع جملة الرفض الصريحة رسمياً.
