英語版をAI補助で翻訳した。

# 0. 本書の活用法

本書が扱うのは速報（フラッシュレポート）である。物理的な実機そのものでもなく、施設棟全体でもない。第1巻（*『NVL72ラック向け液冷負荷装置の設計と製作』*）では、工場フロアおよびベンチにおいて負荷装置のプロトタイプを受入検査した。第3巻（*『液冷検証の完了』*）では、データホール全体の包括的なコミッショニング試験を実施し、7枚の恒久的な運用シートを残す。本巻はそのちょうど中間に位置し、装置から出力されるデータを統括する。すなわち、試験ランで何を記録すべきか、未加工テレメトリをどのように監査するか、そして現場の誰もが法的・技術的に「合格（PASS）」と記すことを許される前に、ファイル内にどのような数学的根拠が存在しなければならないかを規定する。

ミッションクリティカルなデータセンターエンジニアリングにおいて、午後の試験進行が順調に感じられたから、ベンダーが微笑んだから、あるいは未校正の監視ダッシュボードが穏やかな水平線を描いていたからといって、液冷試験が有効になるわけではない。穏やかな水平線は、バッファのフリーズや未ポーリングのレジスタの兆候であることが極めて多い。本フィールドガイドは、高密度な液冷・空冷負荷装置の運転データを、第三者が第一原理から再現可能な、改ざん不能な監査基準の速報へと落とし込むために必要な厳格な方法論を提供する。

本レポートの構成は、メガワット規模のAIコンピューティング施設においてレベル4機能性能試験（FPT）およびレベル5統合システム試験（IST）を実施した実際の運用コミッショニングから導出されたものである。本書の手法で流量、動作温度、差圧、または電気的電圧が求められる箇所について、本書では記入セルをそのまま残し、その限界値には、文書名と改定番号を引用した上で、その時点で有効な独自のエンジニアリング仕様書または機器文書から記入することを要求する。口伝や伝承から動作閾値を捏造してはならない。また、過去の空冷データホールでたまたま使われていたからといって、廃止された図面から数値を転記してはならない。

試験終了時には、5つの明確なシナリオ合格判定、複数ラック間の一貫性確認、および指令された各負荷プラトーに対する網羅的なデータブロックを含んだ速報を、独立した監査人に提出できなければならない。要求される合格判定が1つでも記入できなければ、試験全体の総合判定は不合格である。美麗な曲線であっても、空欄のセルを覆すことはできない。

## 本巻の所管事項

本書が所管するのは、現場の物理現象を改ざん不能なデジタル記録へと変換する作業である。具体的には、以下を所管する：

1. **準備ブロック（The Preparation Block）**：熱負荷を1ワットたりとも印加する前に、試験クラスタが満水でエア抜きが完了し、適切に給電され、熱的に安定していることを証明する加熱前検証ゲート。
2. **5つのシナリオ合格判定（The Five Scene Passes）**：部分的な実演が完全な検証を偽装するのを防ぐ、5行の確定的な監査構造——事前試験（Pretest）、勾配（Gradient）、過負荷（Overload）、ステップ変化（Step Change）、および片給電障害（Single-Feed Fault）。
3. **複数ラック間の一貫性（Multi-Cabinet Consistency）**：並列配置された負荷装置ラック間における変動係数（$CV = \frac{\sigma}{\mu} \times 100\%$）の統計的適用。水力学的不均衡、マニホールドの流量不足（スターベーション）、および電気的相不平衡を特定する。
4. **計測・サンプリングの厳格性（Metrology & Sampling Rigor）**：1秒周期の乱流未加工サンプルと60秒移動平均との厳格な区別。フリーズしたレジスタの不正を即座に暴く分散確認（σ² > 0）を伴う。
5. **熱力学的熱量照合（Thermodynamic Heat Reconciliation）**：指令された電力を、二次側液体のエンタルピー吸収量および付随する空気放熱量と比較する第一原理エネルギー収支（P_elec = Q_liquid + Q_air + Q_loss）。
6. **テレメトリ伝送アーキテクチャ（Telemetry Hop Architecture）**：浸漬型RTDおよび渦流量計から、Modbus-TCPレジスタおよびMQTTブローカーを経由する決定論的な経路。欠損データの塗りつぶし（補間）、古くなったデータの繰り返し送信、およびキャッシュされたRetainedメッセージの厳格な禁止。
7. **アルゴリズムによる変化点検出規則（Algorithmic Changepoint Rules）**：オンライン検出器（Focus、FLOC）およびオフライン適合（CPOP）を統括する厳格な運用境界。アルゴリズムは候補となる検査ウィンドウを提示する「定規」にすぎず、自動承認権限を持つものではないことを規定する。

本書が所管しないもの：建屋の熱源・水力プラントの設計、中央冷却塔やチラーのサイジング、現場固有のDCIMネットワークスイッチの設定は本書の対象外である。これらは施設設計基準およびプロジェクト計画書に属する。本書の責任範囲は試験ファイルの境界で完結する。

## 4つの異なる役割

ソフトウェアを執筆した人物がそのデータの検収にも署名するようでは、試験ファイルの監査は成立しない。本書では、人員体制の制約から利害相反のない範囲で職務を兼任せざるを得ない場合であっても、すべての速報の表紙に以下の4つの異なる役割の氏名を明記することを義務付ける：

- **1. シートオーナー（仕様管理者、Sheet Owner）**：技術要求仕様シートおよび引用文書の改定番号を管理するエンジニア。すべての限界値、下限値、および保持時間が確定された設計基準と一致していることを担保する。シートオーナーは、試験実行中のプレッシャーの中で、廊下で立ち話をして停止条件を勝手に緩和したり、不合格セルを不問に付したりすることは固く禁じられる。
- **2. オペレーター（制御操縦者、Operator）**：負荷装置のステージ指令、バランス調整弁の操作、ステップ負荷投入、および遮断器トリップを実行する技術者または試験エンジニア。オペレーターがコントローラー内部のテレメトリファームウェアの作成者であってはならない。
- **3. レコーダー（客観的記録者、Recorder）**：時系列のタイムスタンプを記録し、生レジスタのアラームをメモし、平穏な合格結果を記録し、曲線を平滑化したり「不都合な」初回実行結果を破棄したりすることなく、意図しない過渡現象を文書化する記録担当者。
- **4. ストレンジャー（独立監査人、Stranger）**：負荷装置の製作や仮設配管の敷設に関与していないエンジニアまたはコミッショニング代理人（CxA）。ストレンジャーには未加工の生CSVエクスポートが渡され、試験クルーからの口頭説明による誘導なしに、すべての数学的主張を独自に検証できなければならない。

コミッショニングチームが2名しかいない場合であっても、ストレンジャーは外部の第三者（発注者代理人、品質管理者、または別シフトのエンジニア）でなければならない。自己受入こそが、陳腐で虚偽のデータが本番環境へ紛れ込む根本原因である。

## 複写してよいものと、してはならないもの

本書の構造的見出し——準備ブロック、5つの合格判定、一貫性基準、ステップデータブロック、および外部機器の境界——を独自のエンジニアリングテンプレートに転載することは認められる。

一方、本書の段落をベンダー契約書に貼り付けてエンジニアリング仕様書と呼ぶことは認められない。マーケティング用のレンダリング画像をレポートに貼り付けて機器図面と称してはならない。また、未検証のベンダーCSVエクスポートを引き渡しパッケージに貼り付けて独自の独立分析と称することも禁じられる。

## 本ガイドの読み方と適用手順

まず本フィールドガイドを最初から最後まで通読し、データパイプラインの相互依存構造を把握すること。その上で、試験当日の時系列に厳密に従って速報を作成・実行する：

1. 準備ブロックを記録し、加熱を指令する前に1分間のコールドベースラインを確立する。
2. 引用されたエンジニアリング限界値と照合して、すべての事前試験セルを検証する。
3. 各アクティブシナリオを実行する：階段状の勾配（Gradient）、過負荷への到達（Overload）、急激なステップ変化（Step Change）、および2N片給電喪失ドロップ試験（Single-Feed Fault）。
4. すべての並列ラックにわたる複数ラック間一貫性解析を実施する。
5. ステップデータブロックを取りまとめ、熱力学的熱収支を照合する。
6. レジスタのフリーズや古いデータの繰り返しがないか、テレメトリストリームを監査する。
7. 最終文言言明にイニシャルを署名するか、あるいは明確な受入拒否を提出する。

章を省略したりセルを未記録にしたりすることが、未検証の60秒間のバースト運転を不当な30分間の定常状態運転であると言い張る不正の温床となる。手順を徹底せよ。

## 記録すべき決定事項

バルブを1つでも開ける前、あるいは制御バスに通電する前に、以下の事項を書面（インク）で記録すること：

- 一意の試験実行識別コード（例：`LB-TEST-2026-H01-A`）およびデータホールの設置場所。
- その時点で有効な要求仕様書の正確な文書名および改定記号。
- 指定された4つの役割（シートオーナー、オペレーター、レコーダー、ストレンジャー）の氏名および署名。
- 試験クラスタに含まれる並列負荷装置ラックの全シリアル番号一覧。
- 当該試験実行において実施が契約・合意されているシナリオの一覧。
