英語版をAI補助で翻訳した。

# 1. 5つの合格判定

厳格な速報（フラッシュレポート）は、物語調の散文や、楽観的な記述に満ちたエグゼクティブサマリー、あるいは緑色ステータスLEDの整えられた写真から始まるものではない。1ページの最上部に配された、妥協のない表形式の5つの明確な判定行から始まる：

1. **事前試験（Pretest）**：熱負荷を印加する前に、装置および接続された水力ループは試験実施に適した状態であったか？
2. **勾配（Gradient）**：システムは、指令されたすべての負荷ステップにわたって、明確で安定したプラトー（平坦域）を示したか？
3. **過負荷（Overload）**：定格銘板容量を超える負荷への到達において、安全に突入し、検証され、明瞭に復帰したか？
4. **ステップ変化（Step Change）**：急激な負荷の増減において、制御の発散（ハンチング）や水撃作用（ウォーターハンマー）を誘発することなく、真のステップ状の変化として成立したか？
5. **片給電障害（Single-Feed Fault）**：一方の独立した電源系統のトリップ時において、他方の系統を不安定化させたり、制御電源を喪失させたりすることなく、クリーンに遮断されたか？

これら5つの行は、それぞれ**合格（PASS）**、**不合格（FAIL）**、または**未実施（NOT RUN）**として記録されなければならない（決定的な1ページの速報レイアウトおよび5行の合格監査表については図01を参照）。

試験全体の総合判定は、試行されたすべての行が**合格（PASS）**と記録された場合、かつその場合に限り**合格（PASS）**となる。試行したいずれかの行が**不合格（FAIL）**と判定された場合、総合判定は**不合格（FAIL）**である。当日のスケジュールから除外された行がある場合は**未実施（NOT RUN）**と記録され、試験全体の主張スコープは実際に実施された行の範囲に厳格に限定される。完全な検証が行われたかのような虚偽の印象を与えるために、未実施の行を意図的に削除・隠蔽することは、いかなる状況下でも許されない。

## なぜ5行なのか

単一の時系列曲線は、致命的な運用上の欠陥を隠蔽しながら、一見平穏であるかのように見せかけることができる。経験の浅いエンジニアが、還流液温度の30分間の平坦な推移のみを見て「試験は合格した」と判断してしまうことがある。しかし、まさにその同一時間の内部において：

- 通電前の初期水力流量が、メーカーの定めるキャビテーション下限値を下回っていたかもしれない（**事前試験（Pretest）**行の不合格）。
- ゼロ負荷から全負荷に至る中間負荷ステップにおいて、深刻な熱的オーバーシュートやハンチングが発生していたかもしれない（**勾配（Gradient）**行の不合格）。
- 負荷装置が110%過負荷に達した30秒以内に、熱暴走によるトリップを起こしていたかもしれない（**過負荷（Overload）**行の不合格）。
- 緊急の負荷遮断（ステップシェッド）により、ランプレート制御のないソレノイドバルブが急激に全閉し、マニホールドのフェルール継手に過大な応力を加える音響的水撃サージを引き起こしていたかもしれない（**ステップ変化（Step Change）**行の不合格）。
- あるいは、A系統給電を遮断したことで内部のDC24V電源に瞬低（電圧降下）が生じ、監視コントローラーが再起動して3分間にわたりテレメトリが途絶していたかもしれない（**片給電障害（Single-Feed Fault）**行の不合格）。

5行の構造は、このような曖昧さを完全に排除する。水力学、定常熱容量、過負荷耐久性、動的制御応答、および電気的冗長性という、互いに異なるエンジニアリング領域を、分離された妥協不可能な独立した検証ゲートへと切り分けるのである。

試験当日の開始前であれば、試験範囲を縮小することは許容される。現地の電力設備上の制約等により過負荷試験が実施できない場合は、その縮小事項を試験計画書の表紙に書面（インク）で明記し、シートオーナーの署名を受ける。しかし、試験終了後にプロットを検証している最中に発覚した試験項目の縮小は、賢明な編集上の調整などではない。それは単に、誰かが隠蔽しようとしている不合格行にほかならない。

## 各行の技術的定義

### 1. 事前試験（Pretest）
事前試験の行は、必須とされる10分間の無負荷安定化ウィンドウにおいて、システムのコールド状態におけるベースライン水力および電気的状態を監査する。引用されたエンジニアリング仕様書と照合し、以下の3つの具体的なセルを評価する：
- **ラックあたりの体積流量**：ヒーターエレメントが高流速の強制対流領域内に完全に浸漬された状態を維持するため、最低冷却下限値を上回っていなければならない（例：NVL72クラスの120kW模擬ユニットにおいて Q_v ≥ 170.0 LPM）。
- **冷媒供給温度**：宣言された施設コミッショニングの許容範囲内（例：35.0°C ± 1.5 K）に収まり、かつデータホールの露点温度に対して少なくとも 2.0 K の安全マージンを維持していなければならない（T_in ≥ T_dp + 2.0 K）。
- **マニホールド差圧**：ラックの最大許容水力インピーダンスを下回っていなければならない（例：ΔP = P_in - P_out ≤ 115.0 kPa）。

これら3つの事前試験パラメータのいずれか1つでも規定外である場合、その装置は試験に適格ではない。不十分な流量や仕様から外れた供給温度のまま加熱を通電することは、それ以降のすべての熱伝達物理現象の妥当性を損なうことになる。

### 2. 勾配（Gradient）
勾配の行は、負荷装置がその動作範囲全域にわたって、明確で識別可能な熱的プラトーを維持できるかを評価する。標準的な勾配試験では、定格容量の4分割ステップ（25% [30kW]、50% [60kW]、75% [90kW]、100% [120kW]）を順次経由する。

勾配の行に合格するためには、すべてのプラトーが以下の3つの基準を満たさなければならない：
- **十分な保持（滞留）時間**：流体ループおよび接液容器金属の熱容量（熱時定数 τ ≈ 45 s）が完全に安定するよう、各プラトーにおいて少なくとも連続15分間の保持を行わなければならない。
- **熱力学的熱収支の整合（熱量クロージャ）**：検証済みの付随空冷熱負荷および表面放熱損失を差し引いた後、液流によって吸収されたと推定される熱量（Q_liquid = ṁ C_p ΔT）が、指令された有効電力と ± 3.0% 以内で一致しなければならない。
- **安定性およびドリフトの不在**：冷媒の温度上昇（ΔT）が、保持時間の最後の5分間において単調増加ドリフトを示してはならない。

### 3. 過負荷（Overload）
過負荷の行は、定格銘板容量の100%を超える一時的な突入（典型的には120kW基準に対して110% [132kW]）を、事前に宣言された厳格な5分間の保持時間で試験することにより、システムの熱的および電気的設計マージンを検証する。

過負荷の行は、明示的に**一時的な到達（ビジット、visit）**として定義され、恒常的な動作定格としては決して扱われない。この行は、装置が過負荷レベルに円滑に突入し、熱的過熱スイッチをトリップさせることなく保持を継続し、接触器のチャタリングやケーブルの過熱を起こさず、定格負荷またはゼロ負荷へクリーンに復帰した場合に合格となる。いずれかの保護スイッチが作動した場合、シース境界面で液体が沸騰した場合、あるいは試験クルーが性能を誇示するために事前に宣言されたウィンドウを超えて保持時間を延長した場合は、不合格となる。

### 4. ステップ変化（Step Change）
ステップ変化の行は、急激かつ振幅の大きい電力変動時における、液冷負荷装置および関連する施設側CDU制御ループの過渡動的応答を検証する。標準的な検証には、低負荷（25%）から全負荷（100%）への瞬間的なステップ投入、それに続く低負荷への即時ステップ遮断が含まれる。

ステップ変化は以下を満たした場合に合格となる：
- 指令された電力が、上流側の遮断器をトリップさせることなく、1.5秒未満でクリーンに遷移すること。
- 冷却制御弁（TCV）が、ハンチング、弁のバウンス、または持続的なリミットサイクル振動を起こすことなく、熱負荷サージに円滑に追従すること。
- 急速な弁開閉動作が、破壊的な水力学的ウォーターハンマーを発生させないこと（マニホールド静圧サージが ΔP_surge ≤ 15.0 kPa を満たすこと）。

### 5. 片給電障害（Single-Feed Fault）
片給電障害の行は、2N電気配電アーキテクチャを監査する。最新のミッションクリティカルデータセンターにおいて、ITラックは2つの独立した電源系統（A系統およびB系統）を介して給電される。NVL72ラックの代替機として稼働する液冷負荷装置は、この二重化給電アーキテクチャを正確に再現しなければならない。

片給電試験では、装置が定格容量100%で稼働している状態で、オペレーターが手動でA系統の回路遮断器をトリップさせる。合格基準は以下の通りである：
- 電磁接触器の補助接点ロジックが、即座（20ms未満）にバンク1および2のヒーターエレメントを遮断すること。
- B系統が、上流側遮断器をトリップさせる突入電流過渡現象を発生させることなく、バンク3および4（定格負荷の50%）をシームレスに担持すること。
- 極めて重要な点として、DC24Vの監視制御バス、PLC、浸漬型センサー、およびModbus/MQTTテレメトリエンジンが**一切の電圧瞬低（ブラウンアウト）を経験しないこと**。A系統の喪失によってPLCが再起動したり、通信が途絶したり、データエクスポートがフリーズしたりした場合、そのユニットは直ちに片給電障害の行で不合格となる。

## 「未実施」は不合格ではなく、合格でもない

不合格となった試験と、未実施の試験との間には極めて重要な差異が存在する：
- **未実施（NOT RUN）**：試験スケジュール、現場の制約、または契約スコープによって、そのシナリオが意図的に除外されたことを意味する。レポートではその行を「NOT RUN」と記し、適用境界を明記する。残りの行については、それぞれの特定の主張に対する有効なエンジニアリング根拠として依然として成立し得る。
- **不合格（FAIL）**：そのシナリオが試行されたものの、1つ以上の受入基準が引用された仕様書を満たさなかったことを意味する。

レポートから該当行を削除することによって未実施のシナリオを合格へと偽装したり、問題のあるタイムスタンプを削除して不合格の試験実行を「未実施（NOT RUN）」と言い換えたりすることは、いかなる理由があろうとも許されない。未加工CSVエクスポートのタイムスタンプは、監査可能な証拠保全性（チェイン・オブ・カスタディ）を提供する。中断されたステップを隠蔽するために時間範囲を消去することは、エンジニアリング記録に対する不正な改ざん行為である。

## 総合判定規則

速報の最上部、メタデータブロックの直下に、目立つ要約ボックスとしてこれら5つの行を配置する。この最初の1ページしか読まない役員、発注者側エンジニア、または第三者監査人であっても、試験キャンペーンの真のステータスを即座に把握できなければならない。

総合判定は以下のいずれかとなる：
- **総合合格（OVERALL PASS）**：5つの行すべてが試行され、すべての行が合格（PASS）を達成した場合。
- **条件付き／部分合格（CONDITIONAL / PARTIAL PASS）**：事前に合意された特定の行が未実施（NOT RUN）（例：現場の電力制約により過負荷を除外）であったが、試行されたすべての行が合格（PASS）を達成した場合。本文中に*「総合合格は事前試験、勾配、ステップ変化、および片給電に限定され、過負荷は評価されていない」*旨を明記しなければならない。
- **総合不合格（OVERALL FAIL）**：試行された行のうち1つ以上が不合格（FAIL）となった場合。レポートには、正確な故障モード、発生時刻、および再試験が許可される前に必要な是正措置を記載しなければならない。

15分間の安定した運転から得られた美しい曲線であっても、未実施の事前試験や不合格となった片給電試験を覆すことはできない。5つの行は不可分の一体として存在する。

## 記録すべき決定事項

速報向けのデータロギングを開始する前に、試験チームは以下を記録しなければならない：

- 当該の特定の試験実行において、5つのシナリオのうちどれを試行するか。
- 各行の合否判定基準を規定する正確な文書名および改定番号。
- 勾配プラトーおよび過負荷到達について事前に宣言された保持時間。
- 試行されたすべての行が合格した場合における総合判定声明の事前合意文言。
- いずれか1つのシナリオで不合格（FAIL）が発生した場合の所定の停止手順。
