英語版をAI補助で翻訳した。

# 3. 事前試験セル

事前試験（プレテスト）ゲートは、一切の妥協を排して端的に問いかける：この負荷装置クラスタは、まさに試験当日において、引用されたエンジニアリング仕様書に定義された水力学、熱力学、および電気的境界条件の内部で動作しているか？

事前試験は熱勾配試験そのものではない。それは勾配試験の有効性を認めるための門番（ゲートキーパー）である。事前試験のセルのうち1つでも許容範囲外であれば、ステップ負荷試験へと進んではならない。定格体積流量を供給できない水力ループや、仕様外の温度で供給される水力ループに対して120kWの加熱試験を強行したところで、無効で再現性のない熱収支データが生み出されるだけであり、何時間もの施設運転時間を浪費するにすぎない。

## 液冷事前試験セル

高密度AIクラスタを模擬する二次側液冷ループについて、速報の事前試験セクションでは、ラック単位およびマニホールド全体で評価される3つの明確な水力セルを要求する：

### 1. ラックあたりの体積流量（Q_v）
仕様書には最低流量下限値が明記されていなければならない（例：ΔT = 10.0 K で動作する教育用120kW NVL72クラス基準モデルにおいて Q_floor ≥ 170.0 LPM）。

- **監査パラメータ**：施設側CDUの全循環運転下において、並列接続された各ラックに流入する実測体積流量。
- **セルが不合格となる理由**：流量が下限値を下回った場合（例えば、バランス調整弁の未開放、ホースフェルール［継手金具］の内径不足、またはストレーナーの部分閉塞により 155.0 LPM と測定された場合など）、加熱エレメント周辺の流速が低下する。流速が低下すると、対流熱伝達率が劣化し、境界面のシース温度が急上昇し、流体の局所的な過熱膨張が発生する。
- **ラック単位 vs ヘッダー合計**：事前試験行には、二次側ループヘッダーの合計流量だけでなく、*個々の各ラックごとの流量*を記録しなければならない。4台のラック全体で 700 LPM のヘッダー流量があれば一見極めて健全に見えるが、致命的な水力不均衡が潜んでいる可能性がある。ラック1、2、3が各 200 LPM を受給する一方で、ラック4が 100 LPM で流量飢餓（スターベーション）に陥っているかもしれない。ラック4が流量不足であれば、ラック4は直ちに事前試験行で不合格となる。

### 2. 冷媒供給温度（T_in）
施設側CDUから供給される二次側ループの冷媒供給温度は、宣言されたコミッショニング許容範囲内（ASHRAE W4/W5温水液冷アーキテクチャでは通常 35.0°C ± 1.5 K）に正確に収まっていなければならない。

- **監査パラメータ**：マニホールドドロップ配管の高流速コア流部（配管内径の $1/3 \sim 1/2 D$）に挿入された4線式浸漬型Pt100 RTDによって測定された一次液体供給温度。
- **露点安全マージン下限**：公称設定値帯に加えて、事前試験では供給温度が絶対結露防止規則を満たしていることを検証しなければならない：
 $$T_{\text{in}} \ge T_{\text{dp}} + 2.0\,\text{K}$$
 ここで T_dp は、データホールの乾球温度および相対湿度から算出されたリアルタイムの露点温度である。データホールの露点が 21.5°C であるにもかかわらず冷媒が 18.0°C で流入した場合、未断熱のクイックディスコネクトやEPDMホースの表面に激しい結露（結露滴下）が発生し、真下の電気配線トレイに直接水滴が滴下することになる。これは即座に事前試験不合格（FAIL）となる。
- **温度依存の流量補正**：空調が未稼働の朝方などで施設ループが公称設計値より低温（例：25.0°C）で運転されている場合、流体の動粘度は30%近く上昇する。流量下限値は、それが校正された基準温度を明記しなければならない。40.0°C試験から転記された流量下限値を、水力学的補正なしに20.0°Cの流体に直接適用することはできない。

### 3. マニホールド差圧（ΔP）
負荷装置前後の水力インピーダンスは、物理的なITラックの認証済み圧力損失曲線と、事前に宣言された許容差内で一致していなければならない（通常、定格流量 176.5 LPM において ΔP_rated = 112.0 kPa ± 5.0 kPa）。

- **監査パラメータ**：供給側入口マニホールドタップと還流側出口マニホールドタップの間で測定された静止差圧（ΔP = P_in - P_out）。
- **不適切な圧力検出タップの検査**：事前試験では、圧力検出タップが清浄で、バリ取りがなされ、管壁に対して垂直に加工され、高周波乱流ノイズを除去するスナバ弁を備えていることを確認しなければならない。絞られた遮断ボール弁や狭小なアダプタ継手越しに測定された差圧は、配管の摩擦損失を測定しているだけであり、ラックのインピーダンスを測定していることにはならない。

## 付随空冷事前試験セル

試験キャンペーンに空冷の付随負荷が含まれている場合（NVL72クラスのアーキテクチャにおける 80:20 または 85:15 の顕熱比率を検証する際には必須）、事前試験セクションには2つの専用空気セルを含めなければならない：

1. **吸気温度（T_air,in）**：負荷装置前面のパンチング開口部に流入する周囲乾球温度は、施設設計範囲内（ASHRAE TC 9.9熱ガイドラインに従い、通常 22.0°C〜27.0°C）に収まっていなければならない。気流の封じ込め（アイルキャッピング）が不完全な過去の試験による排気が吸気側へショートサーキットし、吸気温度 T_air,in が 42.0°C まで上昇している場合、空冷セクションは早期に熱的サーマルスロットリングを引き起こす。
2. **補助ブロワー風速**：ヒーターエレメントの過熱を防止するため、吸気フィルターグリル前後の校正済み熱線風速計または差圧センサーを用いて補助加熱ステージ前後の風速を確認し、気流が最低対流閾値（20kW空冷モジュールあたり Q_air ≥ 1200 CFM）を満たしていることを担保しなければならない。

契約スコープから空冷付随負荷が除外されている場合は、試験開始前に書面（インク）で明確に**適用外（NOT APPLICABLE、N/A）**と明記しなければならない。事前試験の途中で風速計を持参し忘れたことに気づき、後から遡って空冷試験が「適用外」であったと言い換えるような行為は認められない。

## 文書と整合させよ、文書そのものになるな

コミッショニングレポートにおける典型的な落とし穴は、ベンダーの営業用データシートを何ページも付録に複写し、試験が「データシートに合致している」と主張することである。

ベンダーのデータシートは商業的な提案書である。エンジニアリング上の検証ではない。速報においては、厳格で専門的な分離を維持しなければならない：
- 要求仕様書シートが引用限界値を規定する（例：*「DOC-NVL72-SPEC 改定2.4、表3：二次側最低流量 = 170.0 LPM」*）。
- 事前試験表が、試験フロアの校正済み計器によって測定された実際の観測数値を記録する（例：*「ラック#01 = 176.4 LPM（14:02:15 UTC）」*）。
- 判定欄が、数学的な比較結果を記録する：**合格（PASS）**（許容範囲内）または**不合格（FAIL）**（許容範囲外）。

読者は、引用された限界値、実測値、タイムスタンプ、および合否判定を、1ページ上で並べて確認できなければならない。監査チームが実測数値を実在する計器タグまで遡って追跡できない場合、あるいは限界値を確定された文書改定番号まで追跡できない場合、そのセルは「未完了（オープン）」とみなされる。未完了のセルが存在することは、事前試験行が**不合格（FAIL）**であることを意味する。

## 記録すべき決定事項

速報の事前試験セクションに署名する前に、以下の項目が完全に文書化されていることを確認すること：

- すべての水力限界値について、引用された仕様書の文書名、改定記号、および発行日。
- 並列クラスタ内の個々の各ラックごとに測定された体積流量。
- 検証された冷媒供給温度、および計算されたデータホール露点マージン。
- 清浄でバリ取りされた圧力タップから測定されたマニホールド差圧 ΔP。
- 付随空冷の吸気温度および風速（または署名されたN/A適用範囲縮小の記述）。
- シートオーナーおよびオペレーターによるイニシャル署名がなされた事前試験ゲートの最終合否判定。
