英語版をAI補助で翻訳した。

# 8. 外部機器と施設の境界

液冷負荷装置は孤立した島ではなく、コミッショニング試験は抽象的な真空の中で行われるものでもない。負荷装置は現場の実稼働施設インフラストラクチャ——冷媒分配ユニット（CDU）、無停電電源装置（UPS）や自動切替開閉器（ATS）、および電算室用空調機（CRAH）——に直接接続されている。

コミッショニング報告において頻繁に見られる障害モードは、境界の混同である：
- 施設側CDUの循環ポンプが内部インバータ故障でトリップした際、経験の浅いチームは負荷装置が「流量を維持できなかった」として非難することがある。
- 逆に、ヒーターエレメントの浸漬不良によって負荷装置の高温安全スイッチが作動した際、ベンダーは施設側CDUが「高温で運転されていた」せいだと責任転嫁を図ることがある。

速報では、負荷装置（被試験機）と外部施設機器（受け入れ側のホスト環境）との間に、一切の妥協のない物理的および運用的な境界線を画定しなければならない。外部施設機器の不具合は運用上の事象（イベント）であり、直ちに負荷装置の不合格を意味するものではない。しかし、保持（滞留）が中断された真の原因が将来のいかなる監査人にとっても明白となるよう、極めて厳密に文書化されなければならない。

## 4つの外部機器ライン

速報には外部機器セクションが含まれ、すべての試験実行の前後および最中に評価される4つの明確なラインが設けられる：

### ライン1：冷媒分配ユニット（CDU）
CDUは二次側冷媒を負荷装置に循環させ、内部のブレージングプレート型またはシェル＆チューブ型熱交換器を介して一次側施設冷水ループへ熱を移動させる役割を担う。

速報ではCDUインターフェースに関する4つのメトリクスを監視する：
- **二次側ループ供給温度（T_CDU,sup）**：負荷装置の供給マニホールドに流入する前、CDU熱交換器から流出する流体の温度。CDUが宣言された供給設定値（例：35.0°C ± 1.0 K）を維持しているかを検証する。一次側施設冷水の温度上昇によって T_CDU,sup が 42.0°C まで上昇（ドリフト）した場合、そのドリフトは負荷装置の加熱誤差ではなく、**CDU境界条件の逸脱（エクスカーション）**として記録される。
- **二次側送出圧力およびポンプ曲線**：クラスタ定格流量時においてCDUポンプから送出される有効静圧。吸入圧不足によってCDUポンプの回転数がハンチングしたりキャビテーションを起こした場合、それに起因する流量変動はCDUラインの事象として記録される。
- **CDUアプローチ温度**：二次側還流流体と一次側施設水との間の温度差（Approach = T_sec,ret - T_pri,sup）。経時的なアプローチ温度の上昇は、負荷装置ヒーターエレメントの劣化ではなく、CDU熱交換器プレートのファウリング（汚れ・スケール付着）を示す。

### ライン2：無停電電源装置（UPS）および自動切替開閉器（ATS）
負荷装置に給電する電力は、施設側配電盤を起点とし、静止型UPSモジュールや非常用ディーゼル発電機のATS装置によってバックアップされていることが多い。

速報では以下を監視する：
- **電圧安定度および高調波歪み**：全負荷投入時における線間電圧の降下（サグ）。全負荷480kW運転時に施設側変圧器の電圧が415Vから380Vへ降下した場合、抵抗ヒーターの有効電力は約16%減少する（$P \propto V²$）。レポートには、電力低下が接触器の早期遮断によるものではなく、施設側電源の電圧降下に起因することを記録しなければならない。
- **ATS切替耐性**：統合システム試験（IST）で上流側の電源切替が実行される場合、開放遷移（瞬断）の中断時間を計測しなければならない。瞬断時間が負荷装置のDC24V制御バッファ保持時間（通常40ms程度）を超えた場合、ユニットは安全のために回路を遮断するが、これは施設側の電源切替過渡現象に起因するものとして記録されなければならない。

### ライン3：配電ユニット（PDU）およびバスウェイ
分電盤からバスウェイプラグインボックス（タップオフボックス）およびドロップケーブルを経由して負荷装置端子に至る物理的給電経路：
- **端子部温度上昇（ΔT_terminal）**：ケーブルラグおよび接触器端子部の赤外線サーモグラフィまたは校正済み熱電対による監視。端子温度は 70°C（または90°C定格RHW-2電線の指定許容値）を超えてはならない。
- **バスウェイ電圧降下**：仮設給電ケーブルにおける電圧降下は ≤ 2.0% に抑えられていなければならない。

### ライン4：電算室用空調機（CRAH / CRAC / ファンウォール）
負荷装置のブロワーから放出される16%〜20%の付随空気顕熱を処理する施設側空調機：
- **吸気／排気空気差圧**：データホールのキャンドアイル（高温アイル封じ込め、HAC）が低温アイルに対して適切な負圧を維持し、隣接するサーバー列への熱の逆流・再循環を防止しているかを検証する。
- **CRAH冷水弁応答**：ドレンパンからのドレン水溢水を引き起こすことなく、CRAHの冷却コイル制御弁が付随空気負荷に追従して円滑に開度調整されることを確認する。

## 誠実な境界文の書き方

試験実行中に異常や中断が発生した場合、レコーダーは「誠実な境界文言（honest boundary sentence）」を記述しなければならない。

誠実な境界文言は、以下の3つの厳格な文法規則に従う：
1. **閾値を超過した正確な物理パラメータを明記する。**
2. **境界のどちら側（施設側か装置側か）で超過が発生したかを特定する。**
3. **推測による非難を差し挟むことなく、試験シナリオに生じた直接的帰結を客観的に記述する。**

### 誠実な境界文言の例
> *「15:42:18 UTC、ステップ4（120kW保持）の実施中、施設側CDUからの二次側冷媒供給温度が39.8°Cまで上昇し、引用された事前試験境界値である36.5°Cを超過した。負荷装置は定格電気負荷（120.1kW）および正常流量（176.4 LPM）を維持したが、還流温度が49.9°Cに達したため、自動過熱監視アラームが作動した。オペレーターの指令により、保持11分時点で試験を停止した。ステップ4の判定：施設側CDU供給温度の逸脱により【無効（INVALID）】。負荷装置の電気的および水力学的追従性は完全に適合状態を維持した。」*

### 不誠実な文言の例
> *「建屋の冷却水に多少の問題があったが、負荷装置はおおむね合格した。」*

この不誠実な文言はデータを一切提示せず、タイムスタンプも引用せず、温度も明記せず、不当な合格を主張しようとしている。監査人はこれを即座に却下する。誠実な文言は正確な数値を提示し、CDU側の境界逸脱を特定し、中断された保持時間を記録し、再試験に向けて負荷装置ハードウェアの技術的完全性を正当に保護する。

## 外部機器のステータス判定

速報の総括シートにおいて、4つの外部機器ラインにはそれぞれ独立したステータスが付与される：
- **正常（NORMAL）**：試験の全期間を通じて、引用された設計許容範囲内で動作した。
- **逸脱（EXCURSION）**：動作許容範囲を逸脱した。正確なタイムスタンプおよび影響を受けたパラメータが文書化されていること。
- **適用外（NOT APPLICABLE、N/A）**：事前の取り決めにより、試験境界から除外された機器。

施設側CDUの動作逸脱は、適切に設計された負荷装置の評価を損なうものではなく、また正常な負荷装置が施設側プラントの不具合の言い訳になることもない。レポートは、物理的なマニホールド境界によって両者を明確に区分し、白日の下にその双方を記録する。

## 記録すべき決定事項

速報の外部機器セクションにおいて、以下を記録すること：

- 施設側CDUのシリアル番号、モデル名、ファームウェアバージョン、および一次側ループ冷水温度。
- 最大負荷ステップ時における上流側変圧器／UPSバス電圧および相平衡度。
- 全負荷保持時間中に観測されたケーブルラグ端子部の最高温度。
- 施設側CRAHユニットの運転状態、およびホットアイル封じ込めの気密健全性。
- 試験の中断または停止理由を説明する誠実な境界文言（オペレーターおよびストレンジャーの双方が署名）。
