英語版をAI補助で翻訳した。

# 11. 受入または受入拒否の言明文

速報（フラッシュレポート）の冒頭段落は、曖昧さの一切ない単一の文（言明文）でなければならない。

それは、正式な技術的受入（合格）の宣言であるか、あるいは明確な受入拒否（不合格）の言明文であるかのいずれかである。中間は存在しない。当該機が「極めて大きな可能性」を示したとか、「軽微な異常はあったもののおおむね午後の試験は成功した」などといった体裁の良い言い訳の段落を差し挟む余地はない。

ミッションクリティカルなデータセンターのコミッショニングにおいて、曖昧さは負債である。試験レポートにおける曖昧な散文こそが、未検証の機器が何百万ドルもの本番コンピューティングインフラへと接続されてしまう元凶である。監査人、発注者、あるいは施工監督は、冒頭の言明文を読むだけで、当該機が受入承認されたのか拒絶されたのかを、法的かつ技術的な絶対的確信をもって把握できなければならない。

## 技術的受入言明の文法構造

試行された5つのシナリオ判定行がすべて合格（PASS）を達成し、複数ラックの一貫性がCV閾値を満たし、エンタルピークロージャ比率が97.0%を超え、テレメトリストリームがフリーズしておらず現場の生データであることが確認された場合、**受入言明文（Sentence of Acceptance）**を記述する：

> **「我々は、[実施日]に[データホール／区画]において実施された液冷負荷装置試験実行[RUN-ID]が、[仕様書文書名、改定記号]に厳格に準拠して、事前試験、階段状勾配、過負荷到達、ステップ変化投入、および2N片給電障害の5つの必須運用判定行すべてを完全に満たしたことを証明する。すべての並列ラックは、流量一貫性をCV = [X.X]%（閾値 <= 5.0%以内）、電気的一貫性をCV = [X.X]%（閾値 <= 1.0%以内）に維持した。総エネルギーエンタルピークロージャは[XX.X]%を達成し、レジスタのフリーズによるテレメトリの繰り返しはゼロであった。我々は、本試験クラスタが適合したラック側熱負荷を模擬していることを証明し、レベル5統合システム試験（IST）への移行を推奨する。」**

この言明文の厳格な文法構造に注目せよ：
- 一意の試験実行ID（Run ID）および物理的設置場所を明記している。
- 5つの判定行すべてを明示的な名称で挙げている。
- 判定基準を規定した確定文書名および改定記号を引用している。
- 算出された正確な一貫性メトリクス（CV）を、その数値閾値と並べて記載している。
- 熱力学的エンタルピークロージャ率、および生テレメトリがフリーズしていないことを証明している。
- 曖昧さのない明確な運用上の推奨事項で締めくくっている。

この言明文に含まれるすべての主張は、基盤となるレポート内の監査可能なセルに結びついている。この言明文を読む第三者は、すべての文節をタイムスタンプ付きの表へと直接トレースすることができる。

## 受入拒否言明の文法構造

試行されたシナリオのうち1つでも不合格となった場合、複数ラック間の流量が著しく不均衡であった場合、あるいは通信スレッドがクラッシュした場合、表現を和らげた文を書いてはならない。**受入拒否言明文（Sentence of Refusal）**を記述する：

> **「我々は、[実施日]に[データホール／区画]において実施された液冷負荷装置試験実行[RUN-ID]に対する技術的受入を拒否する。本クラスタは事前試験、階段状勾配、および過負荷において合格（PASS）を達成したものの、[タイムスタンプ UTC]において実施された意図的なA系統電源のトリップにより、DC24V制御バスにバッファなしの電圧瞬低（サグ）が発生し、監視PLCが再起動して142秒間にわたりテレメトリを喪失したため、2N片給電障害シナリオにおいて不合格（FAIL）となった。技術的受入は拒絶され、ダイオードOR結合電源の改修および2N遮断シナリオの正式な再試験が完了するまで、本クラスタのレベル5統合システム試験（IST）への移行を禁止する。」**

受入拒否言明文の特徴に注目せよ：
- 合格したシナリオを公平に認め、成功したエンジニアリング作業の実績を保全している。
- 不合格となった正確なシナリオ名、および故障が発生した正確なタイムスタンプを特定している。
- 正確な物理的根本原因を明記している：PLCを再起動させたDC24V制御バスのバッファなし電圧瞬低。
- 具体的な帰結を記述している：142秒間のテレメトリ喪失。
- 明確な運用上の禁止事項で締めくくり、再試験が許可される前に必要な正確な技術的改修内容を規定している。

このレベルの厳密さで記述された受入拒否言明文は、敗北ではない。それはエンジニアリングのプロフェッショナリズムの最高度の発露である。本番のAI学習運用中にクラスタ全体の壊滅的な停止を引き起こしかねない潜在的欠陥から、施設を保護するのである。

## 組織的婉曲表現（禁止用語）

速報では、責任回避のための企業的婉曲表現を用いることを固く禁じる。以下の言回しは、文書内のいかなる箇所にも登場してはならない：

- *「負荷装置は全体として満足のいく性能を示した……」*（「満足のいく」は数値ではない。合格したなら合格と記し、不合格なら不合格と記せ）。
- *「冷却はおおむね期待に沿うものであった……」*（期待とは明文化されていない願望にすぎない。仕様書の改定記号を引用し、実測された偏差を明記せよ）。
- *「軽微なテレメトリのグリッチが発生したものの、トレンドは安定して見えた……」*（テレメトリのグリッチとはデータの喪失または破損である。読み取り欠落またはバッファフリーズと正確に呼べ）。
- *「本システムは高密度運用に向けた強固な可能性を示した……」*（負荷装置は校正された試験計器であり、励ましを求めている学生ではない）。

不合格となった数値に対して施工会社、ベンダー、または発注者を安心させるために文章を書いている自分に気づいたときは、いつでもその文章を削除せよ。実測値、引用限界値、そして合否判定へと置き換えるのだ。

## 1ページのレイアウト順序

速報の第1ページは、以下の厳格な垂直順序に従わなければならない：

1. **表題および試験実行識別ブロック**（Run ID、日付、施設場所、周囲露点温度）。
2. **受入または受入拒否の言明文**（専用の総括パネル内に太字で目立つように配置）。
3. **5行の合格監査表**（事前試験、勾配、過負荷、ステップ変化、片給電障害の実測値、許容差、および判定）。
4. **一貫性およびエネルギー収支クロージャメトリクス**（算出されたCV、エンタルピークロージャ比率、非ゼロ分散証明）。
5. **権限者署名ブロック**（シートオーナー、オペレーター、レコーダー、ストレンジャーの日付入り署名）。

第三者がこの最初の1ページだけを読んだとしても、試験実行の契約上・技術上の真実を100%把握できる。残りのページはすべて、この1ページ目が真実を述べていることを証明するためだけに存在する。

## 記録すべき決定事項

速報を公開する前に、以下を確認すること：

- 冒頭の言明文として、婉曲表現による曖昧な言回しを一切排した「受入言明文」または「受入拒否言明文」のいずれかが選定されていること。
- 冒頭の言明文に組み込まれたすべての数値が、基礎となるデータブロックと完全に一致していること。
- 冒頭宣言の直下に、要求される4つの署名が付与されていること。
