英語版をAI補助で翻訳した。

# 12. 自動グラフ作成と視覚的完全性

自動レポート生成ツールや監視ダッシュボードは、生のテレメトリを迅速な視覚的表現へと変換するための強力なツールである。しかしながら、自動生成されたグラフは独立した判定権能を持つものではない。それは基盤となるデータブロックに記録された数値の、単なる視覚的投影にすぎない。

視覚的グラフと速報のデータブロックとの間に不一致がある場合、常にデータブロック内の数値が優先される。描画ライブラリによってレンダリングされた美しく滑らかな曲線であっても、生データ表において不合格となったセルを合格に覆す権能は持ち得ない。

さらに、コミッショニングにおけるグラフ作成には、意図的・偶発的を問わず、巧妙な視覚的欺瞞が紛れ込みやすい。不適切に調整された縦軸（Y軸）スケールは、15%もの危険な流量飢餓（スターベーション）を平坦化して極細の直線に見せかけることができ、誤ったグラフタイトルは、消費された有効電力を認証済みの液冷能力であると監査人に誤認させることがある。

本章では、自動グラフ作成における厳格な規則、視覚的スケーリングの倫理、および必須のプロットレイアウトを定義する。

## 曲線を描画する前にオペレーターが設定すべき事項

自動レポートスクリプトにデータセットの境界を勝手に推測させてはならない。グラフを1つでも生成する前に、オペレーターはスクリプト設定において以下の2つのパラメータを明示的に定義しなければならない：

1. **秒単位の正確な時間ウィンドウ**：秒単位で厳密に指定された開始および終了タイムスタンプ（例：`START = 2026-10-14T14:00:00Z`、`END = 2026-10-14T15:30:00Z`）。スクリプトはこの時間枠内からのみデータを厳格に抽出しなければならない。曖昧な変動ウィンドウ（「過去60分間」など）を使用する自動レポートは、レビュー作業中に時間枠が前方にスライドし、装置が冷却されるにつれて計算平均値を勝手に変動させてしまう。
2. **アクティブユニットの明示的な名簿（ロスター）**：試験においてアクティブに稼働している負荷装置ラックのシリアル番号の完全な一覧（例：`UNITS = ["LB-01", "LB-02", "LB-03", "LB-04"]`）。過去の別の案件で使われたユニット一覧をレポートテンプレートにハードコードしたまま残してはならない。「18ラック列試験」と題されたテンプレートを、4台しか接続されていない試験当日にそのまま実行した場合、出力されるグラフは極めて恥ずべき管理上の混乱をもたらす。

生成されるすべてのグラフは、その上部のサブタイトルバナーに、対象時間ウィンドウおよびアクティブユニット名簿を直接印刷しなければならない。

## 2種類のグラフ義務付け：重畳クラスタグラフ vs 個別ラック詳細グラフ

自動レポートにおいて物理パラメータを提示する際、単一の集約グラフのみを生成することは禁止される。クラスタの合計値またはクラスタの平均値のみを示す単一のグラフは、個々のラックレベルの乖離を覆い隠してしまう。

レポート生成エンジンは、監視されるすべての物理量について、互いを補完する**2種類のグラフ**を必ず生成しなければならない：

### グラフA：重畳クラスタグラフ
すべての並列ラックが、高コントラストで判別可能な線の色を用いて、単一の直交座標軸上にまとめてプロットされる：
- これにより、1台のラックが「群れから脱落」したかどうか（例えば、3台が 176 LPM で追従している中でラック4のみが 124 LPM へ低下したような場合）を監査人が即座に視認できる。
- クラスタの算術平均値（μ）は、バンドの中央を貫く太い黄色の破線としてプロットされる。

### グラフB：個別ラック詳細グラフ
個々の各ラックに対して、それぞれ個別に最適化された縦軸スケールを持つ専用のプロットパネルが割り当てられる：
- これにより、典型的なスケーリングの欺瞞を防止できる：もしラック4の還流温度が45.0°Cから49.8°Cへ上昇した場合、0°Cから100°Cまで広げた重畳グラフの縦軸上にプロットすると、この4.8Kの上昇スパイクはごくわずかな変化に見えてしまう。
- 個別詳細グラフにおいては、縦軸が実際の動作許容枠（例：30°C〜55°C）に合わせてタイトに設定されるため、温度上昇および高周波ハンチングが明確に視認可能となる。

## すべてのグラフ直下に義務付けられる4要約統計量

生成されるすべてのプロットパネルの直下に、自動レポートエンジンは当該時間ウィンドウにおける4つの固有メトリクスを含んだ標準要約表を算出して印刷しなければならない：

1. **最小値（$\min$）**
2. **最大値（$\max$）**
3. **算術平均値（μ）**
4. **中央値（$\tilde{x}$）**

### なぜ中央値が必須なのか
自動テレメトリ取り込みにおいて、電磁接触器の開閉や高圧遮断器の動作は電磁干渉（EMI）パルスを誘発し、AD変換器（ADC）に単一の偽の1ミリ秒スパイクを記録させることがある（例：通常 120.0 kW のところ、1サンプルだけ 1200 kW を誤記録して直後に復帰する）。
- 900サンプルの保持時間において、この単一の異常サンプルは算術平均値を 1.2 kW も不当に引き上げ、エネルギー収支計算を歪めてしまう。
- 中央値は、孤立した外れ値スパイクに対して本質的に頑健（ロバスト）である。平均値（μ = 121.2 kW）と中央値（$\tilde{x} = 120.0 kW$）を比較することにより、非対称なノイズスパイクの存在を即座に暴くことができる。
- 最大値と最小値が完全に同一である場合（$\max = \min = 45.000°C$）、レポートエンジンは自動的に表を赤色で強調表示し、**「警告：分散ゼロを検出（バッファの陳腐化・フリーズ）」**というラベルを付与しなければならない。

## コアグラフの分類

自動レポートは、以下の5つの標準化されたグラフスイートを生成しなければならない：

### 1. 電力スイート
- クラスタ総有効電力（kW）の経時変化。
- 個別ラック有効電力の重畳表示および個別表示。
- 三相線間電圧および給電相電流。
- A系統およびB系統が対称的に負荷を分担していることの検証（50% ± 1.0%）。

### 2. 冷媒水力スイート
- ラックごとの体積流量（Q_v、LPMで報告）。
- マニホールド差圧（ΔP = P_in - P_out、kPaで報告）。
- 分岐流量計の総和として明示的に導出された二次側ループ総流量。

### 3. 熱エンタルピースイート
- ラックごとの二次側冷媒供給温度（T_in）および還流温度（T_out）。
- ラックごとの差動温度上昇（ΔT = T_out - T_in）。
- **符号確認ゲート（The Sign Check Gate）**：温度差は厳格に正の値（T_out > T_in）でなければならない。配管の誤接続によってホースが逆に接続された場合、ΔT は負の値としてプロットされる。逆接続された配管を正しく見せかけるために、描画スクリプトが絶対値関数（`abs(delta_t)`）を適用することは固く禁じられる！負の ΔT は負の値のままプロットされ、自動的にFAILフラグをトリガーしなければならない。

### 4. 真の推定熱量 vs 有効電力スイート
- 有効電力（P_elec）と、真の推定液体エンタルピー（Q_liquid = ṁ C_p ΔT）の並列プロット。
- いかなる場合も、有効電力の軌跡を「冷却電力（Cooling Power）」と言い換えてタイトル付けしてはならない！
- 電力とは受電設備から供給された電気エネルギーであり、冷却能力とは流体によって吸収された熱エネルギーである。両者を異なる色を用いて同一座標軸上にプロットすることで、内部バイパス漏れや未回収の欠損熱量が即座に露出する。

### 5. 付随空気スイート
- 吸気乾球空気温度（T_air,in）および排気空気温度（T_air,out）。
- 空気温度差（ΔT_air）。
- 推定空気顕熱量（Q_air）。

## 視覚的スケーリングの倫理規則

装置の性能を実態以上によく見せかけるために視覚的スケールを操作してはならない。以下のプロット規則は必須である：

- **容量の主張におけるゼロ起点の省略（Suppressed Zeroes）の禁止**：定格銘板容量に対して総電力または総流量をプロットする際、閲覧者がステップ変化の真の大きさを把握できるように、縦軸には必ずゼロ基準を含めなければならない。
- **変動を隠蔽する過大スケール軸の禁止**：定常保持区間における温度安定性や流量均一性をプロットする際、激しいハンチングを直線に見せかけるために、縦軸を ± 100 K や ± 500 LPM などと人為的に過大スケーリングしてはならない。軸は引用された許容誤差枠（例：T_nominal ± 5.0 K）に合わせてタイトに設定されなければならない。
- **明確なグリッド線（目盛線）**：デジタル定規を使わなくても迅速な目視監査が行えるよう、すべてのグラフには標準的なエンジニアリング間隔（例：5分ごと、10 kWごと、1.0 Kごと）で薄い水平および垂直グリッド線を描画しなければならない。

## 記録すべき決定事項

速報のグラフ作成セクションにおいて、以下を文書化すること：

- プロット対象ウィンドウの正確な開始および終了タイムスタンプ。
- グラフ生成に含まれたアクティブなラックシリアル番号の確認済み一覧。
- プロットされた各チャネルのサンプリング解像度（1秒生データ vs 60秒移動平均）。
- 生データ系列に対して、絶対値変換や作為的な平滑化フィルターがいっさい適用されていないことの確認。
